===== PDF PAGE 1 =====
Logix 5000 Controllers General 
Instructions
1756 ControlLogix, 1756 GuardLogix, 1769 CompactLogix, 1769 
Compact GuardLogix, 1789 SoftLogix, 5069 CompactLogix, Emulate 
5570
Reference Guide Original Instructions
===== PDF PAGE 2 =====
Logix 5000 Controllers General Instructions
Important User Information
Read this document and the documents listed in the additional resources section about installation, configuration, and operation of this 
equipment before you install, configure, operate, or maintain this product. Users are required to familiarize themselves with installation 
and wiring instructions in addition to requirements of all applicable codes, laws, and standards.
Activities including installation, adjustments, putting into service, use, assembly, disassembly, and maintenance are required to be carried 
out by suitably trained personnel in accordance with applicable code of practice.
If this equipment is used in a manner not specified by the manufacturer, the protection provided by the equipment may be impaired.
In no event will Rockwell Automation, Inc. be responsible or liable for indirect or consequential damages resulting from the use or 
application of this equipment.
The examples and diagrams in this manual are included solely for illustrative purposes. Because of the many variables and requirements 
associated with any particular installation, Rockwell Automation, Inc. cannot assume responsibility or liability for actual use based on the 
examples and diagrams.
No patent liability is assumed by Rockwell Automation, Inc. with respect to use of information, circuits, equipment, or software described in 
this manual.
Reproduction of the contents of this manual, in whole or in part, without written permission of Rockwell Automation, Inc., is prohibited.
Throughout this manual, when necessary, we use notes to make you aware of safety considerations.
WARNING:  Identifies information about practices or circumstances that can cause an explosion in a hazardous environment, which may lead to personal 
injury or death, property damage, or economic loss. 
ATTENTION:  Identifies information about practices or circumstances that can lead to personal injury or death, property damage, or economic loss. 
Attentions help you identify a hazard, avoid a hazard, and recognize the consequence. 
IMPORTANT:  Identifies information that is critical for successful application and understanding of the product. 
These labels may also be on or inside the equipment to provide specific precautions.
SHOCK HAZARD:  Labels may be on or inside the equipment, for example, a drive or motor, to alert people that dangerous voltage may be present. 
BURN HAZARD:  Labels may be on or inside the equipment, for example, a drive or motor, to alert people that surfaces may reach dangerous temperatures. 
ARC FLASH HAZARD:  Labels may be on or inside the equipment, for example, a motor control center, to alert people to potential Arc Flash. Arc Flash 
will cause severe injury or death. Wear proper Personal Protective Equipment (PPE). Follow ALL Regulatory requirements for safe work practices and for 
Personal Protective Equipment (PPE). 
The following icon may appear in the text of this document.
Identifies information that is useful and can help to make a process easier to do or easier to understand. 
Rockwell Automation recognizes that some of the terms that are currently used in our industry and in this publication are not in alignment 
with the movement toward inclusive language in technology. We are proactively collaborating with industry peers to find alternatives to 
such terms and making changes to our products and content. Please excuse the use of such terms in our content while we implement 
these changes.
2 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 3 =====
Logix 5000 Controllers General Instructions
Summary of changes
This manual includes new and updated information. Use these reference tables to locate changed information.
Global changes
None for this release.
New or enhanced features
Subject Reason
Throughout Added references to the ControlLogix 5590 controller. The Logix Designer 
application versions 38 and later support it.
Throughout Removed references to the CompactLogix 5480 controller. The Logix Designer 
application versions 38 and later do not support it.
Reset (RES)  on page 106
Retentive Timer On (RTO)  on page 110
Timer Off Delay (TOF)  on page 120
Timer On Delay (TON)  on page 130
Added the TIMER_T data type. The TIMER_T data type:
• Further integrates the DateTime feature into the Logix Designer instruction 
set. You can set the Timer operand as TIMER or TIMER_T. The TIMER_T data 
type has Accumulated (ACC) and Preset (PRE) members whose data type is 
TIME.
• Clarifies elapsed time by displaying values in units of time: days (d), hours 
(h), minutes (m), seconds (s), milliseconds (ms), and microseconds (/uni00B5s). You 
no longer need to derive ACC or PRE values from a DINT that represents 
milliseconds.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 3
===== PDF PAGE 4 =====
Table of Contents
Alarm Instructions...................................................................................................................................................................................17
Alarm Set Operation (ASO).............................................................................................................................................................................................17
Analog Alarm (ALMA) ......................................................................................................................................................................................................20
Digital Alarm (ALMD)...................................................................................................................................................................................................... 53
Bit Instructions....................................................................................................................................................................................... 72
One Shot (ONS) ............................................................................................................................................................................................................... 72
One Shot Falling (OSF)...................................................................................................................................................................................................74
One Shot Falling with Input (OSFI)..............................................................................................................................................................................76
One Shot Rising (OSR) ................................................................................................................................................................................................... 79
One Shot Rising with Input (OSRI) ...............................................................................................................................................................................81
Output Energize (OTE)...................................................................................................................................................................................................84
Output Latch (OTL)........................................................................................................................................................................................................ 85
Output Unlatch (OTU) .................................................................................................................................................................................................... 86
Examine if Closed (XIC) ................................................................................................................................................................................................ 88
Examine If Open (XIO) ...................................................................................................................................................................................................90
Timer and Counter Instructions.............................................................................................................................................................92
Count Down (CTD).......................................................................................................................................................................................................... 92
Count Up (CTU)............................................................................................................................................................................................................... 97
Count Up/Down (CTUD)................................................................................................................................................................................................102
Reset (RES).................................................................................................................................................................................................................... 106
Retentive Timer On (RTO)............................................................................................................................................................................................ 110
Retentive Timer On with Reset (RTOR)......................................................................................................................................................................115
Timer Off Delay (TOF).................................................................................................................................................................................................. 120
Timer Off Delay with Reset (TOFR)............................................................................................................................................................................126
Timer On Delay (TON).................................................................................................................................................................................................. 130
Timer On Delay with Reset (TONR)............................................................................................................................................................................136
Input/Output Instructions......................................................................................................................................................................141
Message (MSG)................................................................................................................................................................................................................141
MSG Configuration Examples...................................................................................................................................................................................... 161
Major fault types and codes...................................................................................................................................................................................... 162
Minor fault types and codes...................................................................................................................................................................................... 162
Extended Error Codes..................................................................................................................................................................................................164
Specify the Communication Details...........................................................................................................................................................................171
Specify SLC/uni00A0Messages.................................................................................................................................................................................................. 181
Specify Block Transfer Messages.............................................................................................................................................................................. 181
Get System Value (GSV) and Set System Value (SSV)............................................................................................................................................ 182
4 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 5 =====
Table of Contents
Immediate Output (IOT) .............................................................................................................................................................................................. 209
Reference (REF)............................................................................................................................................................................................................ 214
Access System Values................................................................................................................................................................................................. 216
Access the AddOnInstructionDefinition Object........................................................................................................................................................217
Access the ALARMBUFFER object.............................................................................................................................................................................. 218
Access the Axis object................................................................................................................................................................................................ 221
Access the Controller object..................................................................................................................................................................................... 234
Access the ControllerDevice object......................................................................................................................................................................... 238
Access the CoordinateSystem object...................................................................................................................................................................... 243
Access the CST object................................................................................................................................................................................................248
Access the DF1 object.................................................................................................................................................................................................250
Access the FaultLog object....................................................................................................................................................................................... 255
Access the Message object........................................................................................................................................................................................256
Access the Module object.......................................................................................................................................................................................... 257
Access the Routine object..........................................................................................................................................................................................261
Access the Redundancy object.................................................................................................................................................................................262
Access the Program object....................................................................................................................................................................................... 268
Access the MotionGroup object................................................................................................................................................................................ 269
Access the Message object.........................................................................................................................................................................................271
Access the Safety object............................................................................................................................................................................................272
Access the Task object.............................................................................................................................................................................................. 274
Access the TimeSynchronize object.........................................................................................................................................................................277
Access the WallClockTime object.............................................................................................................................................................................283
Determine Controller Memory Information............................................................................................................................................................. 285
DeviceNet Status Codes............................................................................................................................................................................................. 287
Get and Set System Data........................................................................................................................................................................................... 292
GSV/SSV Programming Example...............................................................................................................................................................................294
GSV/SSV Objects...........................................................................................................................................................................................................297
GSV/SSV Safety Objects..............................................................................................................................................................................................298
Monitor Status Flags ...................................................................................................................................................................................................308
Select the Message Type........................................................................................................................................................................................... 309
Module Faults: 16#0000 - 16#00ff...........................................................................................................................................................................310
Module Faults: 16#0100 - 16#01ff............................................................................................................................................................................. 314
Module Faults: 16#0200 - 16#02ff...........................................................................................................................................................................323
Module Faults: 16#0300 - 16#03ff...........................................................................................................................................................................325
Module Faults: 16#0800 - 16#08ff.......................................................................................................................................................................... 330
Module Faults: 16#fd00 - 16#fdff............................................................................................................................................................................. 331
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 5
===== PDF PAGE 6 =====
Table of Contents
Module Faults: 16#fe00 - 16#feff.............................................................................................................................................................................333
Module Faults: 16#ff00 - 16#ffff.............................................................................................................................................................................. 337
Specify CIP Messages................................................................................................................................................................................................. 339
Specify/uni00A0PLC-3 Messages.............................................................................................................................................................................................345
Specify PLC-5/uni00A0Messages.............................................................................................................................................................................................346
Specify PLC-2/uni00A0Messages............................................................................................................................................................................................. 347
Compare Instructions...........................................................................................................................................................................348
Equal To (EQ)................................................................................................................................................................................................................ 349
Compare (CMP)............................................................................................................................................................................................................. 357
Greater Than (GT).........................................................................................................................................................................................................361
GT Flow Chart (True)................................................................................................................................................................................................... 369
Greater Than or Equal To (GE).................................................................................................................................................................................. 370
Is Infinity (IsINF) .......................................................................................................................................................................................................... 378
Is Not a Number (IsNAN) ............................................................................................................................................................................................380
Less Than (LT).............................................................................................................................................................................................................. 382
Less Than or Equal To (LE)........................................................................................................................................................................................390
Limit (LIMIT).................................................................................................................................................................................................................. 399
Mask Equal To (MEQ)...................................................................................................................................................................................................408
Not Equal To (NE)......................................................................................................................................................................................................... 416
Valid operators.............................................................................................................................................................................................................424
What is zero fill?......................................................................................................................................................................................................... 426
Compute/Math Instructions................................................................................................................................................................. 427
Absolute Value (ABS)................................................................................................................................................................................................... 428
Add (ADD).......................................................................................................................................................................................................................434
Compute (CPT).............................................................................................................................................................................................................. 441
Divide (DIV)................................................................................................................................................................................................................... 445
Modulo (MOD)................................................................................................................................................................................................................. 451
Multiply (MUL)............................................................................................................................................................................................................... 458
Negate (NEG).................................................................................................................................................................................................................464
Square Root (SQRT)..................................................................................................................................................................................................... 470
Subtract (SUB).............................................................................................................................................................................................................. 476
FBD Functions.............................................................................................................................................................................................................. 484
Function Overloading.................................................................................................................................................................................................. 484
Move/Logical Instructions................................................................................................................................................................... 486
Bit Field Distribute (BTD) ............................................................................................................................................................................................487
Bit Field Distribute with Target (BTDT)................................................................................................................................................................... 490
Bitwise And (AND) ........................................................................................................................................................................................................ 494
6 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 7 =====
Table of Contents
Bitwise Exclusive Or (XOR)..........................................................................................................................................................................................501
Bitwise Not (NOT) ........................................................................................................................................................................................................ 508
Bitwise Inclusive Or (OR).............................................................................................................................................................................................514
Clear (CLR)..................................................................................................................................................................................................................... 521
Masked Move (MVM).....................................................................................................................................................................................................523
Masked Move with Target (MVMT).............................................................................................................................................................................526
Move (MOVE)..................................................................................................................................................................................................................530
Swap Byte (SWPB)....................................................................................................................................................................................................... 534
Boolean AND (BAND).................................................................................................................................................................................................... 538
Boolean Exclusive OR (BXOR).....................................................................................................................................................................................542
Boolean NOT (BNOT)....................................................................................................................................................................................................546
Boolean OR (BOR).........................................................................................................................................................................................................550
Array File-Misc Instructions.................................................................................................................................................................555
Copy (COP) - Synchronous Copy (CPS).....................................................................................................................................................................556
File Arithmetic and Logic (FAL).................................................................................................................................................................................565
File Average (AVE)........................................................................................................................................................................................................ 581
File Fill (FLL) ................................................................................................................................................................................................................. 586
File Search and Compare (FSC)................................................................................................................................................................................ 589
File Sort (SRT) ............................................................................................................................................................................................................... 601
File Standard Deviation (STD)................................................................................................................................................................................... 606
Size In Elements (SIZE) ................................................................................................................................................................................................ 611
All Mode Flow Chart-FSC............................................................................................................................................................................................. 616
Numerical Mode............................................................................................................................................................................................................ 617
Numeric Mode Flow Chart-FSC.................................................................................................................................................................................. 618
Incremental Mode.........................................................................................................................................................................................................618
Incremental Mode Flow Chart-FSC...........................................................................................................................................................................620
Array Tag.......................................................................................................................................................................................................................620
Standard Deviation......................................................................................................................................................................................................620
Array (File)/Shift Instructions............................................................................................................................................................. 622
Bit Shift Left (BSL).......................................................................................................................................................................................................622
Bit Shift Right (BSR) .................................................................................................................................................................................................... 626
FIFO Load (FFL) ............................................................................................................................................................................................................630
FIFO Unload (FFU) ........................................................................................................................................................................................................ 637
LIFO Load (LFL) ............................................................................................................................................................................................................ 643
LIFO Unload (LFU) ........................................................................................................................................................................................................ 650
Sequencer Instructions........................................................................................................................................................................ 658
Sequencer Input (SQI) .................................................................................................................................................................................................658
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 7
===== PDF PAGE 8 =====
Table of Contents
Sequencer Load (SQL) ..................................................................................................................................................................................................661
Sequencer Output (SQO) ............................................................................................................................................................................................. 665
Program Control Instructions...............................................................................................................................................................669
Always False (AFI)........................................................................................................................................................................................................ 670
End of Transition (EOT)............................................................................................................................................................................................... 671
Jump to Label (JMP) and Label (LBL) ......................................................................................................................................................................673
Jump to Subroutine (JSR), Subroutine (SBR), and Return (RET)..........................................................................................................................675
Add Input Parameter command.....................................................................................................................................................................685
Master Control Reset (MCR)....................................................................................................................................................................................... 685
MCR Flow Chart (False)...............................................................................................................................................................................................688
No Operation (NOP)..................................................................................................................................................................................................... 688
Pause SFC (SFP)...........................................................................................................................................................................................................690
Reset SFC (SFR)............................................................................................................................................................................................................692
Temporary End (TND)..................................................................................................................................................................................................694
Trigger Event Task (EVENT).......................................................................................................................................................................................696
User Interrupt Disable (UID)/User Interrupt Enable (UIE) .....................................................................................................................................700
Unknown Instruction (UNK)........................................................................................................................................................................................703
For/Break Instructions......................................................................................................................................................................... 705
Break (BRK)................................................................................................................................................................................................................... 705
For (FOR)........................................................................................................................................................................................................................706
Special Instructions.............................................................................................................................................................................. 710
Data Transition (DTR)...................................................................................................................................................................................................710
Diagnostic Detect (DDT).............................................................................................................................................................................................. 713
File Bit Comparison (FBC)........................................................................................................................................................................................... 721
Proportional Integral Derivative (PID)...................................................................................................................................................................... 729
Using PID Instructions......................................................................................................................................................................................736
Anti-reset Windup and Bumpless Transfer From Manual To Auto (PID).................................................................................................. 740
Bumpless Restart (PID)..................................................................................................................................................................................... 741
Cascading Loops (PID) ......................................................................................................................................................................................742
Controlling a Ratio (PID)...................................................................................................................................................................................742
Derivative Smoothing (PID)..............................................................................................................................................................................744
Feedforward or Output Biasing (PID).............................................................................................................................................................744
PID Instruction Timing..................................................................................................................................................................................... 744
Setting the Deadband (PID)............................................................................................................................................................................. 747
Using Output Limiting (PID) .............................................................................................................................................................................748
Trigonometric Instructions.................................................................................................................................................................. 749
Arc Cosine (ACOS)........................................................................................................................................................................................................ 749
8 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 9 =====
Table of Contents
Arc Sine (ASIN)..............................................................................................................................................................................................................755
Arc Tangent (ATAN).......................................................................................................................................................................................................761
Two-Argument Arctangent (ATAN2)...........................................................................................................................................................................767
Cosine (COS)...................................................................................................................................................................................................................771
Sine (SIN)....................................................................................................................................................................................................................... 776
Tangent (TAN)............................................................................................................................................................................................................... 782
Advanced Math Instructions.................................................................................................................................................................788
Log Base 10 (LOG)........................................................................................................................................................................................................788
Natural Log (LN)...........................................................................................................................................................................................................794
X to the Power of Y (EXPT)....................................................................................................................................................................................... 800
Math Conversion Instructions.............................................................................................................................................................. 807
Convert to BCD (TO_BCD)........................................................................................................................................................................................... 807
Convert to Integer (BCD_TO).......................................................................................................................................................................................812
Degrees (DEG)................................................................................................................................................................................................................816
Radian (RAD)..................................................................................................................................................................................................................821
Truncate (TRUNC).........................................................................................................................................................................................................827
ASCII String Instructions...................................................................................................................................................................... 833
Find String (FIND) ........................................................................................................................................................................................................ 834
Insert String (INSERT)................................................................................................................................................................................................. 836
Middle String (MID) .......................................................................................................................................................................................................839
String Concatenate (CONCAT)....................................................................................................................................................................................842
String Delete (DELETE)................................................................................................................................................................................................846
ASCII Conversion Instructions..............................................................................................................................................................850
DINT to String (DTOS)...................................................................................................................................................................................................851
Lower Case (LOWER)................................................................................................................................................................................................... 853
REAL to String (RTOS)................................................................................................................................................................................................. 856
String to DINT (STOD)..................................................................................................................................................................................................858
String to REAL (STOR).................................................................................................................................................................................................. 861
Upper Case (UPPER)....................................................................................................................................................................................................863
License Instructions.............................................................................................................................................................................866
License Validation (LV)...............................................................................................................................................................................................866
Common Attributes for General Instructions...................................................................................................................................... 868
Math status flags .........................................................................................................................................................................................................868
Immediate values........................................................................................................................................................................................................ 869
Data conversions.........................................................................................................................................................................................................870
Elementary data types................................................................................................................................................................................................873
Pseudo-operand initialization................................................................................................................................................................................... 876
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 9
===== PDF PAGE 10 =====
Table of Contents
Time and date data types..........................................................................................................................................................................................877
GSV and SSV objects that support time and date data types.............................................................................................................................879
Floating Point Values...................................................................................................................................................................................................881
FBD Functions.............................................................................................................................................................................................................. 883
Index through arrays.................................................................................................................................................................................................. 883
Bit Addressing.............................................................................................................................................................................................................. 884
Function Block Attributes.....................................................................................................................................................................886
Choose the Function Block Elements......................................................................................................................................................................886
Latching Data............................................................................................................................................................................................................... 887
Order of Execution...................................................................................................................................................................................................... 888
Function Block Responses to Overflow Conditions................................................................................................................................................891
Timing Modes............................................................................................................................................................................................................... 892
Program/Operator Control......................................................................................................................................................................................... 896
Structured Text Programming..............................................................................................................................................................899
Structured Text Syntax...............................................................................................................................................................................................899
Structured Text Components: Comments................................................................................................................................................................901
Structured Text Components: Assignments........................................................................................................................................................... 902
Specify a non-retentive assignment........................................................................................................................................................................903
Assign an ASCII character to a string data member............................................................................................................................................903
Structured Text Components: Expressions.............................................................................................................................................................904
Use arithmetic operators and functions................................................................................................................................................................ 905
Use bitwise operators................................................................................................................................................................................................ 906
Use logical operators..................................................................................................................................................................................................907
Use relational operators............................................................................................................................................................................................ 908
Structured Text Components: Instructions............................................................................................................................................................. 910
Structured Text Components: Constructs.................................................................................................................................................................911
Character string literals...............................................................................................................................................................................................911
CASE_OF..........................................................................................................................................................................................................................913
FOR_DO........................................................................................................................................................................................................................... 915
IF_THEN.......................................................................................................................................................................................................................... 918
REPEAT_UNTIL...............................................................................................................................................................................................................921
WHILE_DO...................................................................................................................................................................................................................... 924
10 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 11 =====
Logix 5000 Controllers General Instructions
Preface
This manual provides a programmer with details about the available General, Motion, Process, and Drives instruction set for a Logix-based 
controller.
If you design, program, or troubleshoot safety applications that use GuardLogix controllers, refer to the GuardLogix Safety Application 
Instruction Set Safety Reference Manual, publication 1756-RM095.
This manual is one of a set of related manuals that show common procedures for programming and operating Logix 5000 controllers.
For a complete list of common procedures manuals, refer to the Logix 5000 Controllers Common Procedures Programming Manual, 
publication 1756-PM001.
The term Logix 5000 controller refers to any controller based on the Logix 5000 operating system. Rockwell Automation recognizes that 
some of the terms that are currently used in our industry and in this publication are not in alignment with the movement toward inclusive 
language in technology. We are proactively collaborating with industry peers to find alternatives to such terms and making changes to our 
products and content. Please excuse the use of such terms in our content while we implement these changes.
Studio 5000 environment
The Studio 5000 Automation Engineering & Design Environment® combines engineering and design elements into a common environment. 
The first element is the Studio 5000 Logix Designer® application. The Logix Designer application is the rebranding of RSLogix 5000® 
software and will continue to be the product to program Logix 5000™ controllers for discrete, process, batch, motion, safety, and drive-
based solutions.
The Studio 5000® environment is the foundation for the future of Rockwell Automation® engineering design tools and capabilities. The 
Studio 5000 environment is the one place for design engineers to develop all elements of their control system.
Additional resources
These documents contain additional information concerning related Rockwell Automation products.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 11
===== PDF PAGE 12 =====
Logix 5000 Controllers General Instructions
Resource Description
Industrial Automation Wiring and Grounding Guidelines, publication, 1770-4.1 Provides general guidelines for installing a Rockwell Automation industrial system.
Logix 5000™ Controllers Design Considerations, publication 1756-RM094. Provides information to help design and plan Logix 5000 systems.
Rockwell Automation product certifications Provides declarations of conformity, certificates, and other certification details.
View or download publications at https://www.rockwellautomation.com/en-us/support/documentation/literature-library.html. To order 
paper copies of technical documentation, contact a local Rockwell Automation distributor or sales representative.
Legal notices
Rockwell Automation publishes legal notices, such as privacy policies, license agreements, trademark disclosures, and other terms and 
conditions on the Legal Notices  page of the Rockwell Automation website.
Software and Cloud Services Agreement
Review the Rockwell Automation Software and Cloud Services Agreement here.
Open Source Software Licenses
The software included in this product contains copyrighted software that is licensed under one or more open source licenses.
You can view a full list of all open source software used in this product and their corresponding licenses at this URL:
Studio 5000 Logix Designer Open Source Attribution List
You may obtain Corresponding Source code for open source packages included in this product from their respective project web site(s). 
Alternatively, you may obtain complete Corresponding Source code by contacting Rockwell Automation via the Contact  form on the 
Rockwell Automation website: http://www.rockwellautomation.com/global/about-us/contact/contact.page. Please include "Open Source" as 
part of the request text.
Find instructions in manuals
Refer to these tables to find the applicable Logix5000 controllers instruction manual for each instruction.
Table  1. Logix5000 Controllers General Instructions Reference Manual (publication 1756-RM018)
Absolute Value (ABS) Compute (CPT) Less Than (LT) Cosine (COS)
Add (ADD) Count down (CTD) Less Than or Equal to (LE) Jump to Subroutine (JSR), Subroutine 
(SBR), and Return (RET)
Analog Alarm (ALMA) Count up (CTU) LIFO Load (LFL) Reset SFC (SFR)
Always False (AFI) Count up/down CTUD LIFO Unload (LFU) Return (RET)
Arc Cosine (ACOS) Data Transition (DTR) License Validation (LV) Retentive Timer On (RTO)
Arc Sine (ASIN) Degrees (DEG) Limit (LIMIT) Retentive Timer On with Reset (RTOR)
Arc Tangent (ATAN) Diagnostic Detect (DDT) Log Base (LOG) Pause SFC (SFP)
12 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 13 =====
Logix 5000 Controllers General Instructions
Table  1. Logix5000 Controllers General Instructions Reference Manual (publication 1756-RM018)  (continued)
ASCII Chars in Buffer (ACB) Digital Alarm (ALMD) Lower to Case (LOWER) Size In Elements (SIZE)
ASCII Clear Buffer (ACL) DINT To String (DTOS) Masked Move (MVM) Sequencer Input (SQI)
ASCII Handshake Lines (AHL) Divide (DIV) Masked Move with Target (MVMT) Sequencer Load (SQL)
ASCII Read (ARD) End of Transition (EOT) Master Control Reset (MCR) Sequencer Output (SQO)
ASCII Read Line (ARL) Equal to (EQ) Masked Equal to (MEQ) Sine (SIN)
ASCII Test for Buffer Line (ABL) Examine if Closed (XIC) Message (MSG) Square Roost (SQRT)
ASCII Write (AWT) Examine If Open (XIO) Middle String (MID) String Concatenate (CONCAT)
ASCII Write Append (AWA) File Arithmetic (FAL) Modulo (MOD) String Delete (DELETE)
Bit Field Distribute (BTD) File Bit Comparison (FBC) Move (MOVE) String to DINT (STOD)
Bit Field Distribute with Target (BTDT) FIFO Load (FFL) Multiply (MUL) String to REAL (STOR)
Bit Shift Left (BSL) FIFO Unload (FFU) Natural Log (LN) Swap Byte (SWPB)
Bit Shift Right (BSR) File Average (AVE) Negate (NEG) Subtract (SUB)
Bitwise And (AND) File Standard Deviation (STD) Not Equal to (NE) Tangent (TAN)
Bitwise (NOT) File Fill (FLL) No Operation (NOP) Timer Off Delay (TOF)
Bitwise (OR) File Sort (SRT) One Shot (ONS) Timer Off Delay with Reset (TOFR)
Bitwise Exclusive (XOR) Find String (FIND) One Shot Falling (OSF) Timer On Delay (TON)
Boolean AND (BAND) For (FOR) One Shot Falling with Input (OSFI) Timer On Delay with Reset (TONR)
Boolean Exclusive OR (BXOR) File Search and Compare (FSC) One Shot Rising (OSR) Temporary End (TND)
Boolean NOT (BNOT) Get System Value (GSV) and Set System 
Value (SST)
One Shot Rising with Input (OSRI) Trigger Event Task (EVENT)
Boolean OR (BOR) Greater Than or Equal to (GE) Output Energize (OTE) Truncate (TRUNC)
Break (BRK) Greater than (GT) Output Latch (OTL) Unknown Instruction (UNK)
Clear (CLR) Insert String (INSERT) Output Unlatch (OTU) Upper Case (UPPER)
Compare (CMP) Immediate Output (IOT) Proportional Integral Derivative (PID) User Interrupt Disable (UID)/User 
Interrupt Enable (UIE)
Convert to BCD (TO_BCD) Is Infinity (IsINF) Radian (RAD) X to the Power of Y (EXPT)
Convert to Integer (BCD_TO) Is Not a Number (IsNAN) Real to String (RTOS)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 13
===== PDF PAGE 14 =====
Logix 5000 Controllers General Instructions
Table  1. Logix5000 Controllers General Instructions Reference Manual (publication 1756-RM018)  (continued)
Copy File (COP), Synchronous Copy File 
(CPS)
Jump to Label (JMP) and Label (LBL) Reset (RES)
Table  2. Logix5000 Controllers Advanced Process Control, Drives, Equipment Phase, and Sequence Instructions Reference Manual (publication 
1756-RM006)
Alarm (ALM) Equipment Phase External Request 
(PXRQ)
JK Flip-Flop (JKFF) Rate Limiter (RLIM)
Attach to Equipment Phase (PATT) Equipment Phase Failure (PFL) Lead-Lag (LDLG) Reset Dominant (RESD)
Attach to Equipment Sequence (SATT) Equipment Phase New Parameters 
(PRNP)
Low Pass Filter (LPF) Scale (SCL)
Coordinated Control (CC) Equipment Phase Override Command 
(POVR)
Maximum Capture (MAXC) S-Curve (SCRV)
D Flip-Flop (DFF) Equipment Phase Paused (PPD) Minimum Capture (MINC) Second-Order Controller (SOC)
Deadtime (DEDT) Equipment Sequence Assign Sequence 
Identifier (SASI)
Modular Multivariable Control (MMC) Second-Order Lead Lag (LDL2)
Derivative (DERV) Equipment Sequence Clear Failure 
(SCLF)
Moving Average (MAVE) Select (SEL)
Detach from Equipment Phase (PDET) Equipment Sequence command (SCMD) Moving Standard Deviation (MSTD) Selected Negate (SNEG)
Detach from Equipment Sequence 
(SDET)
Equipment Sequence Override (SOVR) Multiplexer (MUX) Selected Summer (SSUM)
Discrete 3-State Device (D3SD) Function Generator (FGEN) Notch Filter (NTCH) Set Dominant (SETD)
Discrete 2-State Device (D2SD) High Pass Filter (HPF) Phase State Complete (PSC) Split Range Time Proportional (SRTP)
Enhanced PID (PIDE) High/Low Limit (HLL) Position Proportional (POSP) Totalizer (TOT)
Enhanced Select (ESEL) HMI Button Control (HMIBC) Proportional + Integral (PI) Up/Down Accumulator (UPDN)
Equipment Phase Clear Failure (PCLF) Integrator (INTG) Pulse Multiplier (PMUL)
Equipment Phase Command (PCMD) Internal Model Control (IMC) Ramp/Soak (RMPS)
Table  3. Logix5000 Controllers Motion Instructions Reference Manual (publication MOTION-RM002)
Master Driven Coordinated Control 
(MDCC)
Motion Axis Stop (MAS) Motion Coordinated Circular Move 
(MCCM)
Motion Group Shutdown (MGSD)
Motion Apply Axis Tuning (MAAT) Motion Axis Time Cam (MATC) Motion Coordinated Linear Move (MCLM) Motion Group Shutdown Reset (MGSR)
14 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 15 =====
Logix 5000 Controllers General Instructions
Table  3. Logix5000 Controllers Motion Instructions Reference Manual (publication MOTION-RM002)  (continued)
Motion Apply Hookup Diagnostics (MAHD) Motion Axis Shutdown (MASD) Motion Coordinated Shutdown (MCSD) Motion Group Stop (MGS)
Motion Arm Output Cam (MAOC) Motion Axis Shutdown Reset (MASR) Motion Coordinated Shutdown Reset 
(MCSR)
Motion Group Strobe Position (MGSP)
Motion Arm Registration (MAR) Motion Calculate Cam Profile (MCCP) Motion Coordinated Stop (MCS) Motion Redefine Position (MRP)
Motion Arm Watch (MAW) Motion Coordinated Path Move (MCPM) Motion Coordinated Transform (MCT) Motion Run Axis Tuning (MRAT)
Motion Axis Fault Reset (MAFR) Motion Calculate Slave Values (MCSV) Motion Direct Drive Off (MDF) Motion Run Hookup Diagnostics (MRHD)
Motion Axis Gear (MAG) Motion Coordinated Transform with 
Orientation (MCTO)
Motion Direct Drive On (MDO) Motion Servo Off (MSF)
Motion Axis Home (MAH) Motion Calculate Transform Position 
(MCTP)
Motion Direct Start (MDS) Motion Servo On (MSO)
Motion Axis Jog (MAJ) Motion Calculate Transform Position 
with Orientation (MCTPO)
Motion Disarm Output Cam (MDOC)
Motion Axis Move (MAM) Motion Change Dynamics (MCD) Motion Disarm Registration (MDR)
Motion Axis Position Cam (MAPC) Motion Coordinated Change Dynamics 
(MCCD)
Motion Disarm Watch (MDW)
Table  4. Logix 5000 Controller Safety Application Instruction Set (publication 1756-
Auxiliary Valve Control (AVC) Dual Channel Input Stop (DCS) Light Curtain (LC) Safely-Limited Position (SLP)
CamShaft Monitor (CSM) Dual Channel Input Stop with Test and 
Lock (DCSTL)
Main Valve Control (MVC) Safely-Limited Speed (SLS)
Clutch Brake Continuous Mode (CBCM) Dual Channel Input Stop with Test and 
Mute (DCSTM)
Maintenance Manual Valve Control 
(MMVC)
Safety Feedback Interface (SFX)
Clutch Brake Inch Mode (CBIM) Dual-channel Input Start (DCSRT) Redundant Input (RIN) Safety Mat (SMAT)
Clutch Brake Single Stroke Mode (CBSSM) Dual-Channel Input Stop with Test 
(DCST)
Redundant Output (ROUT) Two Hand Run Station (THRS)
Configurable Redundant Output (CROUT) Eight Position Mode Selector (EPMS) Safe Brake Control (SBC) Two Hand Run Station Enhanced (THRSe)
Crankshaft Position Monitor (CPM) Emergency Stop (ESTOP) Safe Direction (SDI) Two Sensor Asymmetrical Muting (TSAM)
Diverse Input (DIN) Enable Pendant (ENPEN) Safe Operating Stop (SOS) Two-sensor Symmetrical Muting (TSSM)
Dual Channel Analog Input (DCA - integer 
version) and (DCAF - floating point 
version)
Five Position Mode Selector (FPMS) Safe Stop 1 (SS1)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 15
===== PDF PAGE 16 =====
Logix 5000 Controllers General Instructions
Table  4. Logix 5000 Controller Safety Application Instruction Set (publication 1756-  (continued)
Dual Channel Input Monitor (DCM) Four Sensor Bi-Directional Muting 
(FSBM)
Safe Stop 2 (SS2)
Table  5. PlantPAx Process Control Instructions (publication PROCES-RM215)
Process Analog HART (PAH) Process Discrete 2-, 3-, or 4-State 
Device (PD4SD)
Process Interlocks (PINTLK) Process Run Time and Start Counter 
(PRT)
Process Analog Input (PAI) Process Deadband Controller (PDBC) Process Lead Lag Standby Motor Group 
(PLLS)
Process Tank Strapping Table (PTST)
Process Dual Sensor Analog Input (PAID) Process Discrete Input (PDI) Process Motor (PMTR) Process Valve (PVLV)
Process Multi Sensor Analog Input (PAIM) Process Discrete Output (PDO) Process Permissives (PPERM) Process Valve Statistics (PVLVS)
Process Analog Output (PAO) Process Dosing (PDOSE) Process Proportional + Integral + 
Derivative (PPID)
Process Boolean Logic (PBL) Process Analog Fanout (PFO) Process Pressure/Temperature 
Compensated Flow (PPTC)
Process Command Source (PCMDSRC) Process High or Low Selector (PHLS) Process Restart Inhibit (PRI)
16 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 17 =====
Chapter 1
Alarm Instructions
Use the alarm instructions to monitor and control alarm conditions.
The Logix-based alarm instructions instructions integrate alarming between the/uni00A0RSView® 
SE/uni00A0applications and/uni00A0Logix 5000/uni00A0controllers.
Available Instructions
Ladder Diagram
ALMD  on page 53 ALMA  on page 20 ASO  on page 17
Function Block
ALMD  on page 53
Structured Text
ALMD  on page 53 ALMA  on page 20 ASO  on page 17
If: Use the:
Providing alarming for any discrete Boolean value for a 
ladder diagram, function block, or structured text
Digital Alarm (ALMD) instruction
Providing level and rate-of-change alarming for any 
analog signal for ladder diagram, function block, 
diagram and structured text
Analog Alarm (ALMA) instruction
Issuing a specified operation to all alarm conditions of 
the specified alarm set
Alarm Set Operation (ASO) instruction
Alarm Set Operation (ASO)
This information applies to the Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 
5580, GuardLogix 5580, and ControlLogix 5590 controllers.
The Alarm Set Operation (ASO) instruction issues a specified operation to all alarm conditions 
of the specified alarm set. The Alarm Set Operation instruction is used to initiate asynchronous 
execution of an alarm operation for all alarm conditions of the specified alarm set. The 
instruction iterates through alarm conditions of the specified alarm set and sets an internal 
flag requesting the operation execution for each of the conditions. The internal flags have the 
same purpose and priority as the existing user accessible Progxxx bits and will be processed for 
all the alarm conditions of the specified alarm set during the next periodic evaluation of each 
particular alarm condition from the set.
Available Languages
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 17
===== PDF PAGE 18 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Ladder Diagram
Function Block Diagram
This instruction is not available in Function Block Diagram.
Structured Text
ASO (Alarm Set, Alarm Set Control, Operation)Operands
IMPORTANT:  Unexpected operation may occur if:
• The same tag (ALARM_SET_CONTROL) is used as a parameter for more than one instruction invocation. 
• The .LastState structure member is modified by a user application program. 
WARNING:  The Alarm Set Control structure contains internal state information. If any of the 
configuration operands are changed while in run mode, accept the pending edits and cycle the 
controller mode from Program to Run for the changes to take effect.
The following table provides operands used for configuring the instruction.
Operand Data Type Format Description
Alarm Set ALARM_SET AlarmSet The ALARM_SET structure 
represents alarm 
conditions that are 
operated on by this 
instruction.
Alarm Set Control ALARM_SET_CONTROL tag This data type contains 
three BOOL flags:
• EnableIn
• EnableOut
• LastState
The instruction reacts 
to the edge (transition 
of .EnableIn from false to 
true) instead of the level.
EnableOut is always set 
to .EnableIn.
The request to perform 
the instruction operation 
have the same priority as 
ProgXXX flags.
Operation immediate This operand can be 
selected from the list or 
entered as an integer 
value:
18 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 19 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Operand Data Type Format Description
0 - Acknowledge
1 - Reset
2 - Enable
3 - Disable
4- Unshelve
5 - Suppress
6 - Unsuppress
7 - ResetAlarmCount
Affects Math Status FlagsNoMajor/Minor FaultsNone specific to this instruction. See Index 
through arrays  on page 883 for array-indexing faults.Execution
Condition/State Action Taken
Prescan The instruction clears all ALARM_SET structure 
members.
Rung-condition -in is false The instruction clears .EnableOut and .LastState 
structure members.
Rung-condition-in is true If .LastState is false then the instruction initiates the 
operation and sets .LastState structure member to true. 
The .EnableOut structure member is always set to true.
Postscan The instruction clears all ALARM_SET structure 
members.
OperationThe Alarm Set Operation instruction initiates asynchronous execution of one of the 
following alarm operations on the specified alarm set:
• Acknowledge
• Reset
• Enable
• Disable
• Unshelve
• Suppress
• Unsuppress
• ResetAlarmCount
The instruction iterates through all alarm conditions which are included in the specified alarm 
set or in the nested alarm sets to set an internal flag representing the request to perform 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 19
===== PDF PAGE 20 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
the required operation on a particular alarm condition. The operation is initiated for all alarm 
conditions which are iterated by the instruction with the following exceptions:
• Alarm Conditions which are configured not to support alarm operations
• Alarm Conditions which are configured as not used
When an alarm operation is initiated for a particular alarm condition by the instruction, the 
operation is performed during the next alarm periodic evaluation of the alarm condition.When 
the instruction is called multiple times for the same Alarm Set to initiate contradictory alarm 
operations, the last requested operation is always applied to all alarm conditions in the Alarm 
Set. The alarm operations initiated for the Alarm Set may be applied to the conditions before 
the last requested operation is performed.When an Alarm Condition is periodically evaluated, 
the requests to perform particular alarm operations have the same priority as the requests 
to perform alarm operations initiated via user accessible Progxxx flags. It means that if a 
request to perform an alarm operation is generated by the instruction, then it is handled as if 
the corresponding Progxxx flag is set and the same rules used to resolve conflicting requests 
specified for ProgXXX flags are used to resolve conflicts between the instruction requests and 
requests made via Progxxx flags.The Alarm Set Operation instruction initiates the required 
alarm operation only when it detects the transition of .EnableIn value from false to true. In order 
to detect the transition, .LastState structure member is used to store .EnableIn value from the 
previous instruction execution. See the Execution section above.
If the Alarm set provided as the instruction parameter contains an excessive number of alarm conditions, 
then the execution time of the ASO instruction can increase significantly.
Analog Alarm (ALMA)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The Analog Alarm (ALMA) instruction provides level and rate-of-change alarming for any analog 
signal.
Ladder Diagram
20 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 21 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Function Block
Structured Text
ALMA (ALMA,In,ProgAckAll,ProgDisable,ProgEnable)
Operands
Ladder Diagram
Operand Type Format Description
ALMA ALARM_ANALOG Structure ALMA structure
In REAL
DINT
INT
SINT
Tag
Immediate
The alarm input value, 
which is compared with 
alarm limits to detect the 
alarm condition.
ProgAckAll BOOL Tag
Immediate
On transition from False 
to True, acknowledges 
all alarm conditions that 
require acknowledgement.
ProgDisable BOOL Tag
Immediate
When True, disables alarm 
(does not override Enable 
Commands).
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 21
===== PDF PAGE 22 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
ProgEnable BOOL Tag
Immediate
When True, enables alarm 
(takes precedence over 
Disable commands).
Function Block
Operand Type Format Description
ALMA tag ALARM_ANALOG structure ALMA structure
Structured Text
Operand Type Format Description
ALMA ALARM_ANALOG Structure ALMA structure
In REAL
DINT
INT
SINT
Tag
Immediate
The alarm input value, 
which is compared with 
alarm limits to detect the 
alarm condition.
ProgAckAll BOOL Tag
Immediate
On transition from False 
to True, acknowledges 
all alarm conditions that 
require acknowledgement.
ProgDisable BOOL Tag
Immediate
When True, disables alarm 
(does not override Enable 
Commands).
ProgEnable BOOL Tag
Immediate
When True, enables alarm 
(takes precedence over 
Disable commands).
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within the structured text.
ALMA Structure
Input Parameters
Input Parameter Data Type Description
EnableIn BOOL Ladder Diagram:
Corresponds to the rung state. 
If false, the instruction does not 
execute and outputs are not 
updated.
Structured Text:
22 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 23 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
If false, the instruction does not 
execute and outputs are not 
updated.
Default is set.
Function Block:
If false, the instruction does not 
execute and outputs are not 
updated.
Default is set.
In REAL The alarm input value, which is 
compared with alarm limits to detect 
the alarm condition.
Default = 0.0.
Ladder Diagram:
Copied from instruction operand.
Structured Text:
Copied from instruction operand.
InFault BOOL Bad health indicator for the input. 
The user application may set InFault 
to indicate the input signal has an 
error. When set, the instruction sets 
InFaulted (Status.1). When cleared to 
false, the instruction clears InFaulted 
to false (Status.1). In either case, the 
instruction continues to evaluate In 
for alarm conditions.
Default is false (good health).
HHEnabled BOOL High High alarm condition detection. 
Set to true to enable detection of the 
High High alarm condition. Clear to 
false to make detection unavailable 
for the High High alarm condition.
Default is set.
HEnabled BOOL High alarm condition detection. Set 
to true to enable detection of the 
High alarm condition. Clear to false 
to make detection unavailable for 
the High alarm condition.
Default is set.
LEnabled BOOL Low alarm condition detection. Set 
to true to enable detection of the 
Low alarm condition. Clear to false to 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 23
===== PDF PAGE 24 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
make detection unavailable for the 
Low alarm condition.
Default is set.
LLEnabled BOOL Low Low alarm condition detection. 
Set to true to enable detection of the 
Low Low alarm condition. Clear to 
false to make detection unavailable 
for the Low Low alarm condition.
Default is set.
AckRequired BOOL Specifies whether alarm 
acknowledgment is required. When 
set to true, acknowledgment is 
required. When cleared to false, 
acknowledgment is not required and 
HHAcked, HAcked, LAcked, LLAcked, 
ROCPosAcked, and ROCNegAcked are 
always set to true
Default is true.
ProgAckAll BOOL Set to true by the user program to 
acknowledge all alarm conditions. 
Takes effect only if any alarm 
condition is unacknowledged. 
Requires a false-to-true transition.
Default is false.
Ladder Diagram:
Copied from the instruction operand.
Structured Text:
Copied from the instruction operand.
OperAckAll BOOL Set to true by the operator interface 
to acknowledge all alarm conditions. 
Takes effect only if any alarm 
condition is unacknowledged. 
The alarm instruction clears this 
parameter to false.
Default is false.
HHProgAck BOOL High High program acknowledge. 
Set to true by the user program to 
acknowledge a High High condition. 
Takes effect only if the alarm 
condition is unacknowledged. 
Requires a false-to-true transition.
Default is false.
24 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 25 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
HHOperAck BOOL High High operator acknowledge. Set 
to true by the operator interface to 
acknowledge a High High condition. 
Takes effect only if the alarm 
condition is unacknowledged. 
The alarm instruction clears this 
parameter to false.
Default is false.
HProgAck BOOL High program acknowledge. Set 
to true by the user program to 
acknowledge a High condition. Takes 
effect only if the alarm condition 
is unacknowledged. Requires a 
false-to-true transition.
Default is false.
HOperAck BOOL High operator acknowledge. Set to 
true by the operator interface to 
acknowledge a High condition. Takes 
effect only if the alarm condition 
is unacknowledged. The alarm 
instruction clears this parameter to 
false.
Default is false.
LProgAck BOOL Low program acknowledge. Set 
to true by the user program to 
acknowledge a Low condition. Takes 
effect only if the alarm condition 
is unacknowledged. Requires a 
false-to-true transition.
Default is false.
LOperAck BOOL Low operator acknowledge. Set to 
true by the operator interface to 
acknowledge a Low condition. Takes 
effect only if the alarm condition 
is unacknowledged. The alarm 
instruction clears this parameter to 
false.
Default is false.
LLProgAck BOOL Low Low program acknowledge. 
Set to true by the user program to 
acknowledge a Low Low condition. 
Takes effect only if the alarm 
condition is unacknowledged. 
Requires a false-to-true transition.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 25
===== PDF PAGE 26 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
Default is false.
LLOperAck BOOL Low Low operator acknowledge. Set 
to true by the operator interface to 
acknowledge a Low Low condition. 
Takes effect only if the alarm 
condition is unacknowledged. 
The alarm instruction clears this 
parameter false.
Default is false.
ROCPosProgAck BOOL Positive rate of change program 
acknowledge. Set to true by the user 
program to acknowledge a positive 
rate-of-change condition. Requires 
a false-to-true transition while the 
alarm condition is unacknowledged.
Default is false.
ROCPosOperAck BOOL Positive rate of change operator 
acknowledge. Set to true by the 
operator interface to acknowledge 
a positive rate-of-change condition. 
Requires a false-to-true transition 
while the alarm condition is 
unacknowledged. The alarm 
instruction sets this parameter to 
false.
Default is false.
ROCNegProgAck BOOL Negative rate of change program 
acknowledge. Set to true by the user 
program to acknowledge a negative 
rate-of-change condition. Requires 
a false-to-true transition while the 
alarm condition is unacknowledged.
Default is false.
ROCNegOperAck BOOL Negative rate of change operator 
acknowledge. Set to true by the 
operator interface to acknowledge a 
negative rate-of-change condition. 
Requires a false-to-true transition 
while the alarm condition is 
unacknowledged. The alarm 
instruction clears this parameter to 
false.
Default is false.
26 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 27 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
ProgSuppress BOOL Set to true by the user program to 
suppress the alarm.
Default is cleared.
OperSuppress BOOL Set to true by the operator interface 
to suppress the alarm. The alarm 
instruction clears this parameter to 
false.
Default is false.
ProgUnsuppress BOOL Set to true by the user program 
to unsuppress the alarm. Takes 
precedence over Suppress 
commands.
Default is false.
OperUnsuppress BOOL Set to true by the operator interface 
to unsuppress the alarm. Takes 
precedence over Suppress 
commands. The alarm instruction 
sets this parameter to false.
Default is false.
HHOperShelve BOOL High-high operator shelve. Set 
to true by the operator interface 
to shelve or reshelve a high-high 
condition. Requires a false-to-true 
transition. The alarm instruction 
clears this parameter to false.
Default is false.
Unshelve commands take 
precedence over Shelve commands.
Shelving an alarm postpones alarm 
processing. It is like suppressing 
an alarm, except that shelving 
is time limited. If an alarm is 
acknowledged while it is shelved, 
it remains acknowledged even if it 
becomes active again. It becomes 
unacknowledged when the shelve 
duration ends.
HOperShelve BOOL High operator shelve. Set to true by 
the operator interface to shelve or 
reshelve a high condition. Requires a 
transition from false in one program 
scan to true in the next program 
scan. The alarm instruction clears 
this parameter to false.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 27
===== PDF PAGE 28 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
Default is false.
Unshelve commands take 
precedence over Shelve commands.
LOperShelve BOOL Low operator shelve. Set to true by 
the operator interface to shelve or 
reshelve a low condition. Requires a 
transition false in one program scan 
to true in the next program scan. 
The alarm instruction clears this 
parameter to false.
Default is false.
Unshelve commands take 
precedence over Shelve commands.
LLOperShelve BOOL Low-low operator shelve. Set to true 
by the operator interface to shelve 
or reshelve a low-low condition. 
Requires a transition from false in 
one program scan to true in the next 
program scan. The alarm instruction 
clears this parameter to false.
Default is false.
Unshelve commands take 
precedence over Shelve commands.
ROCPosOperShelve BOOL Positive rate-of-change operator 
shelve. Set to true by the operator 
interface to shelve or reshelve a 
positive rate-of-change condition. 
Requires a transition from false in 
one program scan to true in the next 
program scan. The alarm instruction 
clears this parameter to false. 
Default is false.
Unshelve commands take 
precedence over Shelve commands.
ROCNegOperShelve BOOL Negative rate-of-change operator 
shelve. Set to true by the operator 
interface to shelve or reshelve a 
negative rate-of-change condition. 
Requires a transition from false in 
one program scan to true in the next 
program scan. The alarm instruction 
clears this parameter to false.
Default is false.
28 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 29 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
Unshelve commands take 
precedence over Shelve commands.
ProgUnshelveAll BOOL Set to true by the user program 
to unshelve all conditions on this 
alarm. If both shelve and unshelve 
are true, unshelve commands take 
precedence over shelve commands.
Default is false.
HHOperUnshelve BOOL High-high operator unshelve. Set 
to true by the operator interface 
to unshelve a high-high condition. 
The alarm instruction clears this 
parameter to false. If both shelve 
and unshelve are true, unshelve 
commands take precedence over 
shelve commands.
Default is false.
HOperUnshelve BOOL High operator unshelve. Set to 
true by the operator interface to 
unshelve a high condition. The alarm 
instruction clears this parameter to 
false. If both shelve and unshelve 
are true, unshelve commands take 
precedence over shelve commands.
Default is false.
LOperUnshelve BOOL Low operator unshelve. Set to 
true by the operator interface to 
unshelve a low condition. The alarm 
instruction clears this parameter to 
false. If both shelve and unshelve 
are true, unshelve commands take 
precedence over shelve commands.
Default is false.
LLOperUnshelve BOOL Low-low operator unshelve. Set 
to true by the operator interface 
to unshelve a low-low condition. 
The alarm instruction clears this 
parameter to false. If both shelve 
and unshelve are true, unshelve 
commands take precedence over 
shelve commands.
Default is false.
ROCPosOperUnshelve BOOL Positive rate-of-change operator 
unshelve. Set to true by the operator 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 29
===== PDF PAGE 30 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
interface to unshelve a positive 
rate-of-change condition. The alarm 
instruction clears this parameter to 
false. If both shelve and unshelve 
are set, unshelve commands take 
precedence over shelve commands.
Default is false.
ROCNegOperUnshelve BOOL Negative rate-of-change operator 
unshelve. Set to true by the operator 
interface to unshelve a negative 
rate-of-change condition. The alarm 
instruction clears this parameter to 
false. If both shelve and unshelve 
are true, unshelve commands take 
precedence over shelve commands.
Default is false.
ProgDisable BOOL Copied from the instruction operand.
OperDisable BOOL Set to true by the operator interface 
to disable the alarm. The alarm 
instruction clears this parameter to 
false.
Default is false.
ProgEnable BOOL Copied from the instruction operand.
OperEnable BOOL Set to true by the operator interface 
to enable the alarm. Takes 
precedence over Disable command. 
The alarm instruction clears this 
parameter false.
Default is false.
AlarmCountReset BOOL Set to true by the operator interface 
to reset the alarm counts for all 
conditions. The alarm instruction 
clears this parameter to false.
Default is false.
HHMinDurationEnable BOOL High-high minimum duration enable. 
Set to true to enable minimum 
duration timer when detecting the 
high-high condition.
Default is true.
HMinDurationEnable BOOL High minimum duration enable. Set 
to true to enable minimum duration 
30 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 31 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
timer when detecting the high 
condition.
Default is true.
LMinDurationEnable BOOL Low minimum duration enable. 
Set to true to enable minimum 
duration timer when detecting the 
low condition.
Default is true.
LLMinDurationEnable BOOL Low-low minimum duration enable. 
Set to true to enable minimum 
duration timer when detecting the 
low-low condition.
Default is true.
HHLimit REAL High High alarm limit.
Valid = HLimit < HHLimit < maximum 
positive float.
Default = 0.0.
HHSeverity DINT Severity of the High High alarm 
condition. This does not affect 
processing of alarms by the 
controller, but can be used for 
sorting and filtering functions at the 
alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
HLimit REAL High alarm limit.
Valid = LLimit < HLimit < HHLimit.
Default = 0.0.
HSeverity DINT Severity of the High alarm condition. 
This does not affect processing of 
alarms by the controller, but can 
be used for sorting and filtering 
functions at the alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
LLimit REAL Low alarm limit.
Valid = LLLimit < LLimit < HLimit.
Default = 0.0.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 31
===== PDF PAGE 32 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
LSeverity DINT Severity of the Low alarm condition. 
This does not affect processing of 
alarms by the controller, but can 
be used for sorting and filtering 
functions at the alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
LLLimit REAL Low Low alarm limit.
Valid = maximum negative float < 
LLLimit < LLimit.
Default = 0.0.
LLSeverity DINT Severity of the Low Low alarm 
condition. This does not affect 
processing of alarms by the 
controller, but can be used for 
sorting and filtering functions at the 
alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
MinDurationPRE DINT Minimum duration preset 
(milliseconds) for an alarm level 
condition to remain true before 
the condition is marked as InAlarm 
and alarm notification is sent to 
clients. The controller collects 
alarm data as soon as the alarm 
condition is detected; so no data 
is lost while waiting to meet the 
minimum duration. Does not apply 
to rate-of-change conditions or 
to conditions for which minimum 
duration detection is disabled. 
MinDurationPRE only applies to 
the first excursion from normal in 
either direction. For example, once 
the High condition times out, the 
High High condition becomes active 
immediately, while a Low condition 
waits for the timeout period.
Valid = 0...2147483647.
Default = 0.
32 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 33 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
ShelveDuration DINT Time duration (in minutes) for 
which a shelved alarm will be 
shelved. Minimum time is one 
minute. Maximum time is defined by 
MaxShelveDuration.
MaxShelveDuration DINT Maximum time duration (in minutes) 
for which an alarm can be shelved.
Deadband REAL Deadband for detecting that High 
High, High, Low, and Low Low alarm 
levels have returned to normal.
A non-zero Deadband can reduce 
alarm condition chattering if the In 
value is continually changing but 
remaining near the level condition 
threshold. The Deadband value 
does not affect the transition to the 
InAlarm (active) state. Once a level 
condition is active, but before the 
condition returns to the inactive 
(normal) state, the In value must 
either:
drop below the threshold minus the 
deadband (for High and High High 
conditions).
OR
rise above the threshold plus the 
deadband (for Low and Low Low 
conditions).
The Deadband is not used to 
condition the Minimum Duration time 
measurement.
Valid = 0 = Deadband < Span from 
first enabled Low alarm to the first 
enabled High alarm.
Default = 0.0.
ROCPosLimit REAL Limit for an increasing 
rate-of-change in units per second. 
Detection is enabled for any value > 
0.0 if ROCPeriod is also > 0.0.
Valid = 0.0...maximum possible float.
Default = 0.0.
ROCPosSeverity DINT Severity of the increasing 
rate-of-change condition. This does 
not affect processing of alarms by 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 33
===== PDF PAGE 34 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
the controller, but can be used for 
sorting and filtering functions at the 
alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
ROCNegLimit REAL Limit for a decreasing 
rate-of-change in units per second. 
Detection is enabled for any value > 
0.0 if ROCPeriod is also > 0.0.
Valid = 0.0...maximum possible float.
Default = 0.0.
ROCNegSeverity DINT Severity of the decreasing 
rate-of-change condition. This does 
not affect processing of alarms by 
the controller, but can be used for 
sorting and filtering functions at the 
alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
ROCPeriod REAL Time period in seconds for 
calculation (sampling interval) of 
the rate of change value. Each time 
the sampling interval expires, a new 
sample of In is stored, and ROC is 
re-calculated. Instead of an enable 
bit like other conditions in the analog 
alarm, the rate-of-change detection 
is enabled by putting any non-zero 
value in the ROCPeriod.
Valid = 0.0...32767.0
Default = 0.0.
Output Parameters
These output parameters are common to ladder logic.
Output Parameter Data Type Description
AnyInAlarmUnack BOOL Combined alarm active and 
acknowledged status. Set to 
true when any alarm condition is 
detected and unacknowledged. 
Cleared to false when all 
34 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 35 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
alarm conditions are inactive, 
acknowledged, or both.
HHInAlarm BOOL High High alarm condition status. Set 
to true when a High High condition is 
Active. Cleared to false when no High 
High condition exists.
HInAlarm BOOL High alarm condition status. Set 
to true when a High condition is 
Active. Cleared to false when no High 
condition exists.
LInAlarm BOOL Low alarm condition status. Set 
to true when a Low condition is 
Active. Cleared to false when no Low 
condition exists.
LLInAlarm BOOL Low Low alarm condition status. Set 
to true when a Low Low condition is 
Active. Cleared to false when no Low 
Low condition exists.
ROCPosInAlarm BOOL Positive rate-of-change alarm 
condition status. Set to true when 
a positive rate-of-change condition 
exists. Cleared to false when no 
positive rate-of-change condition 
exists.
ROCNegInAlarm BOOL Negative rate-of-change alarm 
condition status. Set to true when a 
negative rate-of-change condition 
exists. Cleared to False when no 
negative rate-of-change condition 
exists.
ROC REAL Calculated rate-of-change of the In 
value. This value is updated when 
the instruction is scanned following 
each elapsed ROCPeriod. The 
ROC value is used to evaluate the 
ROCPosInAlarm and ROCNegInAlarm 
conditions.
ROC = (current sample of In – 
previous sample of In) / ROCPeriod
HHAcked BOOL High High condition acknowledged 
status. Set to true when a High High 
condition is acknowledged. Always 
set to true when AckRequired is 
cleared to false. Cleared to false 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 35
===== PDF PAGE 36 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
when a High High condition is not 
acknowledged.
HAcked BOOL High condition acknowledged status. 
Set to true when a High condition 
is acknowledged. Always set to true 
when AckRequired is cleared to 
false. Cleared to false when a High 
condition is not acknowledged.
LAcked BOOL Low condition acknowledged status. 
Set to true when a Low condition is 
acknowledged. Always set to true 
when AckRequired is cleared to 
false. Cleared to false when a Low 
condition is not acknowledged.
LLAcked BOOL Low Low condition acknowledged 
status. Set to true when a Low Low 
condition is acknowledged. Always 
true when AckRequired is cleared to 
false. Cleared to false when a Low 
Low condition is not acknowledged.
ROCPosAcked BOOL Positive rate-of-change condition 
acknowledged status. Set to true 
when a positive rate-of-change 
condition is acknowledged. Always 
true when AckRequired is cleared 
to false. Cleared to false when a 
positive rate-of-change condition is 
not acknowledged.
ROCNegAcked BOOL Negative rate-of-change condition 
acknowledged status. Set to true 
when a negative rate-of-change 
condition is acknowledged. Always 
set to true when AckRequired is 
cleared to false. Cleared to false 
when a negative rate-of-change 
condition is not acknowledged.
HHInAlarmUnack BOOL Combined High High condition active 
and unacknowledged status. Set to 
true when the High High condition 
is active (HHInAlarm is true) and 
unacknowledged. Cleared to false 
when the High High condition is 
inactive, acknowledged, or both.
HInAlarmUnack BOOL Combined High condition active 
and unacknowledged status. Set 
36 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 37 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
to true when the High condition 
is active (HInAlarm is true) and 
unacknowledged. Cleared to false 
when the High condition is inactive, 
acknowledged, or both.
LInAlarmUnack BOOL Combined Low condition active 
and unacknowledged status. Set 
to true when the Low condition 
is active (LInAlarm is true) and 
unacknowledged. Cleared to false 
when the Low condition is inactive, 
acknowledged, or both.
LLInAlarmUnack BOOL Combined Low Low condition active 
and unacknowledged status. Set to 
true when the Low Low condition 
is active (LLInAlarm is true) and 
unacknowledged. Cleared to false 
when the Low Low condition is 
inactive, acknowledged, or both.
ROCPosInAlarmUnack BOOL Combined positive rate-of-change 
condition active and 
unacknowledged status. Set to true 
when the positive rate-of-change 
condition is active (ROCPosInAlarm 
is true) and unacknowledged. 
Cleared to false when the positive 
rate-of-change condition is inactive, 
acknowledged, or both.
ROCNegInAlarmUnack BOOL Combined negative rate-of-change 
condition active and 
unacknowledged status. Set to true 
when the negative rate-of-change 
condition is active (ROCNegInAlarm 
is true) and unacknowledged. 
Cleared to false when the negative 
rate-of-change condition is inactive, 
acknowledged, or both.
Suppressed BOOL Suppressed status of the alarm. 
Set to true when the alarm is 
suppressed. Cleared to false when 
the alarm is not suppressed.
HHShelved BOOL High-high condition shelved status. 
Set to true when a high-high 
condition is shelved. Cleared to 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 37
===== PDF PAGE 38 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
false when high-high condition is 
unshelved.
HShelved BOOL High condition shelved status. Set 
to true when a high condition is 
shelved. Cleared to false when high 
condition is unshelved.
LShelved BOOL Low condition shelved status. Set to 
true when a low condition is shelved. 
Cleared to false when low condition 
is unshelved.
LLShelved BOOL Low-low condition shelved status. 
Set to true when a low-low condition 
is shelved. Cleared to false when 
low-low condition is unshelved.
ROCPosShelved BOOL Positive rate-of-change condition 
shelved status. Set to true when a 
positive rate-of-change condition 
is shelved. Cleared to false when 
positive rate-of-change condition is 
unshelved.
ROCNegShelved BOOL Negative rate-of-change condition 
shelved status. Set to true when a 
negative rate-of-change condition 
is shelved. Cleared to false when 
negative rate-of-change condition is 
unshelved.
Disabled BOOL Disabled status of the alarm. Set to 
true when the alarm is unavailable 
(disabled). Cleared to false when the 
alarm is enabled.
Commissioned BOOL The commissioned bit is not used.
MinDurationACC DINT Not Used. Value is always 0.
HHInAlarmTime LINT Timestamp when the ALMA 
instruction detected that the In value 
exceeded the High High condition 
limit for the most recent transition 
to the active state.
HHAlarmCount DINT The number of times the High High 
condition has been activated. If 
the maximum value is reached, 
38 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 39 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
the counter leaves the value at the 
maximum count value.
HInAlarmTime LINT Timestamp when the ALMA 
instruction detected that the In value 
exceeded the High condition limit 
for the most recent transition to the 
active state.
HAlarmCount DINT The number of times the High 
condition has been activated. If 
the maximum value is reached, 
the counter leaves the value at the 
maximum count value.
LInAlarmTime LINT Timestamp when the ALMA 
instruction detected that the In value 
exceeded the Low condition limit 
for the most recent transition to the 
active state.
LAlarmCount DINT The number of times the Low 
condition has been activated. If 
the maximum value is reached, 
the counter leaves the value at the 
maximum count value.
LLInAlarmTime LINT Timestamp when the ALMA 
instruction detected that the In value 
exceeded the Low Low condition 
limit for the most recent transition 
to the active state.
LLAlarmCount DINT The number of times the Low Low 
condition has been activated. If 
the maximum value is reached, 
the counter leaves the value at the 
maximum count value.
ROCPosInAlarmTime LINT Timestamp when the ALMA 
instruction detected that 
the In value exceeded the 
positive-rate-of-change condition 
limit for the most recent transition 
to the active state.
ROCPosInAlarmCount DINT The number of times the positive 
rate-of-change condition has been 
activated. If the maximum value 
is reached, the counter leaves the 
value at the maximum count value.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 39
===== PDF PAGE 40 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
ROCNegInAlarmTime LINT Timestamp when the ALMA 
instruction detected that 
the In value exceeded the 
negative-rate-of-change condition 
limit for the most recent transition 
to the active state.
ROCNegAlarmCount DINT The number of times the negative 
rate-of-change condition has been 
activated. If the maximum value 
is reached, the counter leaves the 
value at the maximum count value.
AckTime LINT Timestamp of most recent condition 
acknowledgment. If the alarm does 
not require acknowledgment, this 
timestamp is equal to most recent 
condition alarm time.
RetToNormalTime LINT Timestamp of alarm returning to a 
normal state.
AlarmCountResetTime LINT Timestamp indicating when the 
alarm count was reset.
ShelveTime LINT Timestamp indicates when an 
alarm condition was shelved the 
last time. Set by controller when 
alarm condition is shelved. Alarm 
conditions can be shelved and 
unshelved many times. Each time 
alarm condition is shelved the 
timestamp is set to current time.
UnshelveTime LINT Timestamp indicating when all 
alarm conditions are going to be 
unshelved. Value is set only when no 
alarm condition is shelved yet. The 
timestamp is determined as sum of 
the ShelveDuration time period and 
current time. If an alarm condition 
is unshelved programmatically or 
by an operator and no other alarm 
condition is shelved, then value is 
set to the current time.
Status DINT Combined status indicators:
Status 
Flag
Compact
Logix 
5370, 
Compact
Logix 
5380, 
40 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 41 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
ControlLo
gix  5570, 
Compact 
GuardLo
gix  5370, 
and 
GuardLo
gix  5570 
controll
ers
ControlLo
gix  5580, 
ControlLo
gix 5590, 
Compact 
GuardLo
gix  5380, 
GuardLo
gix  5580, 
and 
ControlLo
gix 5590 
controll
ers
Status.0 
= 
InstructF
ault
X X
Status.1 = 
InFaulted
X X
Status.2 
= 
Severity
Inv
X X
Status.3 
= 
AlarmLim
itsInv
X X
Status.4 
= 
Deadban
dInv
X X
Status.5 
= 
ROCPosLi
mitInv
X X
Status.6 
= 
ROCNegLi
mitInv
X X
Status.7 
= 
X X
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 41
===== PDF PAGE 42 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
ROCPerio
dInv
Status.8 
= 
Overflow
- X
InstructFault (Status.0) BOOL Instruction error conditions exist. 
This is not a minor or major 
controller error. Check the remaining 
status bits to determine what 
occurred.
InFaulted (Status.1) BOOL User program has set InFault to 
indicate bad quality input data. 
Alarm continues to evaluate In for 
alarm conditions.
SeverityInv (Status.2) BOOL Alarm severity configuration is 
invalid.
If severity <1, the instruction uses 
Severity = 1.
If severity >1000, the instruction 
uses Severity = 1000.
AlarmLimitsInv (Status.3) BOOL Alarm Limit configuration is invalid 
(for example, LLimit < LLLimit). If 
invalid, the instruction clears all level 
conditions active bits. Until the fault 
is cleared, no new level conditions 
can be detected.
DeadbandInv (Status.4) BOOL Deadband configuration is invalid. If 
invalid, the instruction uses
Deadband = 0.0.
Valid = 0 = Deadband < Span from 
first enabled low alarm to the first 
enabled high alarm.
ROCPosLimitInv (Status.5) BOOL Positive rate-of-change limit invalid. 
If invalid, the instruction uses 
ROCPosLimit = 0.0, which makes 
positive rate-of-change detection 
unavailable.
ROCNegLimitInv (Status.6) BOOL Negative rate-of-change limit 
invalid. If invalid, the instruction 
uses ROCNegLimit = 0.0, which 
42 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 43 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter Data Type Description
makes negative rate-of-change 
detection unavailable.
ROCPeriodInv (Status.7) BOOL Rate-of-change period invalid. 
If invalid, the instruction uses 
ROCPeriod = 0.0, which makes 
rate-of-change detection 
unavailable.
Overflow
(Status.8)
BOOL The Overflow bit is set to true when 
an overflow condition is detected. 
The overflow bit is cleared to false 
when the overflow condition has 
been corrected.
Applies toL8 controllers for tables in 
topics  on page only.
Connect a button to the OperShelve tag
The alarm instruction only processes the OperShelve tag on transition from cleared to set to 
prevent unwanted reshelving of the alarm. For example, if an operator presses a push button 
to shelve the alarm while the ProgUnshelve tag is set, the alarm is not shelved because the 
ProgUnshelve tag takes precedence. To shelve the alarm, the operator can release and press the 
push button again once ProgUnshelve is cleared.
Affects Math Status Flags
Controllers Affected Math Status Flags
CompactLogix  5380, ControlLogix  5580, ControlLogix 
5590, Compact GuardLogix  5380, GuardLogix  5580, and 
ControlLogix 5590 controllers
Conditional
CompactLogix  5370, ControlLogix  5570, Compact 
GuardLogix  5370, and GuardLogix  5570 controllers
Yes
A minor fault will occur if: Fault Type Fault Code
The input value is INF or NAN for
CompactLogix  5370, ControlLogix 
5570, Compact GuardLogix  5370, and 
GuardLogix  5570 controllers
only.
4 4
See Math status flags  on page 868.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 43
===== PDF PAGE 44 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Analog Alarm State Diagrams
These illustrations show the manner in which an analog alarm responds to changing alarm 
conditions and operator commands.
44 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 45 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 45
===== PDF PAGE 46 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
46 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 47 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Analog Alarm Timing Diagrams
These timing diagrams show the sequence of analog alarm operations.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 47
===== PDF PAGE 48 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Level Conditions Behavior Acknowledge
48 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 49 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Level Conditions Behavior No Acknowledge
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 49
===== PDF PAGE 50 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
ROC Conditions Behavior Acknowledge
ROC Conditions Behavior No Acknowledge
50 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 51 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan Rung-condition-out is cleared to false.
All of the ALMA structure parameters are cleared
All alarm conditions are acknowledged.
All operator requests are cleared
All timestamps are cleared
All delivery flags are cleared.
Rung-condition-in is false Rung-condition-out is cleared to false.
Rung-condition-in is true Rung-condition-out is set to true
The instruction executes
Postscan Rung-condition-out is cleared to false
Function Block
Condition/State Action Taken
Prescan Tag.EnableOut is cleared to false.
All of the ALMA structure parameters are cleared
All alarm conditions are acknowledged.
All operator requests are cleared
All timestamps are cleared
All delivery flags are cleared.
Tag.EnableIn is false Tag.EnableOut is cleared to false
Tag.EnableIn is true The instruction executes
Tag.EnableOut is set to true
Instruction first run N/A
Instruction first scan N/A
Postscan Tag.EnableOut is cleared to false
Structured Text
In Structured Text, EnableIn is always true during normal scan. Therefore, if the instruction is in 
the control path activated by the logic it will execute.
Condition/State Action Taken
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 51
===== PDF PAGE 52 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Prescan See Prescan in the Ladder Diagram table.
Normal Execution See Rung-condition-in is true in the Ladder Diagram 
table.
Postscan See Postscan in the Ladder Diagram table.
Examples
Ladder Diagram
52 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 53 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Function Block
An example of an ALMA instruction in Function Block is shown below. In this example, the Tank 
32 Level Transmitter (Tank32LT) is monitored for alarm conditions. The Tank32LevelAck tag can 
be used to acknowledge all conditions of this alarm.
Structured Text
In this example, the Tank 32 Level Transmitter (Tank32LT) is monitored for alarm conditions. The 
Tank32LevelAck tag can be used to acknowledge all conditions of this alarm.
ALMA(Tank32Level,Tank32LT,Tank32LevelAck,0, 0);
Digital Alarm (ALMD)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The Digital Alarm (ALMD) instruction provides alarming for any discrete Boolean value.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 53
===== PDF PAGE 54 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Available Languages
Ladder Diagram
Function Block
Structured Text
ALMD (ALMD,In,ProgAck,ProgReset,ProgDisable,ProgEnable)
Operands
Ladder Diagram
Operand Type Format Description
ALMD tag ALARM_DIGITAL Structure ALMD structure
ProgAck BOOL Tag
Immediate
On transition from false to 
true, acknowledges alarm 
(if acknowledgment is 
required).
ProgReset BOOL Tag
Immediate
On transition from false 
to true, resets alarm (if 
resetting is required).
54 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 55 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Operand Type Format Description
ProgDisable BOOL Tag
Immediate
When True, disables alarm 
(does not override Enable 
Commands).
ProgEnable BOOL Tag
Immediate
When True, enables alarm 
(takes precedence over 
Disable commands).
MinDurationPRE DINT Immediate Specifies how long the 
alarm condition must be 
met before it is reported 
(milliseconds).
MinDurationACC DINT Immediate Indicates the current 
accumulator value for the 
alarm’s MinDuration timer. 
This value is not used in 
versions 29 and later of the 
Logix Designer application. 
The value is always 0.
Function Block
Operand Type Format Description
ALMD tag ALARM_DIGITAL structure ALMD structure
Structured Text
Operand Type Format Description
ALMD tag ALARM_DIGITAL Structure ALMD structure
ProgAck BOOL Tag
Immediate
On transition from false to 
true, acknowledges alarm 
(if acknowledgment is 
required).
ProgReset BOOL Tag
Immediate
On transition from false 
to true, resets alarm (if 
resetting is required).
ProgDisable BOOL Tag
Immediate
When True, disables alarm 
(does not override Enable 
Commands).
ProgEnable BOOL Tag
Immediate
When True, enables alarm 
(takes precedence over 
Disable commands).
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 55
===== PDF PAGE 56 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Operand Type Format Description
MinDurationPRE DINT Immediate Specifies how long the 
alarm condition must be 
met before it is reported 
(milliseconds).
MinDurationACC DINT Immediate Indicates the current 
accumulator value for the 
alarm’s MinDuration timer. 
This value is not used in 
versions 29 and later of the 
Logix Designer application. 
The value is always 0.
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
ALMD Structure
Input Parameters
Input Parameter Data Type Description
EnableIn BOOL Ladder Diagram:
Corresponds to the rung state. Does 
not affect processing.
Function Block:
If cleared to false, the instruction 
does not execute and outputs are 
not updated.
If set, the instruction executes.
Default is true.
Structured Text:
No effect. The instruction always 
executes.
In BOOL The digital signal input to the 
instruction.
Default is false.
Ladder Diagram:
Follows the rung condition. Set to 
true if the rung condition is true. 
Cleared to false if the rung condition 
is false.
Structured Text:
Copied from instruction operand.
56 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 57 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
InFault BOOL Bad health indicator for the input. 
The user application may set InFault 
to indicate the input signal has an 
error. When set, the instruction sets 
InFaulted (Status.1). When cleared 
to false, the instruction clears the 
InFaulted (Status.1) to false. In either 
case, the instruction continues to 
evaluate In for alarm conditions.
Default is false (good health).
Condition BOOL Specifies how alarm is activated. 
When Condition is set to true, the 
alarm condition is activated when 
In is set to true. When Condition is 
cleared to false, the alarm condition 
is activated when In is Cleared to 
false.
Default is true.
AckRequired BOOL Specifies whether alarm 
acknowledgment is required. When 
set to true, acknowledgment is 
required. When cleared to false, 
acknowledgment is not required and 
Acked is always set to true.
Default is true.
Latched BOOL Specifies whether the alarm is 
latched. Latched alarms remain 
InAlarm when the alarm condition 
becomes false, until a Reset 
command is received. When set 
to true, the alarm is latched. When 
cleared to false, the alarm is 
unlatched.
Default is false.
A latched alarm can only be reset 
when the alarm condition is false.
ProgAck BOOL Set to true by the user program to 
acknowledge the alarm. Takes effect 
only if the alarm is unacknowledged. 
Requires a false-to-true transition.
Default is false.
Ladder Diagram:
Copied from the instruction operand.
Structured Text:
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 57
===== PDF PAGE 58 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
Copied from the instruction operand.
OperAck BOOL Set to true by the operator 
interface to acknowledge the alarm. 
Takes effect only if the alarm is 
unacknowledged. The instruction 
clears this parameter.
Default is false.
ProgReset BOOL Set to true by the user program to 
reset the latched alarm. Takes effect 
only if the latched alarm is InAlarm 
and the alarm condition is false. 
Requires a false-to-true transition.
Default is false.
Ladder Diagram:
Copied from the instruction operand.
Structured Text:
Copied from the instruction operand.
OperReset BOOL Set to true by the operator interface 
to reset the latched alarm. Takes 
effect only if the latched alarm is 
InAlarm and the alarm condition is 
false. The alarm instruction clears 
this parameter to false.
Default is false.
ProgSuppress BOOL Set to true by the user program to 
suppress the alarm.
Default is false.
OperSuppress BOOL Set to true by the operator interface 
to suppress the alarm. The alarm 
instruction clears this parameter to 
false.
Default is false.
ProgUnsuppress BOOL Set to true by the user program 
to unsuppress the alarm. Takes 
precedence over Suppress 
commands.
Default is false.
OperUnsuppress BOOL Set to true by the operator interface 
to unsuppress the alarm. Takes 
precedence over Suppress 
58 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 59 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
commands. The alarm instruction 
clears this parameter to false.
Default is false.
OperShelve BOOL Set to true by the operator interface 
to shelve or reshelve the alarm. 
Requires a transition from false in 
one program scan to true in the next 
program scan. The alarm instruction 
clears this parameter to false.
Default is false.
Unshelve commands take 
precedence over Shelve commands.
Shelving an alarm postpones alarm 
processing. It is like suppressing 
an alarm, except that shelving 
is time limited. If an alarm is 
acknowledged while it is shelved, 
it remains acknowledged even if it 
becomes active again. It becomes 
unacknowledged when the shelve 
duration ends provided the alarm is 
still active at that moment.
ProgUnshelve BOOL Set to true by the user program 
to unshelve the alarm. Takes 
precedence over Shelve commands.
Default is false.
For more information on shelving an 
alarm, see the description for the 
OperShelve parameter.
OperUnshelve BOOL Set to true by the operator interface 
to unshelve the alarm. The alarm 
instruction clears this parameter to 
false. Takes precedence over Shelve 
commands.
Default is cleared.
For more information on shelving an 
alarm, see the description for the 
OperShelve parameter.
ProgDisable BOOL Set to true by the user program to 
disable the alarm.
Default is false.
Ladder Diagram:
Copied from the instruction operand.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 59
===== PDF PAGE 60 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
Structured Text:
Copied from the instruction operand.
OperDisable BOOL Set to true by the operator interface 
to disable the alarm. The alarm 
instruction clears this parameter to 
true.
Default is false.
ProgEnable BOOL Set to true by the user program to 
enable the alarm. Takes precedence 
over a Disable command.
Default is false.
Ladder Diagram:
Copied from the instruction operand.
Structured Text:
Copied from the instruction operand.
OperEnable BOOL Set to true by the operator interface 
to enable the alarm. Takes 
precedence over Disable command. 
The alarm instruction clears this 
parameter to false.
Default is false.
AlarmCountReset BOOL Set to true by the operator interface 
to reset the alarm count to zero. 
The alarm instruction clears this 
parameter to false.
Default is false.
UseProgTime BOOL Specifies whether to use the 
controller’s clock or the ProgTime 
value to timestamp alarm state 
change events. When set to true, 
the ProgTime value provides 
timestamp. When cleared to false, 
the controller’s clock provides 
timestamp.
Default is false.
ProgTime LINT If UseProgTime is set to true, 
this value is used to provide the 
timestamp value for all events. 
This lets the application apply 
timestamps obtained from 
60 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 61 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Input Parameter Data Type Description
the alarm source, such as a 
sequence-of-events input module.
Severity DINT Severity of the alarm. This does 
not affect processing of alarms by 
the controller, but can be used for 
sorting and filtering functions at the 
alarm subscriber.
Valid = 1...1000 (1000 = most severe; 1 
= least severe).
Default = 500.
MinDurationPRE DINT Minimum duration preset 
(milliseconds) for the alarm 
condition to remain true before the 
alarm is marked as InAlarm and 
alarm notification is sent to clients. 
The controller collects alarm data 
as soon as the alarm condition is 
detected; so no data is lost while 
waiting to meet the minimum 
duration.
Valid = 0...2147483647.
Default = 0.
ShelveDuration DINT Length of time in minutes to 
shelve an alarm. Shelving an alarm 
postpones alarm processing. It is 
like suppressing an alarm, except 
that shelving is time limited. If an 
alarm is acknowledged while it is 
shelved, it remains acknowledged 
even if it becomes active again. It 
becomes unacknowledged when the 
shelve duration ends (provided the 
alarm is still active at that time).
Minimum time is one minute. 
Maximum time is defined by 
MaxShelveDuration.
MaxShelveDuration DINT Maximum time duration in minutes 
for which an alarm can be shelved. 
For more information on shelving an 
alarm, see the description for the 
ShelveDuration parameter.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 61
===== PDF PAGE 62 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameters
Output Parameter
Data
Type
Description
EnableOut BOOL Enable output.
InAlarm BOOL Alarm active status. Set to true when 
the alarm is active. Cleared to false 
when the alarm is not active (normal 
status).
Acked BOOL Alarm acknowledged status. 
Set to true when the alarm is 
acknowledged. Cleared to false when 
the alarm is not acknowledged.
Acked is always set to true when 
AckRequired is cleared to false.
InAlarmUnack BOOL Combined alarm active and 
acknowledged status. Set to true 
when the alarm is active (InAlarm is 
true) and unacknowledged (Acked 
is false). Cleared to false when the 
alarm is inactive, acknowledged, or 
both.
Suppressed BOOL Suppressed status of the alarm. 
Set to true when the alarm is 
suppressed. Cleared to falsewhen 
the alarm is not suppressed.
Shelved BOOL Shelved status of the alarm. Set to 
true when alarm is shelved. Cleared 
to false when alarm is unshelved.
Shelving an alarm postpones alarm 
processing. It is like suppressing 
an alarm, except that shelving 
is time limited. If an alarm is 
acknowledged while it is shelved, 
it remains acknowledged even if it 
becomes active again. It becomes 
unacknowledged when the shelve 
duration ends.
Disabled BOOL Disabled status of the alarm. Set to 
true when the alarm is not enabled. 
Cleared to false when the alarm is 
enabled.
Commissioned BOOL Commissioned status of the alarm. 
Set to true when the alarm is 
commissioned. Cleared to false 
62 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 63 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter
Data
Type
Description
when the alarm is decommissioned. 
Currently always set to true.
MinDurationACC DINT Indicates the current accumulator 
value for the alarm’s MinDuration 
timer. This value is not used in 
versions 29 and later of the Logix 
Designer application. The value is 
always 0.
AlarmCount DINT Number of times the alarm has 
been activated (InAlarm is set). If 
the maximum value is reached, 
the counter leaves the value at the 
maximum count value.
InAlarmTime LINT Timestamp of alarm detection.
AckTime LINT Timestamp of alarm 
acknowledgment. If the alarm does 
not require acknowledgment, this 
timestamp is equal to alarm time.
RetToNormalTime LINT Timestamp of alarm returning to a 
normal state.
AlarmCountResetTime LINT Timestamp indicating when the 
alarm count was reset.
ShelveTime LINT Timestamp indicating when the 
alarm was shelved the last time. This 
value is set by controller when alarm 
is shelved. Alarm can be shelved and 
unshelved many times. Each time 
the alarm is shelved, the timestamp 
is set to the current time.
For more information on shelving an 
alarm, see the description for the 
Shelved parameter.
UnshelveTime LINT Timestamp indicating when the 
alarm is going to be unshelved. 
This value is set every time the 
alarm is shelved (even if the alarm 
has already been shelved). The 
timestamp is determined by adding 
the ShelveDuration to the current 
time. If the alarm is unshelved 
programmatically or by an operator, 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 63
===== PDF PAGE 64 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Output Parameter
Data
Type
Description
then the value is set to the current 
time.
For more information on shelving 
an alarm see the description for the 
Shelved parameter.
Status DINT Combined status indicators:
Status.0 = InstructFault
Status.1= InFaulted
Status.2 = SeverityInv
InstructFault (Status.0) BOOL Instruction error conditions exist. 
This is not a minor or major 
controller error. Check the remaining 
status bits to determine what 
occurred.
InFaulted
(Status.1)
BOOL User program has set InFault to 
indicate bad quality input data. 
Alarm continues to evaluate In for 
alarm condition.
SeverityInv
(Status.2)
BOOL Alarm severity configuration.
If severity <1, the instruction uses 
Severity = 1.
If severity >1000, the instruction 
uses Severity = 1000.
64 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 65 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Digital Alarms State Diagrams
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 65
===== PDF PAGE 66 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Digital Alarm Timing Diagrams
ALMD Alarm Acknowledge Required and Latched
ALMD Alarm Acknowledge Required and Not Latched
66 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 67 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
ALMD Alarm Acknowledge Not Required and Latched
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 67
===== PDF PAGE 68 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
ALMD Alarm Acknowledge Not Required and Not Latched
Connect a button to the OperShelve tag
To prevent unwanted reshelving of the alarm, the alarm instruction only processes the 
OperShelve tag if it transitions from false to true between one program scan and the next. If an 
operator presses a push button to shelve the alarm while the ProgUnshelve tag is true, the alarm 
is not shelved because the ProgUnshelve tag takes precedence. However, because program 
scans complete in milliseconds, the operator may still be holding down the push button so that 
the OperShelve tag remains true over several program scans even though the ProgUnshelve tag 
has been cleared to false. This means that the alarm is not shelved.
To shelve the alarm, the operator can release and press the button again
Affects Math Status Flags
No
68 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 69 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan EnableOut is cleared to false to false
The InAlarm output is cleared to false
The Shelved output is cleared to false
The Acked ouput is set to true.
All alarm conditions are acknowledged.
All operator requests are cleared
All timestamps are cleared
Rung-condition-in is false Rung is cleared to false.
The In parameter is cleared to false
The instruction executes.
Rung-condition-in is true Rung is set to true.
The In parameter is set to true
The instruction executes.
Postscan Rung bit is cleared to false.
Function Block
Condition/State Action Taken
Prescan Tag.EnableOut is cleared to false.
The InAlarm output is cleared to false
The Shelved output is cleared to false
The Acked ouput is set to true
All operator requests are cleared
All timestamps are cleared
Tag.EnableIn is false Tag.EnableOut is cleared to false
Tag.EnableIn is true The instruction executes
Tag.EnableOut is set to true
Instruction first run N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 69
===== PDF PAGE 70 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Condition/State Action Taken
Instruction first scan N/A
Postscan Tag.EnableOut is cleared to false.
Structured Text
Condition/State Action Taken
Prescan See Prescan in the Ladder Diagram table.
Normal Execution See Rung-condition-in is true in the Ladder Diagram 
table.
Postscan See Postscan in the Ladder Diagram table.
Example
Ladder Diagram
Function Block
Structured Text
An example of an ALMD instruction in Structured Text is shown below. In this example, two motor 
failure signals are combined such that if either one occurs, a motor fault alarm is activated. The 
Motor101Ack tag can be used to acknowledge the alarm.
70 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 71 =====
Chapter 1/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Alarm Instructions
Motor101FaultConditions := Motor101Overtemp OR Motor101FailToStart;
ALMD(Motor101Fault,Motor101FaultConditions,Motor101Ack,0,0,0 );
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 71
===== PDF PAGE 72 =====
Chapter 2
Bit Instructions
Use the bit (relay-type) instructions to monitor and control the status of bits, such as input bits 
or timer-control word bits.
Available Instructions
Ladder Diagram
If you want to: Use this instruction:
Enable outputs when a bit is set XIC  on page 88
Enable outputs when a bit is cleared XIO  on page 90
set a bit OTE  on page 84
set a bit (retentive) OTL  on page 85
clear bit (retentive) Output Latch (OTL)  on page 85
Enable outputs for one scan each time a rung goes true ONS  on page 72
set a bit for one scan each time a rung goes true OSR  on page 79
set a bit for one scan each time the rung goes false OSF  on page 74
set/uni00A0 a bit for one scan each time the input is set in 
function block
One Shot Rising with Input (OSRI)  on page 81
set a bit for one scan each time the input is cleared in 
funciton block
One Shot Falling with Input (OSFI)  on page 76
One Shot (ONS)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers.
The One Shot (ONS) instruction makes the remainder of the rung true each time rung-condition-
in transitions from false to true.
Available Languages
Ladder Diagram
72 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 73 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Storage bit BOOL tag Internal storage bit.
Retains the 
rung-condition-in from the 
last time the instruction 
was executed.
There are various operand 
addressing modes possible 
for the storage bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The storage bit is set to true to prevent an invalid trigger 
during the first scan.
Rung-condition-in is false The storage bit is cleared to false, rung-condition-out is 
cleared to false.
Rung-condition-in is true See ONS Flow Chart (True).
Postscan N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 73
===== PDF PAGE 74 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
ONS Flow Chart (True)
Example
Ladder Diagram
In this example, the sum increments each time limit_switch_1 goes from false to true.
One Shot Falling (OSF)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The One Shot Falling (OSF) instruction sets the output bit for one scan when rung-condition-in 
transitions from true to false.
Available Languages
Ladder Diagram
74 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 75 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Storage Bit BOOL tag Stores the 
rung-condition-in from 
when the instruction was 
last executed.
There are various operand 
addressing modes possible 
for the storage bit, see Bit 
Addressing  on page 884
for examples.
Output Bit BOOL tag Bit to be modified.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The storage bit is cleared to false to prevent an invalid 
trigger during the first program scan.
The output bit is cleared to false.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
See OSF Flow Chart (False).
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
The storage bit is set to true.
The output bit is cleared to false.
Postscan N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 75
===== PDF PAGE 76 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
OSF Flow Chart (False)
Example
Ladder Diagram
This example shows how an OSF can be used to make one or more instructions edge-triggered. 
Each time Limit_Switch_01 transitions from true to false the OSF will set Output_bit_02 to true. 
Any instruction conditioned by Output_bit_02 will be enabled and, since Output_bit_02 is only 
true for one scan, will execute once per transition.
One Shot Falling with Input (OSFI)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The One Shot Falling with Input (OSFI) instruction sets the OutputBit for one execution cycle 
when the InputBit toggles from false to true.
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
76 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 77 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Function Block
Structured Text
OSFI(OSFI_tag)
Operands
Structured Text
Operand Type Format Description
OSFI tag FBD_ONESHOT Structure OSFI structure
See Structured Text Syntax  on page  for operand-related faults
Function Block
Operand Type Format Description
OSFI tag FBD_ONESHOT Structure OSFI structure
FBD_ONESHOT Structure
Input Parameter Data Type Description
EnableIn BOOL Enable input. If cleared, the 
instruction does not execute and 
outputs are not updated.
Default is set.
InputBit BOOL Input bit.
Output Parameter Data Type Description
EnableOut BOOL Indicates if instruction is enabled.
OutputBit BOOL Output bit
Description
If InputBit is false, and it was true the last time the instruction was scanned then OutputBit will 
be set, otherwise OutputBit will be cleared.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 77
===== PDF PAGE 78 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition / State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is false EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is true EnableIn and EnableOut bits are set to true.
The instruction executes
Instruction first run Previous InputBit history is cleared to require a True to 
False transition of InputBit.
Instruction first scan Previous InputBit history is cleared to require a True to 
False transition of InputBit.
Postscan EnableIn and EnableOut bits are cleared to false.
Structured Text
Condition / State Action Taken
Prescan See Prescan in the Function Block table.
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table.
Example
When limit_switch1 goes from set to cleared, the OSFI instruction sets OutputBit for one scan.
Function Block
78 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 79 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Structured Text
OSFI_01.InputBit := limit_switch1;
OSFI(OSFI_01);
Output_state := OSFI_01.OutputBit;
One Shot Rising (OSR)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The One Shot Rising (OSR) instruction sets the output bit for one scan when rung-condition-in 
transitions from false to true.
Available Languages
Ladder Diagram
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Storage Bit BOOL tag Stores the 
rung-condition-in from 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 79
===== PDF PAGE 80 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Operand Data Type Format Description
when the instruction was 
last executed.
There are various operand 
addressing modes possible 
for the storage bit, see Bit 
Addressing  on page 884
for examples.
Output Bit BOOL tag Bit to be modified.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The storage bit is set to true to prevent an invalid trigger 
during the first program scan.
The output bit is cleared to false.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in
The storage bit is cleared to false.
The output bit is cleared to false.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in
See OSR Flow Chart (True).
Postscan N/A
80 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 81 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
OSR Flow Chart (True)
Example
Ladder Diagram
This example shows how an OSR can be used to make one or more instructions edge-triggered. 
Each time Limit_Switch_01 transitions from false to true the OSR will set Output_bit_02 to true. 
Any instruction conditioned by Output_bit_02 will be enabled and, since Output_bit_02 is only 
true for one scan, will execute once per transition.
One Shot Rising with Input (OSRI)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The One Shot Rising with Input (OSRI) instruction sets the output bit for one execution cycle 
when the input bit toggles from cleared to set.
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 81
===== PDF PAGE 82 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Function Block
Structured Text
OSRI(OSRI_tag);
Operands
Structured Text
Operand Type Format Description
OSRI tag FBD_ONESHOT Structure OSRI structure
Function Block
Operand Type Format Description
OSRI tag FBD_ONESHOT Structure OSRI structure
FBD_ONESHOT Structure
Input Parameter Data Type Description
EnableIn BOOL If cleared, the instruction does 
not execute and outputs are not 
updated. If set, the instruction 
executes.
Default is set.
InputBit BOOL Input bit.
Default is cleared.
Output Parameter Data Type Description
EnableOut BOOL Indicates if instruction is enabled.
OutputBit BOOL Output bit
Description
If InputBit is true, and it was false the last time the instruction was scanned then OutputBit will 
be set, otherwise OutputBit will be cleared.
82 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 83 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition/State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag.Enable-in is false EnableIn and EnableOut bits are cleared to false.
Tag.Enable-in is true EnableIn and EnableOut bits are set to true.
The instruction executes.
Instruction first run Previous InputBit history is set to require a False to True 
transition of InputBit.
Instruction first scan Previous InputBit history is set to require a False to True 
transition of InputBit.
Postscan EnableIn and EnableOut bits are cleared to false.
Structured Text
Condition/State Action Taken
Prescan See Prescan in the Function Block table.
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table
Examples
Function Block
When limit_switch1 goes from cleared to set, the OSRI instruction sets OutputBit for one scan.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 83
===== PDF PAGE 84 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Structured Text
OSRI_01.InputBit := limit_switch1;
OSRI(OSRI_01);
State := OSRI_O1.OutputBit;
Output Energize (OTE)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The Output Energize (OTE) instruction sets or clears the data bit based on rung condition.
Available Languages
Ladder Diagram
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Data bit BOOL tag Bit to be modified. There 
are various operand 
addressing modes possible 
for the data bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
84 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 85 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The data bit is cleared to false
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
The data bit is cleared to false
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
The data bit is set to true.
Postscan The data bit is cleared to false.
Example
Ladder Diagram
When switch is true, the OTE instruction sets Light_01 to true. When switch is false, the OTE 
instruction clears Light_01 to false.
Output Latch (OTL)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The Output Latch (OTL) instruction sets (latches) the data bit.
When the rung condition is true, the OTL instruction sets the data bit to true. The data bit 
remains true until it is cleared, typically by an OTU instruction. When the rung condition is 
changed to false, the OTL instruction does not change the status of the data bit.
Available Languages
Ladder Diagram
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 85
===== PDF PAGE 86 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Ladder Diagram
Operand Data Type Format Description
Data bit BOOL tag Bit to be modified. There 
are various operand 
addressing modes possible 
for the data bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
If the operand is an indirect array reference and the subscript is out of range, then the 
controller does not generate a major fault when the OTL instruction is false.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
The data bit is set to true.
Postscan N/A
Example
Ladder Diagram
When enabled, the OTL instruction turns the light on.
Output Unlatch (OTU)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The Output Unlatch (OTU) instruction clears (unlatches) the data bit.
86 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 87 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Available Languages
Ladder Diagram
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten
• Members of a structure operand are overwritten
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Data bit BOOL tag Bit to be modified. There 
are various operand 
addressing modes possible 
for the data bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
If the operand is an indirect array reference and the subscript is out of range, then the 
controller does not generate a major fault when the OTL instruction is false.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
The data bit is cleared to false.
Postscan N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 87
===== PDF PAGE 88 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Example
Ladder Diagram
When enabled, the OTU instruction clears Light_02.
Examine if Closed (XIC)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The Examine if Closed (XIC) instruction examines the data bit to set or clear the rung condition.
Available Languages
Ladder Diagram
Operands
Ladder Diagram
Operand Data Type Format Description
Data bit BOOL tag Bit to be tested. There 
are various operand 
addressing modes possible 
for the data bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
88 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 89 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in
Rung-condition-in is true If DataBit is true, rung-condition-out is set to true.
If DataBit is false, rung-condition-out is cleared to false.
Postscan N/A
Example 1
Ladder Diagram
If Limit_Switch_1 is true, the next instruction is enabled.
Example 2
Ladder Diagram
If S:V is true (generated by MOV), the next instruction is enabled.
Example 3
Ladder Diagram
XIC Access LINT Number
Axis_04 is an AXIS_CIP_DRIVE tag.
Test_Axis_00 is an Alias for Axis_04.
The AXIS_CIP_DRIVE type has a LINT member called CIPAxisFaults.
BusUndervoltageULFault is a bit member of CIPAxisFaults.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 89
===== PDF PAGE 90 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Test_Axis_00.BusUndervoltageULFault is bit 34 of CIPAxisFaults. The bit 34 value is 
0x400000000.
If Test_Axis_00.BusUndervoltageULFault is true, this enables the next instruction.
Examine If Open (XIO)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The Examine If Open (XIO) instruction examines the data bit to set or clear the rung condition.
Available Languages
Ladder Diagram
Operands
Ladder Diagram
Operand Data Type Format Description
Data bit BOOL tag Bit to be tested. There 
are various operand 
addressing modes possible 
for the data bit, see Bit 
Addressing  on page 884
for examples.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in
Rung-condition-in is true If Data Bit is true, rung-condition-out is cleared to false.
90 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 91 =====
Chapter 2/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Bit Instructions
Condition/State Action Taken
If Data Bit is false, rung-condition-out is set to true.
Postscan N/A
Examples
Example 1
Ladder Diagram
If Limit_Switch_01 is false, the next instruction is enabled.
Example 2
Ladder Diagram
If S:V is false, this enables the next instruction.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 91
===== PDF PAGE 92 =====
Chapter 3
Timer and Counter Instructions
Timers and counters control operations based on time or the number of events.
Available Instructions
Ladder Diagram
TON  on page 
130
TOF  on page 120 RTO  on page 
110
CTU  on page 
97
CTD  on page 
92
RES  on page 106
Function Block and Structured Text
TONR  on page 136 TOFR  on page 126 RTOR  on page 115 CTUD  on page 102
If you want to Use this instruction
time how long a timer is enabled TON
time how long a timer is disabled TOF
accumulate time RTO
time how long a timer is enabled with built-in reset in 
function block
TONR
time how long a timer is disabled with built-in reset in 
function block
TOFR
accumulate time with built-in reset in function block RTOR
count up CTU
count down CTD
count up and count down in function block CTUD
reset a timer or counter RES
The time base is 1 msec for all timers. For example, a 2 second timer’s .PRE value should be 
2000.
Count Down (CTD)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The CTD instruction counts downward each time the rung-condition-in transitions from false to 
true.
92 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 93 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten. 
• Members of a structure operand are overwritten. 
• Except when specified, structure operands are shared by multiple instructions. 
Ladder Diagram
Operand Data Type Format Description
Counter COUNTER tag Counter structure
Preset DINT immediate Value of Counter.PRE.
Accum DINT immediate Value of Counter.ACC.
Preset and Accum (corresponding to .PRE and .ACC in the counter tag) are pseudo-operands. For 
details, see Pseudo-operand initialization  on page 876.
COUNTER Structure
Mnemonic Data Type Description
.CD BOOL The countdown enable bit contains 
rung-condition-in when the 
instruction was last executed.
.DN BOOL The done bit when clear indicates 
the counting operation is complete.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 93
===== PDF PAGE 94 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Mnemonic Data Type Description
.OV BOOL The overflow bit when set indicates 
the counter incremented past the 
upper limit of 2,147,483,647.
.UN BOOL The underflow when set indicates 
the counter decremented past the 
lower limit of -2,147,483,648.
.PRE DINT The preset value specifies the 
value which the accumulated value 
must reach before the instruction 
indicates it is done.
.ACC DINT The accumulated value specifies the 
number of transitions the instruction 
has counted.
Description
The CTD instruction is typically used with a CTU instruction that references the same counter 
structure.
When rung-condition-in is set to true and .CD is false, .ACC will be decremented by one. When 
rung-condition-in is false, .CD will be cleared to false.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
94 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 95 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .CD bit is set to true to prevent invalid decrements 
during the first program scan.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in
See CTD Flow Chart (False)
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in
See CTD Flow Chart (True)
Postscan N/A
CTD Flow Chart (False)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 95
===== PDF PAGE 96 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
CTD Flow Chart (True)
96 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 97 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Example
Ladder Diagram
A conveyor brings parts into a buffer zone. Each time a part enters, limit_switch_3 is enabled 
and counter_2 increments by 1. Each time a part leaves, limit_switch_4 is enabled and counter_2 
decrements by 1. If there are 100 parts in the buffer zone (counter_2.dn is true), conveyor_A 
turns on and stops the conveyor from bringing in any more parts until the buffer has room for 
more parts.
Count Up (CTU)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers.
The CTU instruction counts upward each time the rung-condition-in transitions from false to 
true.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 97
===== PDF PAGE 98 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten.
• Members of a structure operand are overwritten.
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Counter COUNTER tag Counter structure
Preset DINT immediate Value of Counter.PRE.
Accum DINT immediate Value of Counter.ACC.
Length (corresponding to .LEN in the control tag) is a pseudo-operand. For details, see Pseudo-
operand initialization  on page 876.
COUNTER Structure
Mnemonic Data Type Description
.CU BOOL The count up enable contains 
rung-condition-in when the 
instruction was last executed.
.DN BOOL The done bit when set indicates the 
counting operation is complete.
.OV BOOL The overflow bit when set indicates 
the counter incremented past the 
upper limit of 2,147,483,647.
.UN BOOL The underflow when set indicates 
the counter decremented past the 
lower limit of -2,147,483,648.
.PRE DINT The preset value specifies the 
value which the accumulated value 
must reach before the instruction 
indicates it is done.
.ACC DINT The accumulated value specifies the 
number of transitions the instruction 
has counted.
98 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 99 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Description
When rung-condition-in is set to true and .CU is false, ACC will be incremented by one. When 
rung-condition-in is false, .CU will be cleared to false.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .CU bit is set to true to prevent invalid increments 
during the first program scan.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in
See CTU Flow Chart (False)
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in
See CTU Flow Chart (True)
Postscan N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 99
===== PDF PAGE 100 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
CTU Flow Chart (False)
100 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 101 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
CTU Flow Chart (True)
Example
Ladder Diagram
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 101
===== PDF PAGE 102 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
After limit_switch_1 goes from disabled to enabled 10 times, the .DN bit is set to true and light_1 
turns on. If limit_switch_1 continues to go from disabled to enabled, counter_1 continues to 
increment its count and the .DN bit remains set. When limit_switch_2 is enabled, the RES 
instruction resets counter_1 (clears the status bits and the .ACC value) and light_1 turns off.
Count Up/Down (CTUD)
The CTUD instruction counts up by one when CUEnable transitions from clear to set. The 
instruction counts down by one when CDEnable transitions from clear to set.
Architecture and safety support details
This table lists the controllers and applications that support this instruction.
Architecture Standard applications Safety applications
CompactLogix 5370, ControlLogix 
5570, Compact GuardLogix 5370, 
GuardLogix 5570
Yes No
CompactLogix 5380, ControlLogix 
5580, Compact GuardLogix 5380, 
GuardLogix 5580, ControlLogix 5590
Yes Yes
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
Function Block
Structured Text
CTUD(CTUD_tag)
102 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 103 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Operands
Structured Text
Variable Type Format Description
CTUD tag FBD_COUNTER Structure CTUD structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Function Block
Operand Type Format Description
CTUD tag FBD_COUNTER Structure CTUD structure
FBD_COUNTER Structure
Input Parameter Data Type Description
EnableIn BOOL If cleared, the instruction does 
not execute and outputs are not 
updated. If set, the instruction 
executes.
Default is set.
CUEnable BOOL Enable up count. When input toggles 
from clear to set, accumulator 
counts up by one.
Default is cleared
CDEnable BOOL Enable down count. When 
input toggles from clear to set, 
accumulator counts down by one.
Default is cleared
PRE DINT Counter preset value. This is the 
value the accumulated value must 
reach before DN is set.
Valid = any integer
Default is 0
Reset BOOL Request to reset the timer. When set, 
the counter resets.
Default is cleared
Output Parameter Data Type Description
EnableOut BOOL The instruction produced a valid 
result.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 103
===== PDF PAGE 104 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Output Parameter Data Type Description
ACC DINT Accumulated value.
CU BOOL Count up enabled.
CD BOOL Count down enabled.
DN BOOL Counting done. Set when 
accumulated value is greater than or 
equal to preset.
OV BOOL Counter overflow. Indicates the 
counter exceeded the upper limit of 
2,147,483,647. The counter then rolls 
over to -2,147,483,648 and begins 
counting down again.
UN BOOL Counter underflow. Indicates the 
counter exceeded the lower limit 
of -2,147,483,648. The counter then 
rolls over to 2,147,483,647 and begins 
counting down again.
Description
When true and CUEnable is true, the CTUD instructions increments the counter by one. When 
true and CDEnable is true, the CTUD instruction decrements the counter by one.
Both the CUEnable and CDEnable input parameters can be toggled during the same scan. The 
instruction executes the count up prior to the count down.
Count Up
104 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 105 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Count Down
When disabled, the CTUD instruction retains its accumulated value. Set the Reset input 
parameter to reset the instruction.
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition/State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is false EnableIn and EnableOut bits are cleared to false. 
Initialize data to require a "zero to one" transition of 
CuEnable or CdEnable to effect ACC.
Tag.EnableIn is true EnableIn and EnableOut bits are set to true.
The instruction executes.
Instruction first run Initialize data to require a "zero to one" transition of 
CuEnable or CdEnable to effect ACC.
Instruction first scan Initialize data to require a "zero to one" transition of 
CuEnable or CdEnable to effect ACC.
Instruction first true No state-specific action taken.
Reset The instruction clears CUEnablen-1, CDEnablen-1, CU, CD, 
DN, OV, and UN, and sets ACC = zero.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 105
===== PDF PAGE 106 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Condition/State Action Taken
Postscan EnableIn and EnableOut bits are cleared to false.
Structured Text
In Structured Text, EnableIn is always True during a normal scan. If the instruction is in the 
control path activated by the logic, it executes.
Condition/State Action Taken
Prescan See Prescan in the Function Block table.
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table.
Example
Function Block
Structured Text
CTUD_01.PRE := 500;
CTUD_01.Reset := Reset;
CTUD_01.CUEnable := Input;
CTUD(CTUD_01);
counter_state := CTUD_01.DN;
Reset (RES)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The RES instruction resets a TIMER, COUNTER, or CONTROL structure.
106 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 107 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten.
• Members of a structure operand are overwritten.
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand CompactLogix 5370, 
ControlLogix 5570, 
Compact GuardLogix 
5370, and GuardLogix 
5570 controllers
Data Type
CompactLogix 
5380, ControlLogix 
5580, Compact 
GuardLogix 5380, 
GuardLogix 5580, 
and ControlLogix 
5590 controllers
Data Type
Format Description
Structure TIMER
CONTROL
COUNTER
TIMER
TIMER_T
CONTROL
COUNTER
Tag Structure to reset
Description
When true, the RES instruction clears these elements:
When using a RES instruction for a: The instruction clears:
TIMER .ACC value to 0
control status bits to false
TIMER_T .ACC value to 0
control status bits to false
COUNTER .ACC value to 0
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 107
===== PDF PAGE 108 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
control status bits to false
CONTROL .POS value to 0
control status bits to false
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Index through arrays  on page 883 for array-indexing 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
Reset the specified structure.
Postscan N/A
108 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 109 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Example
Ladder Diagram
Reset Example
In the preceding example:
when limit_switch_8 is enabled, reset counter_4
when limit_switch_5 is enabled, reset Timer_1
when limit_switch_6 is enabled, reset control_1
when limit_switch_9 is enabled, reset timer_21
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 109
===== PDF PAGE 110 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Retentive Timer On (RTO)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The RTO instruction is a retentive timer that accumulates time when the instruction is enabled.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten.
• Members of a structure operand are overwritten.
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Timer TIMER tag Timer structure
Preset DINT immediate Value of Timer.PRE
Accum DINT immediate Value of Timer.ACC
Operand CompactLogix 5380, 
ControlLogix 5580, 
Compact GuardLogix 
5380, GuardLogix 5580, 
and ControlLogix 5590 
controllers
Data Type
Format Description
110 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 111 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Timer TIMER_T tag Timer_T structure
Accum TIME immediate Value of Timer.ACC
Preset TIME immediate Value of Timer.PRE
Preset and Accum (corresponding to .PRE and .ACC in the timer tag) are pseudo-operands. For 
details, see Pseudo-operand initialization  on page 876.
TIMER Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
.DN BOOL The done bit when set indicates the 
timing operation is complete (or 
paused).
.PRE DINT The preset value specifies the 
value (1 millisecond units) which 
the accumulated value must reach 
before the instruction indicates it is 
done.
.ACC DINT The accumulated value specifies the 
number of milliseconds that have 
elapsed since the RTO instruction 
was enabled.
TIMER_T Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
.DN BOOL The done bit when set indicates the 
timing operation is complete (or 
paused).
.ACC TIME The accumulated value specifies 
the elapsed time with microsecond 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 111
===== PDF PAGE 112 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
fidelity since the instruction was 
enabled.
.PRE TIME The preset value specifies 
with microsecond fidelity the 
accumulated value that must be 
reached before the instruction 
indicates it is done.
Description
The RTO instruction accumulates time until:
• The timer is disabled.
• The timer completes.
The time base is always 1 millisecond. For example, for a 2 second timer, enter 2000 for the .PRE 
value.
The timer will set the .DN bit to true when the timer completes.
When enabled, timing can be paused by setting the .DN bit to true and resumed by clearing 
the .DN bit to false.
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
ACC = ACC + (current_time - last_time_scanned)
After it updates the ACC, the timer sets last_time_scanned = current_time. This gets the timer 
ready for the next scan.
Affects Math Status Flags
No
112 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 113 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Major/Minor Faults
A major fault will occur if: Fault type Fault code
.PRE < 0 4 34
.ACC < 0 4 34
See Index through arrays  on page 883 for array-indexing faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .EN bit is cleared to false.
The .TT bit is cleared to false.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
The .EN bit is cleared to false.
The .TT bit is cleared to false.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
See RTO Flow Chart (True).
Postscan N/A
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 113
===== PDF PAGE 114 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
RTO Flow Chart (True)
114 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 115 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Example
Ladder Diagram
When limit_switch_7 is set, light_2 is on for 180 milliseconds (timer_3 is timing). When 
timer_3.acc reaches 180, light_2 goes off and light_3 goes on. Light_3 remains on until 
timer_3 is reset. If limit_switch_7 is cleared while timer_3 is timing, light_2 goes off. When 
limit_switch_8 is set, the RES instruction resets timer_3 (clears status bits and .ACC value).
When tglTest2 is set, timing2(with TIMER_T type) is on for 100 milliseconds and 100 
microseconds (timer2 is timing). When timer2.acc reaches 100 milliseconds and 100 
microseconds, timing2 goes off and done2 goes on. Done2 remains until timer2 is reset. 
If tglTest2 is cleared while timer2 is timing, timing2 goes off. When tglreset is set, the RES 
instruction resets timer2 (clears status bits and .ACC value).
Retentive Timer On with Reset (RTOR)
The RTOR instruction is a retentive timer that accumulates time when TimerEnable is set.
Architecture and safety support details
This table lists the controllers and applications that support this instruction.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 115
===== PDF PAGE 116 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Architecture Standard applications Safety applications
CompactLogix 5370, ControlLogix 
5570, Compact GuardLogix 5370, 
GuardLogix 5570
Yes No
CompactLogix 5380, ControlLogix 
5580, Compact GuardLogix 5380, 
GuardLogix 5580, ControlLogix 5590
Yes Yes
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
Function Block
Structured Text
RTOR(RTOR_tag)
Operands
Structured Text
Variable Type Format Description
RTOR tag FBD_TIMER Structure RTOR structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Function Block
Operand Type Format Description
RTOR tag FBD_TIMER Structure RTOR structure
116 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 117 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
FBD_TIMER Structure
Input Parameter Data Type Description
EnableIn BOOL If cleared, the instruction does 
not execute and outputs are not 
updated. If set, the instruction 
executes.
Default is set.
TimerEnable BOOL If set, this enables the timer to run 
and accumulate time.
Default is cleared.
PRE DINT Timer preset value. This is the value 
in 1 msec units that ACC must reach 
before timing is finished. If invalid, 
the instruction sets the appropriate 
bit in Status and the timer does not 
execute.
Valid = 0 to maximum positive 
integer
Reset BOOL Request to reset the timer. When set, 
the timer resets.
When the Reset input parameter is 
set, the instruction clears EN, TT and 
DN and sets ACC = 0.
Output Parameter Data Type Description
EnableOut BOOL The instruction produced a valid 
result.
ACC DINT Accumulated time in milliseconds. 
This value is retained even while the 
TimerEnable input is cleared.
EN BOOL Timer enabled output. Indicates the 
timer instruction is enabled.
TT BOOL Timer timing output. When set, a 
timing operation is in progress.
DN BOOL Timing done output. Indicates when 
accumulated time is greater than or 
equal to preset.
Status DINT Status of the function block.
InstructFault (Status.0) BOOL The instruction detected one of the 
following execution errors. This is 
not a minor or major controller error. 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 117
===== PDF PAGE 118 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Output Parameter Data Type Description
Check the remaining status bits to 
determine what occurred.
PresetInv (Status.1) BOOL The preset value is invalid.
Description
The RTOR instruction accumulates time until it is false. When the RTOR instruction is false, it 
retains its ACC value. You must clear the .ACC value using the Reset input.
The time base is always 1 msec. For example, for a 2-second timer, enter 2000 for the PRE value.
Set the Reset input parameter to reset the instruction. If TimerEnable is set when Reset is set, 
the RTOR instruction begins timing again when Reset is cleared.
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
• ACC = ACC + (current_time - last_time_scanned)
• After it updates the ACC, the timer sets last_time_scanned= current_time. This gets the 
timer ready for the next scan.
IMPORTANT:  Be sure to scan the timer at least every 69 minutes while it runs. Otherwise, the ACC value 
won’t be correct.
The last_time_scanned value has a range of up to 69 minutes. The timer’s calculation rolls over 
if you don’t scan the timer within 69 minutes. The ACC value won’t be correct if this happens.
118 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 119 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
While a timer runs, scan it within 69 minutes if you put it in a:
• Subroutine
• Section of code that is between JMP and LBL instructions
• Sequential function chart (SFC)
• Event or periodic task
• State routine of a phase
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition/State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is false EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is true EnableIn and EnableOut bits are set to true.
The instruction executes.
When the Reset input parameter is set, the instruction 
clears EN, TT and DN and sets ACC = 0.
Instruction first run EN, TT and DN are cleared to false.
The instruction executes.
Instruction first scan N/A
Reset .EnableIn and .EnableOut bits are set to true. The main 
instruction algorithm executes and outputs update.
Postscan EnableIn and EnableOut are cleared to false.
Structured Text
In Structured Text, EnableIn is always True during a normal scan. If the instruction is in the 
control path activated by the logic, it executes.
Condition/State Action Taken
Prescan See Prescan in the Function Block table.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 119
===== PDF PAGE 120 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Condition/State Action Taken
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table.
Example
Function Block
Structured Text
RTOR_01.PRE := 500;
RTOR_01.Reset := Reset;
RTOR_01.TimerEnable := Input;
RTOR(RTOR_01);
timer_state := RTOR_01.DN;
Timer Off Delay (TOF)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The TOF instruction is a non-retentive timer that accumulates time when the instruction is 
enabled (rung-condition-in is false).
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
120 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 121 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten.
• Members of a structure operand are overwritten.
• Except when specified, structure operands are shared by multiple instructions.
Ladder Diagram
Operand Data Type Format Description
Timer TIMER tag Timer structure
Preset DINT immediate Value of Timer.PRE
Accum DINT immediate Value of Timer.ACC
Operand
CompactLogix 5380, 
ControlLogix 5580, 
Compact GuardLogix 
5380, GuardLogix 5580, 
and ControlLogix 5590 
controllers Data Type
Format Description
Timer TIMER_T tag Timer_T structure
Accum TIME immediate Value of Timer.ACC
Preset TIME immediate Value of Timer.PRE
Preset and Accum (corresponding to .PRE and .ACC in the timer tag) are pseudo-operands. For 
details, see Pseudo-operand initialization  on page 876.
TIMER Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 121
===== PDF PAGE 122 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Mnemonic Data Type Description
.DN BOOL The done bit when cleared indicates 
the timing operation is complete (or 
paused).
.PRE DINT The preset value specifies the 
value (1 millisecond units) which 
the accumulated value must reach 
before the instruction indicates it is 
done.
.ACC DINT The accumulated value specifies the 
number of milliseconds that have 
elapsed since the TOF instruction 
was enabled.
TIMER_T Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
.DN BOOL The done bit when set indicates the 
timing operation is complete (or 
paused).
.ACC TIME The accumulated value specifies 
the elapsed time with microsecond 
fidelity since the instruction was 
enabled.
.PRE TIME The preset value specifies 
with microsecond fidelity the 
accumulated value that must be 
reached before the instruction 
indicates it is done.
Description
The TOF instruction accumulates time until:
• The timer is disabled
• The timer completes
The time base is always 1 millisecond. For example, for a 2 second timer, enter 2000 for the .PRE 
value.
The timer will clear the .DN bit to false when the timer completes.
122 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 123 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
When enabled, timing can be paused by clearing the .DN bit to false and resumed by setting 
the .DN bit to true.
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
ACC = ACC + (current_time - last_time_scanned)
After it updates the ACC, the timer sets last_time_scanned = current_time. This gets the timer 
ready for the next scan.
Affects Math Status Flags
No
Major/Minor Faults
A major fault will occur if: Fault type Fault code
.PRE < 0 4 34
.ACC < 0 4 34
See Index through arrays  on page 883 for array-indexing faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .EN bit is cleared to false.
The .TT bit is cleared to false.
The .DN bit is cleared to false.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 123
===== PDF PAGE 124 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Condition/State Action Taken
The .ACC value is set to equal the .PRE value.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
See TOF Flow Chart (False).
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
The .EN bit is set to true.
The .TT bit is cleared to false.
The .DN bit is set to true.
The .ACC value is cleared to zero.
Postscan The .EN bit is cleared to false.
The .TT bit is cleared to false.
The .DN bit is cleared to false.
The .ACC value is set to equal the .PRE value.
124 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 125 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
TOF Flow Chart (False)
Example
Ladder Diagram
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 125
===== PDF PAGE 126 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
When limit_switch_9 is cleared, light_8 is on for 180 milliseconds (timer_2 is timing). When 
timer_2.acc reaches 180, light_8 goes off and light_4 goes on. Light_4 remains on until the TOF 
instruction is enabled. If limit_switch_9 is true while timer_2 is timing, light_8 goes off.
When tglTest21 is cleared, timing21(with TIMER_T type) is on for 20 milliseconds and 100 
microseconds (timer21 is timing). When timer21.acc reaches 20 milliseconds and 100 
microseconds, timing21 goes off and done21 goes on. Done21 remains on until the TOF 
instruction is enabled. If tglTest21 is true while timer21 is timing, timing21 goes off.
Timer Off Delay with Reset (TOFR)
The TOFR instruction is a non-retentive timer that accumulates time when TimerEnable is 
cleared.
Architecture and safety support details
This table lists the controllers and applications that support this instruction.
Architecture Standard applications Safety applications
CompactLogix 5370, ControlLogix 
5570, Compact GuardLogix 5370, 
GuardLogix 5570
Yes No
CompactLogix 5380, ControlLogix 
5580, Compact GuardLogix 5380, 
GuardLogix 5580, ControlLogix 5590
Yes Yes
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
Function Block
Structured Text
TOFR(TOFR_tag)
126 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 127 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Operands
Structured Text
Variable Type Format Description
TOFR tag FBD_TIMER Structure TOFR structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Function Block
Operand Type Format Description
TOFR tag FBD_TIMER Structure TOFR structure
FBD_TIMER Structure
Input Parameters Data Type Description
EnableIn BOOL If cleared, the instruction does 
not execute and outputs are not 
updated. If set, the instruction 
executes.
Default is set.
TimerEnable BOOL If cleared, this enables the timer to 
run and accumulate time.
Default is cleared.
PRE DINT Timer preset value. This is the value 
in 1 msec units that ACC must reach 
before timing is finished. If invalid, 
the instruction sets the appropriate 
bit in Status and the timer does not 
execute.
Valid = 0 to maximum positive 
integer
Reset BOOL Request to reset the timer. When set, 
the timer resets.
Default is cleared.
When the Reset input parameter is 
set, the instruction clears EN, TT and 
DN and sets ACC = PRE. Note that 
this is different than using a RES 
instruction on a TOF instruction.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 127
===== PDF PAGE 128 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Output Parameters Data Type Description
EnableOut BOOL The instruction produced a valid 
result.
ACC BOOL Accumulated time in milliseconds.
EN BOOL Timer enabled output. Indicates the 
timer instruction is enabled.
TT BOOL Timer timing output. When set, a 
timing operation is in progress.
DN BOOL Timing done output. Indicates when 
accumulated time is greater than or 
equal to preset.
Status DINT Status of the function block.
InstructFault (Status.0) BOOL The instruction detected one of the 
following execution errors. This is 
not a minor or major controller error. 
Check the remaining status bits to 
determine what occurred.
PresetInv (Status.1) BOOL The preset value is invalid.
Description
When true, the TOFR instruction accumulates time until the:
• TOFR instruction is disabled
- ACC is greater than or equal to PRE
The time base is always 1 msec. For example, for a 2-second timer, enter 2000 for the PRE value.
Set the Reset input parameter to reset the instruction. If TimerEnable is false when Reset is 
true, the TOFR instruction does not begin timing again when Reset is false.
128 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 129 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
ACC = ACC + (current_time - last_time_scanned)
After it updates the ACC, the timer sets last_time_scanned= current_time. This gets the timer 
ready for the next scan.
IMPORTANT:  Be sure to scan the timer at least every 69 minutes while it runs. Otherwise, the ACC value won’t be 
correct.
The last_time_scanned value has a range of up to 69 minutes. The timer’s calculation rolls over 
if you don’t scan the timer within 69 minutes. The ACC value won’t be correct if this happens.
While a timer runs, scan it within 69 minutes if you put it in a:
• Subroutine
• Section of code that is between JMP and LBL instructions
• Sequential function chart (SFC)
• Event or periodic task
• State routine of a phase
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition/State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag. EnableIn is false EnableIn and EnableOut bits are cleared to false.
Tag. EnableIn is true EnableIn and EnableOut bits are set to true.
The main algorithm of the instruction will be executed 
and outputs will be updated.
Instruction first run N/A
Instruction first scan EN, TT and DN are cleared ACC value is not modified.
Reset When the Reset input parameter is set, the instruction 
clears EN, TT and DN and sets ACC = PRE. (This is 
different than using a RES instruction on a TOF 
instruction.)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 129
===== PDF PAGE 130 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Condition/State Action Taken
Postscan EnableIn and EnableOut bits are cleared to false.
Structured Text
In Structured Text, EnableIn is always True during a normal scan. If the instruction is in the 
control path activated by the logic, it executes.
Condition/State Action Taken
Prescan See Prescan in the Function Block table.
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table.
Example
Each scan after limit_switch1 is cleared, the TOFR instruction increments the ACC value by 
elapsed time until the ACC value reaches the PRE value. When ACC 
  PRE, the DN parameter is 
cleared, and timer_state2 is set.
Function Block
Structured Text
TOFR_01.PRE := 500;
TOFR_01.Reset := Reset;
TOFR_01.TimerEnable := Input;
TOFR(TOFR_01);
timer_state := TOFR_01.DN;
Timer On Delay (TON)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
130 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 131 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
The TON instruction is a non-retentive timer that accumulates time when the instruction is 
enabled.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
This instruction is not available in structured text.
Operands
IMPORTANT:  Unexpected operation may occur if:
• Output tag operands are overwritten. 
• Members of a structure operand are overwritten. 
• Except when specified, structure operands are shared by multiple instructions. 
Ladder Diagram
Operand Data Type Format Description
Timer TIMER tag Timer structure
Preset DINT immediate Value of Timer.PRE
Accum DINT immediate Value of Timer.ACC
Operand
CompactLogix 5380, 
ControlLogix 5580, 
Compact GuardLogix 
5380, GuardLogix 5580, 
and ControlLogix 5590 
controllers Data Type
Format Description
Timer TIMER_T tag Timer_t structure
Accum TIME immediate Value of Timer.ACC
Preset TIME immediate Value of Timer.PRE
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 131
===== PDF PAGE 132 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Preset and Accum (corresponding to .PRE and .ACC in the timer tag) are pseudo-operands. For 
details, see Pseudo-operand initialization  on page 876.
TIMER Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
.DN BOOL The done bit when set indicates the 
timing operation is complete (or 
paused).
.PRE DINT The preset value specifies the 
value (1 millisecond units) which 
the accumulated value must reach 
before the instruction indicates it is 
done.
.ACC DINT The accumulated value specifies the 
number of milliseconds that have 
elapsed since the TON instruction 
was enabled.
TIMER_T Structure
Mnemonic Data Type Description
.EN BOOL The enable bit contains 
rung-condition-in when the 
instruction was last executed.
.TT BOOL The timing bit when set indicates the 
timing operation is in process.
.DN BOOL The done bit when set indicates the 
timing operation is complete (or 
paused).
.ACC TIME The accumulated value specifies 
the elapsed time with microsecond 
fidelity since the instruction was 
enabled.
.PRE TIME The preset value specifies 
with microsecond fidelity the 
accumulated value that must be 
132 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 133 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Mnemonic Data Type Description
reached before the instruction 
indicates it is done.
Description
The TON instruction accumulates time from the time it is enabled until:
• The timer is disabled
• The timer completes
The time base is always 1 millisecond. For example, for a 2 second timer, enter 2000 for the .PRE 
value.
The timer will set the .DN bit to true when the timer completes.
When enabled, timing can be paused by setting the .DN bit to true and resumed by clearing 
the .DN bit to false.
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
ACC = ACC + (current_time - last_time_scanned)
After it updates the ACC, the timer sets last_time_scanned = current_time. This gets the timer 
ready for the next scan.
Affects Math Status Flags
No
Major/Minor Faults
A major fault will occur if: Fault type Fault code
.PRE < 0 4 34
.ACC < 0 4 34
See Index through arrays  on page 883 for array-indexing faults.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 133
===== PDF PAGE 134 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .EN bit is cleared to false.
The .TT bit is cleared to false.
The .DN bit is cleared to false.
The .ACC value is cleared to zero.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in.
The .EN bit is cleared to false.
The .TT bit is cleared to false.
The .DN bit is cleared to false.
The .ACC value is cleared to zero.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in.
See TON Flow Chart (True).
Postscan The .EN bit is cleared to false.
The .TT bit is cleared to false.
The .DN bit is cleared to false.
The .ACC value is cleared to zero.
134 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 135 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
TON Flow Chart (True)
Example
Ladder Diagram
When limit_switch_10 is set to true, light_6 is on for 20000 milliseconds (Timer_4 is timing). 
When Timer_4.acc reaches 20000, light_6 goes off and light_7 goes on. If limit_switch_10 is 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 135
===== PDF PAGE 136 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
cleared to false while Timer_4 is timing, light_6 goes off. When limit_switch_10 is cleared to 
false, Timer_4 status bits and .ACC value are reset.
When tglTest21 is set to true, timing21(with TIMER_T type)  is on for 1 minute 10seconds and 200 
milliseconds (Timer21 with TIMER_T is timing). When timer21.acc reaches 1 minute 10seconds 
and 200 milliseconds, timing21 goes off and done21 goes on. If tglTest21 is cleared to false 
while timer21 is timing, timing21 goes off. When tglTest21 is cleared to false, timer21 status bits 
and .ACC value are reset.
Timer On Delay with Reset (TONR)
The TONR instruction is a non-retentive timer that accumulates time when TimerEnable is set.
Architecture and safety support details
This table lists the controllers and applications that support this instruction.
Architecture Standard applications Safety applications
CompactLogix 5370, ControlLogix 
5570, Compact GuardLogix 5370, 
GuardLogix 5570
Yes No
CompactLogix 5380, ControlLogix 
5580, Compact GuardLogix 5380, 
GuardLogix 5580, ControlLogix 5590
Yes Yes
Available Languages
Ladder Diagram
This instruction is not available in ladder diagram.
Function Block
136 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 137 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Structured Text
TONR(TONR_tag);
Operands
Structured Text
Operand Type Format Description
TONR tag FBD_TIMER Structure TONR structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Function Block
Operand Type Format Description
TONR tag FBD_TIMER Structure TONR structure
FBD_TIMER Structure
Input Parameter Data Type Description
EnableIn BOOL If cleared, the instruction does 
not execute and outputs are not 
updated. If set, the instruction 
executes.
Default is set.
TimerEnable BOOL If set, this enables the timer to run 
and accumulate time.
Default is cleared.
PRE DINT Timer preset value. This is the value 
in 1 msec units that ACC must reach 
before timing is finished. If invalid, 
the instruction sets the appropriate 
bit in Status and the timer does not 
execute.
Valid = 0 to maximum positive 
integer
Reset BOOL Request to reset the timer. When set, 
the timer resets.
Default is cleared.
When the Reset input parameter is 
set, the instruction clears EN, TT and 
DN and sets ACC = 0.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 137
===== PDF PAGE 138 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Output Parameter Data Type Description
EnableOut BOOL The instruction produced a valid 
result.
ACC BOOL Accumulated time in milliseconds.
ENF BOOL Timer enabled output. Indicates the 
timer instruction is enabled.
TT BOOL Timer timing output. When set, a 
timing operation is in progress.
DN BOOL Timing done output. Indicates when 
accumulated time is greater than or 
equal to preset.
Status DINT Status of the function block.
InstructFault (Status.0) BOOL The instruction detected one of the 
following execution errors. This is 
not a minor or major controller error. 
Check the remaining status bits to 
determine what occurred.
PresetInv (Status.1) BOOL The preset value is invalid.
Description
When true, the TONR instruction accumulates time until the:
• TONR instruction is disabled
• ACC 
  PRE
The time base is always 1 msec. For example, for a 2-second timer, enter 2000 for the PRE value.
Set the Reset input parameter to reset the instruction. If TimerEnable is set when Reset is true, 
the TONR instruction begins timing again when Reset is false.
138 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 139 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
How a Timer Runs
A timer runs by subtracting the time of its last scan from the current time:
• ACC = ACC + (current_time - last_time_scanned)
After it updates the ACC, the timer sets last_time_scanned= current_time. This gets the timer 
ready for the next scan.
IMPORTANT:  Be sure to scan the timer at least every 69 minutes while it runs. Otherwise, the ACC value will not be 
correct.
The last_time_scanned value has a range of up to 69 minutes. The timer’s calculation rolls over 
if you don’t scan the timer within 69minutes. The ACC value won’t be correct if this happens.
While a timer runs, scan it within 69 minutes if you put it in a:
• Subroutine
• Section of code that is between JMP and LBL instructions
• Sequential function chart (SFC)
• Event or periodic task
• State routine of a phase
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Function Block
Condition/State Action Taken
Prescan EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is false EnableIn and EnableOut bits are cleared to false.
Tag.EnableIn is true EnableIn and EnableOut bits are set to true.
The main algorithm of the instruction is executed and 
outputs are updated.
Instruction first run N/A
Instruction first scan EN, TT and DN are cleared ACC value is set to 0.
Postscan EnableIn and EnableOut bits are cleared to false.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 139
===== PDF PAGE 140 =====
Chapter 3/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Timer and Counter Instructions
Structured Text
In Structured Text, EnableIn is always True during a normal scan. If the instruction is in the 
control path activated by the logic, it executes.
Condition/State Action Taken
Prescan See Prescan in the Function Block table.
Normal execution See Tag.EnableIn is true in the Function Block table.
Postscan See Postscan in the Function Block table.
Example
Function Block
Structured Text
TONR_01.PRE := 500;
TONR_01.Reset := Reset;
TONR_01.TimerEnable := Input;
TONR(TONR_01);
timer_state := TONR_01.DN;
140 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 141 =====
Chapter 4
Input/Output Instructions
The input/output instructions read or write data to or from the controller or a block of data to or 
from another module on another network.
Available Instructions
Ladder Diagram and Structured Text
MSG  on page 141 GSV  on page 182 SSV  on page 182 IOT  on page 209
Function Block
Not available
If you want to: Use this instruction:
Send data to or from another module MSG
Get controller status information GSV
Set controller status information SSV
Send output values to an I/O module or consuming 
controller at a specific point in your logic
Trigger an event task in another controller
IOT
Message (MSG)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The MSG instruction asynchronously reads or writes a block of data to another module on a 
network.
This is a transitional instruction. Follow these steps when using it:
• In ladder logic, insert an instruction to toggle the rung-condition-in from false to true 
each time the instruction should execute.
• In a Structured Text routine, insert a condition for the instruction to cause it to execute 
only on a transition.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 141
===== PDF PAGE 142 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
MSG(MessageControl);
Operands
Ladder Diagram
Operand Type Format Description
Message MSG tag Message structure
Structured Text
Operand Type Format Description
Message MSG tag Message structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
MESSAGE Structure
IMPORTANT:  If you check the status bits more than once: Use a copy of the bits if you check them in more than one 
place in your logic. Otherwise, the bits may change during the scan and your logic won’t work as you expect it. 
One way to make a copy is to use the FLAGS word. Copy the FLAGS word to another tag and check the bits in the 
copy.
IMPORTANT:  Do not change the following bits of a MSG instruction:
• DN 
• EN 
• ER 
• EW 
• ST 
142 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 143 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Do not change these bits either by themselves or as part of the FLAGS word. If you do, the 
controller may have a non-recoverable fault. The controller clears the project from its memory 
when it has a non-recoverable fault.
Mnemonic Data Type Description
.FLAGS INT The .FLAGS member provides access to the status 
members (bits) in one, 16-bit word.
This bit
2
Is this member
.EW
4 .ER
5 .DN
6 .ST
7 .EN
8 .TO
9 .EN_CC
IMPORTANT:  Do not change the EW, ER, DN, or ST bits 
of the FLAGS member. For example, do not clear the 
entire FLAGS word. The controller ignores the change 
and uses the internally-stored values of the bits.
.ERR INT If the .ER bit is set, the error code word identifies error 
codes for the MSG instruction.
.EXERR INT The extended error code word specifies additional error 
code information for some error codes.
.REQ_LEN INT The requested length specifies how many words the 
message instruction will attempt to transfer.
.DN_LEN INT The done length identifies how many words actually 
transferred.
.EW BOOL The enable waiting bit is set when the controller detects 
that a message request has entered the queue. The 
controller resets the.EW bit when the.ST bit is set.
IMPORTANT:  Do not change the EW bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.ER BOOL The error bit is set when the controller detects that a 
transfer failed. The .ER bit is reset the next time the 
EnableIn goes from false to true.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 143
===== PDF PAGE 144 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
IMPORTANT:  Do not change the ER bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.DN BOOL The done bit is set when the last packet of the message 
is successfully transferred. The .DN bit is reset the next 
time the EnableIn goes from false to true.
IMPORTANT:  Do not change the DN bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.ST BOOL The start bit is set when the controller begins executing 
the MSG instruction. The .ST bit is reset when the .DN bit 
or the .ER bit is set.
IMPORTANT:  Do not change the ST bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.EN BOOL The enable bit is set when the EnableIn goes true and 
remains set until either the .DN bit or the .ER bit is set 
and the EnableIn is false. If the EnableIn goes false, 
but the .DN bit and the .ER bit are cleared, the .EN bit 
remains set.
IMPORTANT:  Do not change the EN bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.TO BOOL If you manually set the .TO bit, the controller stops 
processing the message and sets the .ER bit.
.EN_CC BOOL The enable cache bit determines how to manage the 
MSG connection. If you want the controller to maintain 
the connection (such as when you repeat the same MSG 
instruction many times), set the .EN_CC bit. If you rarely 
execute the MSG instruction and have other needs for a 
controller connection, clear the .EN_CC bit.
Connections for MSG instructions going out the serial 
port are not cached, even if the .EN_CC bit is set.
.ERR_SRC SINT Shows the error path in the Message Configuration 
dialog.
.DestinationLink INT To change the Destination Link of a DH+  or CIP with 
Source ID message, set this member to the required 
value.
144 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 145 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
.DestinationNode INT To change the Destination Node of a DH+  or CIP with 
Source ID message, set this member to the required 
value.
.SourceLink INT To change the Source Link of a DH+  or CIP with Source 
ID message, set this member to the required value.
.Class INT To change the Class parameter of a CIP Generic 
message, set this member to the required value.
.Attribute INT To change the Attribute parameter of a CIP Generic 
message, set this member to the required value.
.Instance DINT To change the Instance parameter of a CIP Generic 
message, set this member to the required value.
If you use an asterisk [*] to designate the element 
number of the local array, the LocalIndex provides the 
element number. To change the element number, set 
this member to the required value.
If the message: Then the local array is 
the:
Reads data Destination element
.LocalIndex DINT
Writes data Source element
.Channel SINT To send the message out a different channel of the 
1756-DHRIO module, set this member to the required 
value. Use either the ASCII character A or B.
.Rack SINT To change the rack number for a block transfer 
message, set this member to the required rack number 
(octal).
.Group SINT To change the group number for a block transfer 
message, set this member to the required group number 
(octal).
To change the slot number for a block transfer message, 
set this member to the required slot number.
If the message goes over 
this network:
Then specify the slot 
number in:
Universal remote I/O octal
.Slot SINT
ControlNet decimal (0-15)
.Path STRING To send the message to a different controller, set this 
member to the new path.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 145
===== PDF PAGE 146 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
Enter the path as hexadecimal values.
Omit commas [,]
For example, for a path of 1, 0, 2, 42, 1, 3, enter 
$01$00$02$2A$01$03.
To browse to a device and automatically create a portion 
or all of the new string, right-click a string tag and 
choose Go to Message Path Editor.
If you use an asterisk [*] to designate the element 
number of the remote array, the RemoteIndex provides 
the element number. To change the element number, set 
this member to the required value.
If the message Then the remote array is 
the
Reads data Source element
.RemoteIndex DINT
Writes data Destination element
To specify a different tag or address in the controller 
to which the message is sent, set this member to 
the required value. Enter the tag or address as ASCII 
characters.
If the message Then the remote array is 
the
Reads data Source element
.RemoteElement STRING
Writes data Destination element
.UnconnectedTimeout DINT The time out for an unconnected message or for making 
a connection. The default value is 30 seconds.
If the message is unconnected, the ER bit turns on 
if the controller doesn’t get a response within the 
UnconnectedTimeout time.
If the message is connected, the ER bit turns on if 
the controller doesn’t get a response for making the 
connection within the UnconnectedTimeout time.
.ConnectionRate DINT
.TimeoutMultiplier SINT
Time out for a connected message once it has a 
connection. This time out is for the response from the 
other device.
This time out applies only after the connection is made.
The time out = ConnectionRate x TimeoutMultiplier
The default ConnectionRate is 7.5 seconds.
The default TimeoutMultiplier is 0 (which equates to a 
multiplication factor of 4).
146 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 147 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
The default time out for connected messages is 30 
seconds (7.5 seconds x 4 = 30 seconds).
To change the time out, change the ConnectionRate and 
leave the TimeoutMultiplier at the default value.
Description
The MSG instruction transfers elements of data. This is a transitional instruction:
• In ladder diagram, toggle the EnableIn from cleared to set each time the instruction 
executes.
• The size of each element depends on the data types you specify and the type of message 
command you use.
Where Description
1 EnableIn is true
.EN is set
.EW is set
connection is opened
2 message is sent
.ST is set
.EW is cleared
3 message is done or errored EnableIn is false
.DN or .ER is set
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 147
===== PDF PAGE 148 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Where Description
.ST is cleared
connection is closed (if .EN_CC = 0)
.EN is cleared (because the EnableIn is false)
4 EnableIn is true and .DN or .ER was previously set
.EN is set
.EW is set
connection is opened
.DN or .ER is cleared
5 message is sent
.ST is set
.EW is cleared
6 message is done or errored and EnableIn is still true
.DN or .ER is set
.ST is cleared
connection is closed (if .EN_CC = 0)
7 EnableIn goes false and .DN or .ER is set
.EN is cleared
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes for operand-related faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .EWS, .ST, .DN, and .ER bits are cleared.
Rung-condition-in is false See MSG Flow Chart (False)
Rung-condition-in is true See MSG Flow Chart (True)
Postscan N/A
148 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 149 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Structured Text
Condition/State Action Taken
Prescan See Prescan in the Ladder Diagram table
Normal execution See MSG Flow Chart (True)
Postscan See Postscan in the Ladder Diagram table
MSG Flow Chart (False)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 149
===== PDF PAGE 150 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
MSG Flow Chart (True)
Example
Ladder Diagram
Structured Text
MSG (MessageControl);
150 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 151 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Message (MSG)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The MSG instruction asynchronously reads or writes a block of data to another module on a 
network.
This is a transitional instruction. Follow these steps when using it:
• In ladder logic, insert an instruction to toggle the rung-condition-in from false to true 
each time the instruction should execute.
• In a Structured Text routine, insert a condition for the instruction to cause it to execute 
only on a transition.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
MSG(MessageControl);
Operands
Ladder Diagram
Operand Type Format Description
Message MSG tag Message structure
Structured Text
Operand Type Format Description
Message MSG tag Message structure
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 151
===== PDF PAGE 152 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
MESSAGE Structure
IMPORTANT:  If you check the status bits more than once: Use a copy of the bits if you check them in more than one 
place in your logic. Otherwise, the bits may change during the scan and your logic won’t work as you expect it. 
One way to make a copy is to use the FLAGS word. Copy the FLAGS word to another tag and check the bits in the 
copy.
IMPORTANT:  Do not change the following bits of a MSG instruction:
• DN 
• EN 
• ER 
• EW 
• ST 
Do not change these bits either by themselves or as part of the FLAGS word. If you do, the 
controller may have a non-recoverable fault. The controller clears the project from its memory 
when it has a non-recoverable fault.
Mnemonic Data Type Description
.FLAGS INT The .FLAGS member provides access to the status 
members (bits) in one, 16-bit word.
This bit
2
Is this member
.EW
4 .ER
5 .DN
6 .ST
7 .EN
8 .TO
9 .EN_CC
IMPORTANT:  Do not change the EW, ER, DN, or ST bits 
of the FLAGS member. For example, do not clear the 
entire FLAGS word. The controller ignores the change 
and uses the internally-stored values of the bits.
.ERR INT If the .ER bit is set, the error code word identifies error 
codes for the MSG instruction.
.EXERR INT The extended error code word specifies additional error 
code information for some error codes.
152 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 153 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
.REQ_LEN INT The requested length specifies how many words the 
message instruction will attempt to transfer.
.DN_LEN INT The done length identifies how many words actually 
transferred.
.EW BOOL The enable waiting bit is set when the controller detects 
that a message request has entered the queue. The 
controller resets the.EW bit when the.ST bit is set.
IMPORTANT:  Do not change the EW bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.ER BOOL The error bit is set when the controller detects that a 
transfer failed. The .ER bit is reset the next time the 
EnableIn goes from false to true.
IMPORTANT:  Do not change the ER bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.DN BOOL The done bit is set when the last packet of the message 
is successfully transferred. The .DN bit is reset the next 
time the EnableIn goes from false to true.
IMPORTANT:  Do not change the DN bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.ST BOOL The start bit is set when the controller begins executing 
the MSG instruction. The .ST bit is reset when the .DN bit 
or the .ER bit is set.
IMPORTANT:  Do not change the ST bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
.EN BOOL The enable bit is set when the EnableIn goes true and 
remains set until either the .DN bit or the .ER bit is set 
and the EnableIn is false. If the EnableIn goes false, 
but the .DN bit and the .ER bit are cleared, the .EN bit 
remains set.
IMPORTANT:  Do not change the EN bit. The controller 
ignores the change and uses the internally-stored 
value of the bit.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 153
===== PDF PAGE 154 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
.TO BOOL If you manually set the .TO bit, the controller stops 
processing the message and sets the .ER bit.
.EN_CC BOOL The enable cache bit determines how to manage the 
MSG connection. If you want the controller to maintain 
the connection (such as when you repeat the same MSG 
instruction many times), set the .EN_CC bit. If you rarely 
execute the MSG instruction and have other needs for a 
controller connection, clear the .EN_CC bit.
Connections for MSG instructions going out the serial 
port are not cached, even if the .EN_CC bit is set.
.ERR_SRC SINT Shows the error path in the Message Configuration 
dialog.
.DestinationLink INT To change the Destination Link of a DH+  or CIP with 
Source ID message, set this member to the required 
value.
.DestinationNode INT To change the Destination Node of a DH+  or CIP with 
Source ID message, set this member to the required 
value.
.SourceLink INT To change the Source Link of a DH+  or CIP with Source 
ID message, set this member to the required value.
.Class INT To change the Class parameter of a CIP Generic 
message, set this member to the required value.
.Attribute INT To change the Attribute parameter of a CIP Generic 
message, set this member to the required value.
.Instance DINT To change the Instance parameter of a CIP Generic 
message, set this member to the required value.
If you use an asterisk [*] to designate the element 
number of the local array, the LocalIndex provides the 
element number. To change the element number, set 
this member to the required value.
If the message: Then the local array is 
the:
Reads data Destination element
.LocalIndex DINT
Writes data Source element
.Channel SINT To send the message out a different channel of the 
1756-DHRIO module, set this member to the required 
value. Use either the ASCII character A or B.
154 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 155 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
.Rack SINT To change the rack number for a block transfer 
message, set this member to the required rack number 
(octal).
.Group SINT To change the group number for a block transfer 
message, set this member to the required group number 
(octal).
To change the slot number for a block transfer message, 
set this member to the required slot number.
If the message goes over 
this network:
Then specify the slot 
number in:
Universal remote I/O octal
.Slot SINT
ControlNet decimal (0-15)
.Path STRING To send the message to a different controller, set this 
member to the new path.
Enter the path as hexadecimal values.
Omit commas [,]
For example, for a path of 1, 0, 2, 42, 1, 3, enter 
$01$00$02$2A$01$03.
To browse to a device and automatically create a portion 
or all of the new string, right-click a string tag and 
choose Go to Message Path Editor.
If you use an asterisk [*] to designate the element 
number of the remote array, the RemoteIndex provides 
the element number. To change the element number, set 
this member to the required value.
If the message Then the remote array is 
the
Reads data Source element
.RemoteIndex DINT
Writes data Destination element
To specify a different tag or address in the controller 
to which the message is sent, set this member to 
the required value. Enter the tag or address as ASCII 
characters.
If the message Then the remote array is 
the
.RemoteElement STRING
Reads data Source element
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 155
===== PDF PAGE 156 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Mnemonic Data Type Description
Writes data Destination element
.UnconnectedTimeout DINT The time out for an unconnected message or for making 
a connection. The default value is 30 seconds.
If the message is unconnected, the ER bit turns on 
if the controller doesn’t get a response within the 
UnconnectedTimeout time.
If the message is connected, the ER bit turns on if 
the controller doesn’t get a response for making the 
connection within the UnconnectedTimeout time.
.ConnectionRate DINT
.TimeoutMultiplier SINT
Time out for a connected message once it has a 
connection. This time out is for the response from the 
other device.
This time out applies only after the connection is made.
The time out = ConnectionRate x TimeoutMultiplier
The default ConnectionRate is 7.5 seconds.
The default TimeoutMultiplier is 0 (which equates to a 
multiplication factor of 4).
The default time out for connected messages is 30 
seconds (7.5 seconds x 4 = 30 seconds).
To change the time out, change the ConnectionRate and 
leave the TimeoutMultiplier at the default value.
Description
The MSG instruction transfers elements of data. This is a transitional instruction:
• In ladder diagram, toggle the EnableIn from cleared to set each time the instruction 
executes.
• The size of each element depends on the data types you specify and the type of message 
command you use.
156 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 157 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Where Description
1 EnableIn is true
.EN is set
.EW is set
connection is opened
2 message is sent
.ST is set
.EW is cleared
3 message is done or errored EnableIn is false
.DN or .ER is set
.ST is cleared
connection is closed (if .EN_CC = 0)
.EN is cleared (because the EnableIn is false)
4 EnableIn is true and .DN or .ER was previously set
.EN is set
.EW is set
connection is opened
.DN or .ER is cleared
5 message is sent
.ST is set
.EW is cleared
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 157
===== PDF PAGE 158 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Where Description
6 message is done or errored and EnableIn is still true
.DN or .ER is set
.ST is cleared
connection is closed (if .EN_CC = 0)
7 EnableIn goes false and .DN or .ER is set
.EN is cleared
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction. See Common Attributes for operand-related faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan The .EWS, .ST, .DN, and .ER bits are cleared.
Rung-condition-in is false See MSG Flow Chart (False)
Rung-condition-in is true See MSG Flow Chart (True)
Postscan N/A
Structured Text
Condition/State Action Taken
Prescan See Prescan in the Ladder Diagram table
Normal execution See MSG Flow Chart (True)
Postscan See Postscan in the Ladder Diagram table
158 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 159 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
MSG Flow Chart (False)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 159
===== PDF PAGE 160 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
MSG Flow Chart (True)
Example
Ladder Diagram
Structured Text
MSG (MessageControl);
160 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 161 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
MSG Configuration Examples
The following examples show source and destination tags and elements for different controller 
combinations.
The table explains the path for MSG instructions originating from a Logix 5000  controller and 
being written to another controller.
Message Path Example Source and Destination
Source tag array_1[0]
Destination tag array_2[0]
Logix 5000  -> Logix 5000
You can use an alias tag for the source tag in the originating Logix 5000 
controller.
You cannot use an alias for the destination tag. The destination must be a 
base tag.
Source tag array_1[0]
Destination element N7:10
Logix 5000  -> PLC-5
Logix 5000  -> SLC
You can use an alias tag for the source tag, in the originating Logix 5000 
controller.
Source tag array_1[0]Logix 5000  -> PLC-2
Destination element 010
The table explains the path for MSG instructions originating from a Logix 5000  controller and 
reading from another controller.
Message Path Example Source and Destination
Source tag array_1[0]
Destination tag array_2[0]
Logix 5000  -> Logix 5000
You cannot use an alias tag for the source tag. The source must be a base 
tag.
You can use an alias tag for the destination tag, in the originating Logix 
5000  controller.
Source element N7:10
Destination tag array_1[0]
Logix 5000  -> PLC-5
Logix 5000  -> SLC
You can use an alias tag for the destination tag, in the originating Logix 
5000  controller.
Logix 5000  -> PLC-2 Source element 010
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 161
===== PDF PAGE 162 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Message Path Example Source and Destination
Destination tag array_1[0]
Major fault types and codes
Refer to the Logix 5000 Controller Fault Codes spreadsheet  for a complete list of fault codes.
You might be asked to log in to your Rockwell Automation  web account or create an account if 
you do not have one. You do not need a support contract to access the article.
Minor fault types and codes
The following are the minor fault types and codes.
Refer to the Logix 5000 Controller Fault Codes spreadsheet  for a complete list of fault codes.
You might be asked to log in to your Rockwell Automation  web account or create an account if 
you do not have one. You do not need a support contract to access the article.
Message Error Codes
Error codes depend on the type of MSG instruction.
Error Codes
The Logix Designer application does not always display the full description.
Error Code (Hex) Description Display In Software
0001 Connection failure (extended error 
codes)
0002 Insufficient resource
0003 Invalid value
0004 IOI syntax error (see extended error 
codes)
0005 Destination unknown, class 
unsupported, instance undefined or 
structure element undefined (see 
extended error codes)
0006 Insufficient packet space
0007 Connection lost
0008 Service unsupported
Same as description
162 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 163 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Error Code (Hex) Description Display In Software
0009 Error in data segment or invalid 
attribute value
000A Attribute list error
000B State already exists
000C Object model conflict
000D Object already exists
000E Attribute cannot be set
000F Permission denied
0010 Device state conflict
0011 Reply will not fit
0012 Fragment primitive
0013 Insufficient command data
0014 Attribute not supported
0015 Too much data
001A Bridge request too large
001B Bridge response too large
001C Attribute list shortage
001D Invalid attribute list
001E Embedded service error
001F Connection related failure (see 
extended error codes)
0022 Invalid reply received
0025 Key segment error
0026 Invalid IOI error
0027 Unexpected attribute in list
0028 DeviceNet error - invalid member ID
0029 DeviceNet error - member not 
settable
Same as description
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 163
===== PDF PAGE 164 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Error Code (Hex) Description Display In Software
00D1 Module not in run state
00FB Message port not supported
00FC Message unsupported data type
00FD Message uninitialized
00FE Message timeout
00FF General error (see extended error 
codes)
Unknown error
Extended Error Codes
The Logix Designer application does not display any text for the extended error codes.
The table lists extended error codes for error code 0001.
Extended Error Code (Hex) Description
0100 Connection in use
0103 Transport not supported
0106 Ownership conflict
0107 Connection not found
0108 Invalid connection type
0109 Invalid connection size
0110 Module not configured
0111 EPR not supported
0113 MSG write failed
0114 Wrong module
0115 Wrong device type
0116 Wrong revision
0118 Invalid configuration format
011A Application out of connections
0203 Connection timeout
0204 Unconnected message timeout
164 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 165 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Extended Error Code (Hex) Description
0205 Unconnected send parameter error
0206 Message too large
0301 No buffer memory
0302 Bandwidth not available
0303 No screens available
0305 Signature mismatch
0311 Port not available
0312 Link address not available
0315 Invalid segment type
0317 Connection not scheduled
The table lists the extended error codes for error code 001F.
Extended Error Code (Hex) Description
0203 Connection timeout
The table lists the extended error codes for error code 0004 and 0005.
Extended Error Code (Hex) Description
0000 extended status out of memory
0001 extended status out of instances
The table lists the extended error codes for error code 00FF.
Extended Error Code (Hex) Description
2001 Excessive IOI
2002 Bad parameter value
2018 Semaphore reject
201B Size too small
201C Invalid size
2100 Privilege failure
2101 Invalid keyswitch position
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 165
===== PDF PAGE 166 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Extended Error Code (Hex) Description
2102 Password invalid
2103 No password issued
2104 Address out of range
2105 Address and how many out of range
2106 Data in use
2107 Type is invalid or not supported
2108 Controller in upload or download mode
2109 Attempt to change number of array dimensions
210A Invalid symbol name
210B Symbol does not exist
210E Search failed
210F Task cannot start
2110 Unable to write
2111 Unable to read
2112 Shared routine not editable
2113 Controller in faulted mode
2114 Run mode inhibited
PLC and SLC Error Codes (.ERR)
Logix firmware revision 10.x and later provides new error codes for errors that are associated 
with PLC and SLC™ message types (PCCC messages).
This change lets RSLogix 5000 software display a more meaningful description for many of the 
errors. Previously the software did not give a description for any of the errors associated with 
the 00F0 error code.
The change also makes the error codes more consistent with errors returned by other 
controllers, such as PLC-5® controllers.
The table shows the change in the error codes from R9.x and earlier to R10.x and later. As a 
result of the change, the .ERR member returns a unique value for each PCCC error. The .EXERR is 
no longer required for these errors.
166 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 167 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
PLC and SLC Error Codes (hex)
R9.x And Earlier R10.x And Later Description
.ERR .EXERR .ERR .EXERR
0010 1000 Illegal command or 
format from local 
processor
0020 2000 Communication 
module not working
0030 3000 Remote node 
is missing, 
disconnected, or 
shut down
0040 4000 Processor connected 
but faulted 
(hardware)
0050 5000 Wrong station 
number
0060 6000 Requested function 
is not available
0070 7000 Processor is in 
Program mode
0080 8000 Compatibility file of 
processor does not 
exist
0090 9000 Remote node cannot 
buffer command
00B0 B000 Processor is 
downloading so it is 
not accessible
00F0 0001 F001 Processor incorrectly 
converted the 
address
00F0 0002 F002 Incomplete address
00F0 0003 F003 Incorrect address
00F0 0004 F004 Illegal address 
format - symbol not 
found
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 167
===== PDF PAGE 168 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
R9.x And Earlier R10.x And Later Description
00F0 0005 F005 Illegal address 
format - symbol has 
0 or greater than the 
maximum number 
of characters 
supported by the 
device
00F0 0006 F006 Address file does 
not exist in target 
processor
00F0 0007 F007 Destination file is too 
small for the number 
of words requested
00F0 0008 F008 Cannot complete 
request
Situation changed 
during multipacket 
operation
00F0 0009 F009 Data or file is too 
large
Memory unavailable
00F0 000A F00A Target processor 
cannot put requested 
information in 
packets
00F0 000B F00B Privilege error; 
access denied
00F0 000C F00C Requested function 
is not available
00F0 000D F00D Request is redundant
00F0 000E F00E Command cannot be 
executed
00F0 000F F00F Overflow; histogram 
overflow
00F0 0010 F010 No access
00F0 0011 F011 Data type requested 
does not match data 
available
168 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 169 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
R9.x And Earlier R10.x And Later Description
00F0 0012 F012 Incorrect command 
parameters
00F0 0013 F013 Address reference 
exists to deleted area
00F0 0014 F014 Command execution 
failure for unknown 
reason
PLC-3® histogram 
overflow
00F0 0015 F015 Data conversion 
error
00F0 0016 F016 The scanner is 
not available to 
communicate with a 
1771 rack adapter
00F0 0017 F017 The adapter is 
no available to 
communicate with 
the module
00F0 0018 F018 The 1771 module 
response was not 
valid
00F0 0019 F019 Duplicate label
00F0 001A F01A File owner active - 
the file is being used
00F0 001B F01B Program owner 
active - someone 
is downloading or 
editing online
00F0 001C F01C Disk file is write 
protected or 
otherwise not 
accessible (offline 
only)
00F0 001D F01D Disk file is being 
used by another 
application
Update not 
performed (offline 
only)
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 169
===== PDF PAGE 170 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Block Transfer Error Codes
These are the Logix5000  block-transfer specific error codes.
Error Code (Hex) Description Display In Software
00D0 The scanner did not receive a 
block-transfer response from the 
block-transfer module within 3.5 
seconds of the request.
00D1 The checksum from the read 
response did not match the 
checksum of the data stream.
00D2 The scanner requested either a 
read or write but the block-transfer 
module responded with the opposite.
00D3 The scanner requested a length 
and the block-transfer module 
responded with a different length.
00D6 The scanner received a response 
from the block-transfer module 
indicating the write request failed.
00EA The scanner was not configured 
to communicate with the rack that 
would contain this block-transfer 
module.
00EB The logical slot specified is not 
available for the given rack size.
00EC There is currently a block-transfer 
request in progress and a response 
is required before another request 
can begin.
00ED The size of the block-transfer 
request is not consistent with valid 
block-transfer size requests.
00EE The type of block-transfer request 
is not consistent with the expected 
BT_READ or BT_WRITE.
00EF The scanner was unable to find an 
available slot in the block-transfer 
table to accommodate the 
block-transfer request.
Unknown error
170 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 171 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Error Code (Hex) Description Display In Software
00F0 The scanner received a request 
to reset the remote I/O channels 
while there were outstanding 
block-transfers.
00F3 Queues for remote block-transfers 
are full.
00F5 No communication channels are 
configured for the requested rack or 
slot.
00F6 No communication channels are 
configured for remote I/O.
00F7 The block-transfer timeout, set in 
the instruction, timed out before 
completion.
00F8 Error in block-transfer protocol - 
unsolicited block-transfer.
00F9 Block-transfer data was lost due to a 
bad communication channel.
00FA The block-transfer module 
requested a different length than 
the associated block-transfer 
instruction.
00FB The checksum of the block-transfer 
read data was wrong.
00FC There was an invalid transfer of 
block-transfer write data between 
the adapter and the block-transfer 
module.
00FD The size of the block-transfer 
plus the size of the index in the 
block-transfer data table was 
greater than the size of the 
block-transfer data table file.
Specify the Communication Details
Set up a broadcast in ladder logic or structured text programs. In ladder logic, add a rung 
and click on the MSG property to access the Message Configuration  dialog and set up a 
new message. In structured text, type MSG (aMsg ) and then right-click the aMsg to open the 
Message Configuration dialog and configure the message.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 171
===== PDF PAGE 172 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Logix Designer versions 37 and later do not support controllers with serial ports. The Broadcast  button 
appears only in Logix Designer versions 36 and earlier for controllers with a serial port.
To configure a MSG instruction, specify the following on the Communication tab:
Specify a Path
The path shows the route that the message takes to get to the destination. It uses names from 
the I/O configuration of the controller, numbers that you type, or both. You can default the path 
by using the broadcast button, which must be enabled with the system protocol and message 
type.
If Then
The I/O configuration of the controller has the module 
that gets the message.
Browse to select the module.
The I/O configuration of the controller has only the local 
communication module.
Browse to select the local communication module and 
type the rest of the path.
The I/O configuration of the controller does not have any 
of the modules required for the message.
Type the path.
Also supported is THIS, which indicates a path to self. THIS is used to send an unconnected message to 
the controller.
Examples
The I/O configuration of the controller has only the local communication module:
To type a path, use the format:
172 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 173 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
port, next_address, port, next_address,
Is
Where
For this network Type
Backplane 1
DF1 (serial, serial channel 0)
ControlNet
EtherNet/IP
DH+ channel A
2
DH+ channel B
Port
DF1 channel 1 (serial channel 1)
3
Backplane Slot number of the module
DF1 (serial) Station address (0-254)
ControlNet Node number (1-99 decimal)
DH+ 8# followed by the node number 
(1-77 octal)
For example, to specify the octal 
node address of 37, type 8#37.
Next_address
EtherNet/IP Specify a module on an EtherNet/IP 
network by using any of these 
formats:
• IP address. For example, 
10.10.10.10
• IP address:Port. For example, 
10.10.10.10:24
• DNS name. For example, tanks
• DNS name:Port. For example, 
tanks:24
Broadcast Button
The Broadcast  button is used with the serial port.
• This functionality for RSLogix 5000 software, beginning with version 18, enhances the 
ability to define the route and message type that are required to send a message to its 
destination.
The Broadcast button, when enabled, allows you to default the path by selecting an available 
channel(s) in a combo box. The number of channels listed in the combo box depends on the 
current controller.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 173
===== PDF PAGE 174 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
By default, the Path button on the Communication  tab is active.
Perform these steps to enable the Broadcast button and select a channel to default a path for 
the message.
1. On the Controller Organizer, right-click Controller, and select Properties. The 
Controller Properties  dialog appears.
2. Click the System Protocol  tab.
3. Select DF1 Master  in the Protocol box. The Polling mode defaults ‘Message Based’ (slave 
can initiate messages).
4. Click OK.
5. In ladder logic, click the box inside the MSG tag. The Message Configuration  dialog 
appears with the Configuration tab open.
6. In the Message Type  box, select CIP Data Table Write.
7. Click OK.You have enabled the Broadcast button on the Communication tab.
8. Click the Communication tab.
9. Next to the Broadcast button, select a channel in the combo box. The number of 
channels in the combo box depends on the controller.
When you select channel 0 or 1, the corresponding message path on the Message 
Configuration  dialog defaults to 2,255 (channel 0) or 3,255 (channel 1). The Path grays out 
to not allow you to manually enter a path value.
10. Click OK.
System Protocol Tab Configuration
Logix Designer versions 37 and later do not support controllers with serial ports. The System Protocol 
tab appears only in Logix Designer versions 36 and earlier for controllers with a serial port.
To run broadcast in ControlLogix  controllers in the Logix Designer application, you must 
configure the System Protocol  tab in the Controller Properties  dialog. The protocol must be 
compatible with the message type of ‘write’ on the Message Configuration  dialog.
Follow these steps to set up the system protocol to be compatible with the broadcast feature.
1. Create or open an existing controller in the application.
2. On the Controller Organizer, right-click the controller name, and select Properties.The 
Controller Properties  dialog appears.
174 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 175 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
3. If you controller has a serial port, click System Protocol tab.
4. In the Protocol box, select a protocol.
IMPORTANT:  The Message Type  box on the Message Configuration Tab  dialog must be write-typed to be 
compatible with the system protocol. Otherwise, the Broadcast button is disabled.
5. Enter the information on the System Protocol  tab for each protocol outlined in the 
following tables.
Topic Description
Protocol DF-1 Master
Station Address Type controller station address number
Transmit Retries 3
ACK Timeout 50
Reply Message Wait 5
Polling Mode Select from the following modes:
- Message Based  Poll the slave using message 
instruction
- Slave can initiate message  for slave to slave 
broadcast
- Standard. to have the schedule poll for the 
slave
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 175
===== PDF PAGE 176 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Topic Description
Error Detection BCC
Duplicate Detection Enabled (checked)
Topic Description
Protocol DF-1 Slave
Station Address Type controller station address number
Transmit Retries 3
Slave Poll Timeout 3000
EOT Suppression Disable (unchecked)
Error Detection BCC
Duplicate Detection Enabled (checked)
Topic Description
Protocol DF-1 Slave
Station Address Type controller station address number
Enable Store and Forward Enable box (checkmark) to use store and forward 
tag
Error Detection BCC
6. Click OK.
For Block Transfers
For block transfer messages, add the following modules to the I/O configuration of the 
controller:
For block-transfers over this network: Add these modules to the I/O configuration:
ControlNet Local communication module (for example, 1756-CNB 
module)
Remote adapter module (for example, 1771-ACN module)
Universal remote I/O Local communication module (for example, 1756-DHRIO 
module)
One remote adapter module (for example, 1771-ASB 
module) for each rack, or portion of a rack, in the 
chassis
176 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 177 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For block-transfers over this network: Add these modules to the I/O configuration:
Block-transfer module (optional)
Specify a Communication Method or Module Address
Use the following table to select a communication method or module address for the message:
If the destination device 
is Select And specify
Logix 5000  controller
PLC-5 controller over an 
EtherNet/IP network
PLC-5 controller over a 
ControlNet network
SLC 5/05 controller
CIP No other specifications required.
PLC-5 controller over a 
DH+ network
Channel Channel A or B of the 
1756-DHRIO module that 
is connected to the DH+ 
network.
SLC controller over a DH+ 
network
Source Link Link ID assigned to the 
backplane of the controller 
in the routing table of the 
1756-DHRIO module. The 
source node in the routing 
table is automatically 
the slot number of the 
controller.
PLC-3 processor Destination Link Link ID of the remote 
DH+ link where the target 
device resides.
Destination Node Station address of the 
target device, in octal.
PLC-2 processor
DH+
If there is only one DH+ link, specify 0 for both the 
Source Link and the Destination Link.
Source Link Remote ID of the shortcut 
in FactoryTalk Linx.
Application on a 
workstation that is 
receiving an unsolicited 
message routed over 
an EtherNet/IP or 
ControlNet network 
through FactoryTalk Linx 
software
CIP with Source ID
This lets the application 
receive data from a 
controller.
Destination Link Virtual Link ID set up in 
FactoryTalk Linx  software 
(0…65535).
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 177
===== PDF PAGE 178 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
If the destination device 
is Select And specify
Destination Node Destination ID (0…77 octal) 
provided by the application 
to FactoryTalk Linx.
The slot number of the ControlLogix controller is used as 
the Source Node.
Channel Channel A or B of the 
1756-DHRIO module that 
is connected to the RIO 
network.
Rack Rack number (octal) of the 
module.
Group Group number of the 
module.
Block transfer module over 
a universal remote I/O 
network
RIO
Slot Slot number of the module.
Block transfer module over 
a ControlNet network
ControlNet Slot Slot number of the module.
Choose a Cache Option
Depending on the configuration of an MSG instruction, it may use a connection to send or 
receive data.
Message type: Communication method: Uses a connection:
CIP data table read or write Your option(1)
CIP
CIP with Source ID
PLC-2, PLC-3, PLC-5, or SLC (all 
types)
DH+ X
CIP generic Your option(2)
Block-transfer read or write X
1. CIP data table read or write messages can be connected or unconnected. For most 
applications, Rockwell Automation  recommends that you leave CIP data table read or 
write messages connected.
2. CIP generic messages can be connected or unconnected. But, for most applications, we 
recommend you leave CIP generic messages unconnected.
If a MSG instruction uses a connection, you have the option to leave the connection open (cache) 
or close the connection when the message is done transmitting.
178 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 179 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
If you: Then:
Cache the connection The connection stays open after the MSG instruction 
is done. This optimizes execution time. Opening a 
connection each time the message executes increases 
execution time.
Do not cache the connection The connection closes after the MSG instruction is done. 
This frees up that connection for other uses.
The controller has the following limits on the number of connections that you can cache.
If you have this controller: Then you can cache:
CompactLogix  5370 or ControlLogix  5570 Up to 32 connections.
ControlLogix  5580 Up to 256 connections.
If several messages go to the same device, the messages may be able to share a connection.
If the MSG instructions are to: And they are: Then:
Different devices Each MSG instruction uses 1 
connection.
Enabled at the same time Each MSG instruction uses 1 
connection.
Same device
NOT enabled at the same time The MSG instruction uses 1 
connection and 1 cached buffer. 
They share the connection and the 
buffer.
To share a connection, if the controller alternates between sending a block-transfer read message and a 
block-transfer write message to the same module, both messages count as one connection. Caching both 
messages counts as one on the cache list.
Guidelines
As you plan and program your MSG instructions, follow these guidelines:
Guideline Details
Each MSG instruction requires its own control tag.
Data type = MESSAGE
For each MSG instruction, create a control tag.
Scope = controller
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 179
===== PDF PAGE 180 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Guideline Details
The tag cannot be part of an array or a user-defined 
data type.
Keep the source and/or destination data at the 
controller scope.
A MSG instruction can access only tags that are in the 
Controller Tags folder (controller scope).
If your message is to a device that uses 16-bit integers, 
such as a PLC-5 or SLC 500 controller, and it transfers 
integers
(not REALs), use a buffer of INTs in the message and 
DINTs throughout the project.
This increases the efficiency of your project because 
Logix controllers execute more efficiently and use less 
memory when working with 32-bit integers (DINTs).
If your MSG is to a device that uses 16-bit integers, use 
a buffer of INTs in the MSG and DINTs throughout the 
project.
To convert between INTs and DINTs, see the Logix 5000 
Controllers Common Procedures Programming Manual, 
publication 1756-PM001.
Cache the connected MSGs that execute most 
frequently.
Cache the connection for those MSG instructions that 
execute most frequently, up to the maximum number 
permissible for your controller revision.
This optimizes execution time because the controller 
does not have to open a connection each time the 
message executes.
For the CompactLogix  5370 or ControlLogix  5570 
controllers, if you enable more than 16 MSGs at one 
time, some MSG instructions may experience delays in 
entering the queue.
For the ControlLogix  5580 controllers, if you enable more 
than 256 MSGs at one time, some MSG instructions may 
experience delays in entering the queue.
To help make sure that each message executes, use one 
of these options:
Enable each message in sequence.
Enable the messages in groups.
Program a message to communicate with multiple 
devices. For more information, see the Logix 5000 
Controllers Common Procedures Programming Manual, 
publication 1756-PM001.
For the CompactLogix  5370 or ControlLogix  5570 
controllers , if you want to enable more than 16 MSGs at 
one time, use some type of management strategy.
For the ControlLogix  5580 controllers, if you want to 
enable more than 256 MSGs at one time, use some type 
of management strategy.
Program logic to coordinate the execution of messages. 
For more information, see the Logix 5000  Controllers 
Common Procedures Programming Manual, publication 
1756-PM001.
180 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 181 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Guideline Details
The controller can have 10…40 unconnected buffers. 
The default number is 10 for the CompactLogix  5370 or 
ControlLogix  5570 controllers.
If all the unconnected buffers are in use when an 
instruction leaves the message queue, the instruction 
errors and does not transfer the data.
You can increase the number of unconnected buffers 
(40 max), but continue to follow guideline 5.
(For the CompactLogix  5370 or ControlLogix  5570 
controllers only) Keep the number of unconnected and 
uncached MSGs less than the number of unconnected 
buffers.
To increase the number of unconnected buffers, 
see the Logix 5000  Controllers Common Procedures 
Programming Manual, publication 1756-PM001.
Specify SLC/uni00A0Messages
Use the SLC message types to communicate with SLC and MicroLogix controllers. The following 
table specifies which data types the instruction allows you access. The table also shows the 
corresponding Logix 5000  data type.
For this SLC or MicroLogix data type: Use this Logix 5000  data type:
F REAL
L (MicroLogix 1200 and 1500 controllers) DINT
N INT
Specify Block Transfer Messages
The block-transfer message types are used to communicate with block-transfer modules over a 
Universal Remote I/O network.
To: Select this command:
Read data from a block-transfer module
This message type replaces the BTR instruction
Block-Transfer Read
Write data to a block-transfer module
This message type replaces the BTW instruction
Block-Transfer Write
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 181
===== PDF PAGE 182 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
To configure a block-transfer message, follow these guidelines:
• The source (for BTW ) and destination (for BTR) tags must be large enough to accept the 
requested data, except for MESSAGE, AXIS, and MODULE structures.
• Specify how many 16-bit integers (INT) to send or receive. You can specify from 0 to 64 
integers.
To have the block-transfer module determine how many 16-bit integers to send (BTR), or to have 
the controller send 64 integers (BTW), type 0  for the number of elements.
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
182 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 183 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
LDT
tag The tag that contains data 
you want to copy to the 
attribute
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 183
===== PDF PAGE 184 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
184 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 185 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 185
===== PDF PAGE 186 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Example
Ladder Diagrams
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
186 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 187 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
tag The tag that contains data 
you want to copy to the 
attribute
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 187
===== PDF PAGE 188 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Operand Type Format Description
LDT
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
188 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 189 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 189
===== PDF PAGE 190 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
Example
Ladder Diagrams
190 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 191 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 191
===== PDF PAGE 192 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
LDT
tag The tag that contains data 
you want to copy to the 
attribute
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
192 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 193 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 193
===== PDF PAGE 194 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
194 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 195 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Example
Ladder Diagrams
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 195
===== PDF PAGE 196 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
tag The tag that contains data 
you want to copy to the 
attribute
196 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 197 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Operand Type Format Description
LDT
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 197
===== PDF PAGE 198 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
198 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 199 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
Example
Ladder Diagrams
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 199
===== PDF PAGE 200 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
200 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 201 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
LDT
tag The tag that contains data 
you want to copy to the 
attribute
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 201
===== PDF PAGE 202 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
202 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 203 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 203
===== PDF PAGE 204 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Example
Ladder Diagrams
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Get System Value (GSV) and Set System Value (SSV)
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers.
The GSV/SSV instructions get and set controller system data that is stored in objects.
IMPORTANT:  The SSV attributes must be uploaded to be saved to the project.
Available Languages
Ladder Diagram
204 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 205 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Function Block
These instructions are not available in function block.
Structured Text
GSV(ClassName,InstanceName,AttributeName,Dest)
SSV(ClassName,InstanceName,AttributeName,Source)
Operands
There are data conversion rules for mixed data types within an instruction. See Data Conversion 
on page 870.
Ladder Diagram and Structured Text
Operand Type Format Description
Class name name The name of object class
Instance name name The name of specific 
object, when object 
requires name
Attribute name name The attribute of object
The data type depends on 
the attribute you select
Destination (GSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
DT
LDT
tag The destination for 
attribute data
Source (SSV) SINT
INT
DINT
REAL
structure
TIME32
TIME
LTIME
DT
tag The tag that contains data 
you want to copy to the 
attribute
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 205
===== PDF PAGE 206 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Operand Type Format Description
LDT
See Time and date data types  on page 877 for a complete description of Relative Time (LTIME, TIME, and 
TIME32) and Absolute Time (LDT and DT) data types.
When you use the GSV Instruction with the WallClock class and the CSTOffset attribute with the TIME32 
data type, you must create the TIME32 data type tag a TIME32[2] array tag.
Description
The GSV/SSV instructions get and set controller status data that is stored in objects. The 
controller stores status data in objects. There is no status file, as in the PLC-5 processor.
When true, the GSV instruction retrieves the specified information and places it in the 
destination. When true, the SSV instruction sets the specified attribute with data from the 
source.
When you enter a GSV/SSV instruction, the programming software displays the valid object 
classes, object names, and attribute names for each instruction. For the GSV instruction, you 
can get values for all the attributes. For the SSV instruction, the software displays only those 
attributes you can set (SSV).
206 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 207 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
CAUTION:  Use the SSV instructions carefully. Making changes to objects can cause unexpected controller 
operation or injury to personnel. You must test and confirm that the instructions do not change data that 
you do not want to change. 
The SSV instructions write and the GSV instructions read past a member into other members of a tag. If 
the tag is too small, the instructions do not write or read the data. They log a minor fault instead.
Example 1
Member_A is too small for the attribute. So the GSV instruction writes the last value to Member_B.
Example 2
My_Tag is too small for the attribute. So the GSV instruction stops and logs a minor fault. The Destination 
tag remains unchanged.
GSV/SSV Objects define each object’s attributes and their associated data types. For example, 
the MajorFaultRecord attribute of the Program object requires a DINT[11] data type.
Affects Math Status Flags
No.
Major/Minor Faults
A minor fault will occur if: Fault Type Fault Code
There is an invalid object address 4 5
The specified object that does not 
support GSV/SSV
4 6
There is an invalid attribute 4 6
There was not enough information 
supplied for an SSV instruction
4 6
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 207
===== PDF PAGE 208 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
A minor fault will occur if: Fault Type Fault Code
The GSV destination was not large 
enough to hold the requested data
4 7
See Common Attributes  on page  for operand-related faults.
Execution
Ladder Diagram
Condition Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction executes.
Postscan N/A
Structured Text
Condition Action Taken
Prescan See Prescan in the Ladder Diagrams table.
Normal Execution See rung-condition-in is true in the Ladder Diagrams 
table.
Postscan See Postscan in the Ladder Diagrams table.
Example
Ladder Diagrams
208 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 209 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Structured Text
GSV (Program,THIS,LASTSCANTIME,dest1);
SSV (Program, THIS, MinorFaultRecord, src[0]);
Immediate Output (IOT)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The IOT instruction immediately updates the specified output data (output tag of an I/O module 
or produced tag). The connection to the module must be open to enable the IOT instruction to 
execute.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
IOT (output_tag)
Operands
Ladder Diagram
Operand TYPE FORMAT DESCRIPTION
Update Tag Tag Tag that contains data 
you want to copy to the 
attribute tag that you want 
to update; either:
Output tag of an I/O 
module or Produced tag
Structured Text
The operands are the same as those for the ladder diagram IOT instruction.
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 209
===== PDF PAGE 210 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Description
The IOT instruction overrides the requested packet interval (RPI) of an output connection and 
sends fresh data over the connection.
An output connection is a connection that is associated with the output tag of an I/O module or 
with a produced tag. If the connection is for a produced tag, the IOT instruction also sends the 
event trigger to the consuming controller. This allows the IOT instruction to trigger an event task 
in the consuming controller.
To use an IOT instruction and a produced tag to trigger an event task in a consumer controller, 
check the Programmatically (IOT Instruction) Send Event Trigger to Consumer checkbox on the 
Connection tab of the Tag Properties  dialog box.
For CompactLogix 5380, ControlLogix 5580, Compact GuardLogix 5380, GuardLogix 5580, and ControlLogix 
5590 controllers, when controlling 5069 I/O over a remote network, an optimization is used to group 
module connections configured with the same RPI rate into one packet for sending over the network. If 
the IOT is used on one of these tags, the IOT may cause immediate update of some data tags for other 
modules that are configured at the same RPI and in the same backplane and are being grouped together 
with that tag. If this is not desirable, it can be avoided by making the RPI not exactly equal to the RPI 
other module connections.
IMPORTANT:  This instruction does not function correctly in a ControlLogix Redundancy system and should not be 
used.
The type of network between the controllers determines when the consuming controller 
receives the new data and event trigger via the IOT instruction.
Over this network The consuming device receives the data and event trigger
Backplane Immediately
EtherNet/IP Immediately
ControlNet Within the actual packet interval (API) of the consumed 
tag (connection)
The following diagrams compare the receipt of data via an IOT instruction over EtherNet/IP and 
ControlNet networks.
Affects Math Status Flags
No
210 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 211 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Fault Conditions
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction updates the connection of the specified 
tag resets the RPI timer of the connection.
Postscan N/A
Structured Text
Condition/State Action Taken
Prescan N/A
Normal execution See rung-condition-in is true in the Ladder Diagram
Postscan N/A
Example
When the IOT instruction executes, it immediately sends the values of the Local:5:0 tag to the 
output module.
Ladder Diagram
Structured Text
IOT (Local:5:0);
Immediate Output (IOT)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 211
===== PDF PAGE 212 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
The IOT instruction immediately updates the specified output data (output tag of an I/O module 
or produced tag). The connection to the module must be open to enable the IOT instruction to 
execute.
Available Languages
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
IOT (output_tag)
Operands
Ladder Diagram
Operand TYPE FORMAT DESCRIPTION
Update Tag Tag Tag that contains data 
you want to copy to the 
attribute tag that you want 
to update; either:
Output tag of an I/O 
module or Produced tag
Structured Text
The operands are the same as those for the ladder diagram IOT instruction.
See Structured Text Syntax  on page  for more information on the syntax of expressions 
within structured text.
Description
The IOT instruction overrides the requested packet interval (RPI) of an output connection and 
sends fresh data over the connection.
An output connection is a connection that is associated with the output tag of an I/O module or 
with a produced tag. If the connection is for a produced tag, the IOT instruction also sends the 
event trigger to the consuming controller. This allows the IOT instruction to trigger an event task 
in the consuming controller.
To use an IOT instruction and a produced tag to trigger an event task in a consumer controller, 
check the Programmatically (IOT Instruction) Send Event Trigger to Consumer checkbox on the 
Connection tab of the Tag Properties  dialog box.
212 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 213 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For CompactLogix 5380, ControlLogix 5580, Compact GuardLogix 5380, GuardLogix 5580, and ControlLogix 
5590 controllers, when controlling 5069 I/O over a remote network, an optimization is used to group 
module connections configured with the same RPI rate into one packet for sending over the network. If 
the IOT is used on one of these tags, the IOT may cause immediate update of some data tags for other 
modules that are configured at the same RPI and in the same backplane and are being grouped together 
with that tag. If this is not desirable, it can be avoided by making the RPI not exactly equal to the RPI 
other module connections.
IMPORTANT:  This instruction does not function correctly in a ControlLogix Redundancy system and should not be 
used.
The type of network between the controllers determines when the consuming controller 
receives the new data and event trigger via the IOT instruction.
Over this network The consuming device receives the data and event trigger
Backplane Immediately
EtherNet/IP Immediately
ControlNet Within the actual packet interval (API) of the consumed 
tag (connection)
The following diagrams compare the receipt of data via an IOT instruction over EtherNet/IP and 
ControlNet networks.
Affects Math Status Flags
No
Fault Conditions
None specific to this instruction. See Common Attributes  on page  for operand-related 
faults.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 213
===== PDF PAGE 214 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Execution
Ladder Diagram
Condition/State Action Taken
Prescan N/A
Rung-condition-in is false N/A
Rung-condition-in is true The instruction updates the connection of the specified 
tag resets the RPI timer of the connection.
Postscan N/A
Structured Text
Condition/State Action Taken
Prescan N/A
Normal execution See rung-condition-in is true in the Ladder Diagram
Postscan N/A
Example
When the IOT instruction executes, it immediately sends the values of the Local:5:0 tag to the 
output module.
Ladder Diagram
Structured Text
IOT (Local:5:0);
Reference (REF)
This information applies to the CompactLogix 5370, ControlLogix 5570, Compact GuardLogix 
5370, GuardLogix 5570, Compact GuardLogix 5380, CompactLogix 5380, ControlLogix 5580, 
GuardLogix 5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The Reference (REF) Instruction associates a reference with the address of an axis or 
coordinate system concrete tag.
214 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 215 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
This is a transitional instruction. Follow these steps when using it:
• In ladder logic, insert an instruction to toggle the rung-condition-in from false to true 
each time the instruction should execute.
• In a Structured Text routine, insert a condition for the instruction to cause it to execute 
only on a transition.
Available Instructions
Ladder Diagram
Function Block
This instruction is not available in function block.
Structured Text
REF(Source, Reference);
Operands
Operand Type Format Description
Source AXIS_CIP_DRIVE
AXIS_CONSUMED
AXIS_GENERIC_DRIVE
AXIS_SERVO
AXIS_SERVO_DRIVE
AXIS_VIRTUAL 
COORDINATE_SYSTEM
Immediate Tag Name of the axis or 
coordinate system to 
reference.
Reference REF_TO_AXIS_CIP_DRIVE
REF_TO_AXIS_CONSUMED
REF_TO_AXIS_GENERIC_DR
IVE
REF_TO_AXIS_SERVO
REF_TO_AXIS_SERVO_DR
IVE
REF_TO_AXIS_VIRTUAL
REF_TO_COORDINATE_SYS
TEM
Tag Name of the reference to 
be populated.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 215
===== PDF PAGE 216 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Affects Math Status Flags
No
Major/Minor Faults
None specific to this instruction.
Execution
Condition/State Action Taken
Prescan The instruction uses the Source address to populate the 
Reference.
Rung-condition-in is false Set Rung-condition-out to Rung-condition-in. The 
instruction uses the Source address to populate the 
Reference.
Rung-condition-in is true Set Rung-condition-out to Rung-condition-in. The 
instruction uses the Source address to populate the 
Reference.
Postscan The instruction uses the Source address to populate the 
Reference.
Error Codes
None specific to this instruction.
Example
Relay Ladder
Structured Text
REF(AxisCip, Ref_AxisCip);
Access System Values
This procedure will help you to get or use status information about your Logix 5000  controller.
If you want to: Refer to this help topic:
use specific key words in your logic to monitor specific 
events
Monitor Status Flags  on page 308
216 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 217 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
If you want to: Refer to this help topic:
get or set system values Get and Set System Data  on page 292
get information about the memory of the controller Determine Controller Memory Information  on page 285
Access the AddOnInstructionDefinition Object
The AddOnInstructionDefinition  object lets you customize instructions for sets of commonly-
used logic, provides a common interface to this logic, and provides documentation for the 
instruction.
For details, see the Controllers Add-On Instructions Programming Manual, publication 1756-
PM010.
Attribute Data Type Instruction within Standard Task Instruction within Safety Task Description
LastEditDate LINT GSV None Coordinated 
Universal Time (UTC) 
value of the last time 
the AOI was edited.
The LastEditDate 
is a 64-bit /uni00B5S value 
referenced from 
0000 hours, January 
1, 1970.
MajorRevision DINT GSV None Major revision 
number of the 
Add-On Instruction 
(AOI).
MinorRevision DINT GSV None Minor revision 
number of the AOI.
Name String GSV GSV Name of the AOI.
RevisionExtendedT
ext
String GSV None Text describing the 
revision of the AOI.
SafetySignature ID DINT GSV None Calculated by 
firmware based on 
the AOI compiled 
logic. Used only for a 
Safety AOI.
SignatureID DINT GSV None Calculated by 
software based on 
the AOI definition.
Vendor String GSV None Vendor that created 
the AOI.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 217
===== PDF PAGE 218 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Access the ALARMBUFFER object
The ALARMBUFFER object is part of the Publisher/Subscriber infrastructure. The Publisher/
Subscriber infrastructure is part of the Logix controller communication subsystem. The Logix 
controller communication subsystem implements Publisher/Subscriber messaging patterns 
for CIP, which lets other devices receive messages sent by the controller subsystem. Currently, 
Digital and Analog Alarms and Batch Equipment Phase subsystems use the Publisher/Subscriber 
Infrastructure to deliver messages through CIP to subscribing applications.
Use the ALARMBUFFER object to help you determine the existence of connections to the 
Publisher/Subscriber subsystem and their status. An AlarmBuffer object instance exists for 
every subscribing application. This means that an AlarmBuffer object may exist at one point in 
time, but not exist at another time. For this reason, a Get System Value (GSV) instruction returns 
a status as part of the destination tag (INT[0].0). When the status bit is zero, this most likely 
means that the AlarmBuffer object no longer exists.
Attribute Data Type Instruction Description
Returns the AlarmBuffer object IDs.
DINT[0] Number of 
AlarmBuffer objects.
DINT[1...(n-1) AlarmBuffer object 
IDs.
AlarmBufferInstance DINT[n] GSV
If the number of AlarmBuffer objects is 
greater than n-1, only the IDs of the first (n-1) 
objects are returned.
You do not have to specify an AlarmBuffer 
Instance ID for this attribute.
Returns the status of the specified 
AlarmBuffer object. You have to specify the 
AlarmBuffer Instance ID to get the status of 
that individual instance.
INT[0].0 1-AlarmBufferStatus 
Attribute is valid.
0-AlarmBufferStatus 
Attribute is invalid.
INT[1] AlarmBuffer Status 
Attribute value.
The Status attribute contains the following:
AlarmBufferStatus INT[2] GSV
INT[1].0 1-Multi-message 
packets enabled.
0-Multi-message 
packets disabled.
218 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 219 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
INT[1].1 1-Buffer is enabled.
0-Buffer is disabled.
INT[1].2 1-Data stored in the 
buffer.
0-Buffer is empty.
INT[1].3 1-Buffer is full.
0-Buffer is not full.
INT[1].4 1-Initialization Status 
messages WILL 
NOT be sent (at 
subscription time 
and on Redundancy 
switchover).
0-Initialization Status 
messages WILL be 
sent.
All other bits are reserved and are set to 0.
Returns the buffer size (in kB) of the 
specified AlarmBuffer Object. You have to 
specify the Alarm Buffer Instance ID to get 
the buffer size of that individual instance.
INT[0].0 1-BufferSize Attribute 
is valid.
0-BufferSize 
Attribute is invalid.
INT[1] Buffer Size Attribute 
value.
BufferSize INT[2] GSV
Returns the percentage of buffer space used 
by the specified AlarmBuffer Object. You 
have to specify the AlarmBuffer Instance 
ID to get the buffer usage value of that 
individual instance.
BufferUsage INT[2] GSV
INT[0].1 1-BufferUsage 
Attribute is valid.
0-BufferUsage 
Attribute is invalid.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 219
===== PDF PAGE 220 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
INT[1] BufferUsage 
Attribute value.
SubscriberName STRING GSV Returns the subscriber name of the 
specified AlarmBuffer object. You have 
to specify the AlarmBuffer Instance ID to 
get the subscriber name of that individual 
instance.
Any string type can be referenced as a 
destination tag.
If the Subscriber Name cannot fit into 
the provided destination tag string, then 
only the part of the name that can fit in 
the destination tag is provided by the 
instruction.
If the AlarmBuffer object instance specified 
by the instance ID does not exist when the 
instruction is called, then the string length 
(.LEN member) is set to zero.
Note that if no subscriber name is provided 
when AlarmBuffer object is created by 
a subscriber, then the subscriber name 
attribute is set to a device serial number 
associated with a connection through which 
the Create service on the AlarmBuffer object 
was called.
GSV Instruction Example
Your program can contain a GSV instruction to obtain the list of current AlarmBufferInstances 
in the controller. This instruction will return the total count of alarm buffer objects currently 
present in the controller (DINT[0]) along with the associated AlarmBuffer object Instance ID 
(DINT[1] – DINT[n-1]) for each AlarmBuffer object that is present in the controller. The GSV 
instruction displays the value of the number of AlarmBuffer objects (DINT[0]) under the Dest 
(destination) tag name.
Your program can use the AlarmBuffer object Instance ID to obtain information related 
to a specific instance of the AlarmBuffer object that is present in the controller. A status 
word (INT[0]), indicating valid or invalid data, is returned in the destination tag for the 
AlarmBufferStatus, BufferSize, and BufferUsage attributes, as the alarm buffer objects can 
be created and deleted at any time. The returned value is in (INT[1]) when the Attribute Name 
equals AlarmBufferStatue, BufferSize, or BufferUsage. The returned value is the subscriber 
220 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 221 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
name when the Attribute Name is SubscriberName. No status is returned for the SubsriberName 
attribute.
 Ladder Diagram
Following is an example of the GSV instruction retrieving the AlarmBuffer object IDs.
Although the GSV of the AlarmBufferInstances returns the values into an array, you 
cannot use the array address to get attribute values for that instance. You must copy or 
move the value in myAlarmBufferInstances[x], (where x = 1, 2, 3,...) to a direct (unindexed) 
tag like the myAlarmBufferID shown in the following illustration.
Following is an example of the GSV instruction retrieving the buffer size of the 
AlarmBuffer object.
The number that is displayed under the Dest (destination) tag name is the valid or invalid 
bit value when the Attribute Name is AlarmBufferStatus, BufferSize or BufferUsage.
Structured Text
Following is an example of the GSV instruction retrieving the AlarmBuffer object IDs.
  GSV(AlarmBuffer, AlarmBufferInstances, 
 myAlarmBufferInstances[0]);
Following is an example of the GSV instruction retrieving the AlarmBuffer Object.
  GSV(AlarmBuffer, myAlarmBufferID, BufferSize, myBufferSize[0]);
Access the Axis object
The AXIS object provides status information about an axis./uni00A0Specify the axis tag name to 
determine which AXIS object you want.
For more information about the AXIS object, see the SERCOS and Analog Motion Configuration and 
Startup User Manual, publication MOTION-UM001.
When an attribute is marked with an asterisk (*), it means that the attribute is located in both 
the controller and in the motion module.When you use an SSV instruction to write one of these 
values, the controller automatically updates the copy in the module. However, this process is 
not immediate. The axis status tag, ConfigUpdateInProcess is provided to indicate when this 
process is complete.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 221
===== PDF PAGE 222 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For example, if you perform an SSV to the PositionLockTolerance, ConfigUpdateInProcess of the 
Axis tag is set until an update to the module is successful. Therefore, the logic following the SSV 
could wait on this bit resetting before continuing in the program.
Attribute Data Type Instruction Description
* 
Acceleration
FeedForwar
dGain
REAL GSV
SSV
The torque command output % 
necessary to generate the commanded 
acceleration.
ACStopMode SINT GSV
SSV
The type of stop to perform your axis
• 0 = fast stop
• 1 = fast shutdown
• 2 = hard shutdown
ActualPosit
ion
REAL GSV The actual position in position units of 
your axis.
ActualVeloc
ity
REAL GSV The actual velocity of your axis in 
position units/second.
AnalogInput1 REAL GSV
SSV
This attribute applies only to an axis 
associated Analog Input 2, a Kinetix7000 
Drive. This attribute with an interger 
range of +/-16384, represents the analog 
value of an analog device connected 
to the Kinetix7000 drive's analog 
input(s). These inputs are useful for 
web/converting applications with load 
cell (measuring web force on a roller) or 
dancer (measuring web force/position 
directly), which can be directly connected 
to the drive controlling the web.
AverageVelo
city
REAL GSV The average velocity of your axis in 
position units/second.
AverageVelo
cityTimeb
ase
REAL GSV
SSV
The timebase in seconds of the average 
velocity of your axis.
AxisConfigur
ationState
SINT GSV The state of the axis configuration
• 0 - 126 = not yet configured
• 127 = invalid consumed axis data due 
to incompatible revisions between 
produced and consumer
• 128 = configured
• 3 = waiting on reply
• 4 = configured
Bandwidth REAL GSV
SSV
The unity gain bandwidth (Hz) that the 
controller uses to calculate the gains 
222 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 223 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
for a Motion Apply Axis Tuning (MAAT) 
instruction.
C2CConnecti
onInstance
DINT GSV The connection instance of the controller 
producing the axis data.
C2CMapTabl
eInstance
DINT GSV The map instance of the controller 
producing the axis data.
CommandPo
sition
REAL GSV The command position of your axis in 
position units.
CommandVe
locity
REAL GSV The command velocity of your axis in 
position units.
ConversionC
onstant
REAL GSV
SSV
The conversion factor used to convert 
from your units to feedback counts in 
counts/position unit.
DampingFac
tor
REAL GSV
SSV
The value used in calculating the 
maximum position servo bandwidth 
during the execution of the Motion Run 
Axis Tuning (MRAT) instruction.
*DriveFaultA
ction
SINT GSV
SSV
The operation performed when a drive 
fault occurs.
• 0 = shutdown the axis
• 1 = disable the drive
• 2 = stop the commanded motion
• 3 = change the status bit only
DynamicsCo
nfigurationB
its
DINT GSV
SSV
Revision 16 improved how the controller 
handles changes to an S-curve profile.
Do you want to return to revision 15 or 
earlier behavior for S-curves?
NO — Leave these bits ON (default).
YES — Turn OFF one or more of these bits:
To turn off 
this change
Turn off this bit
Reduced 
S-curve 
Stop Delay
This change 
applies 
to the 
Motion Axis 
Stop (MAS) 
instruction. 
It lets you 
0
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 223
===== PDF PAGE 224 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
use a higher 
deceleration 
jerk to 
stop an 
accelerating 
axis more 
quickly.
The 
controller 
uses the 
deceleration 
jerk of the 
stopping 
instruction 
if it is more 
than the 
current 
acceleration 
jerk.
Reduced 
S-curve 
Velocity 
Reversals
Before 
revision 16, 
you could 
cause an 
axis to 
momentarily 
reverse 
direction 
if you 
decreased 
the 
deceleration 
jerk while 
the axis was 
decelerati
ng. This 
typically 
happened 
if you tried 
to restart a 
jog or move 
with a lower 
deceleration 
rate while 
the axis was 
stopping. 
1
224 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 225 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
This change 
prevents the 
axis from 
reversing 
in those 
situations.
Reduced 
S-curve 
Velocity 
Overshoots
You can 
cause an 
axis to 
overshoot 
its 
program
med speed 
if you 
decrease 
the 
acceleration 
jerk while 
the axis is 
accelerati
ng. This 
change 
keeps to 
overshoot 
to no more 
than 50% 
of the 
program
med speed.
2
*FeedbackF
aultAction
SINT GSV
SSV
The operation performed when an 
encoder loss fault occurs.
• 0 = shutdown the axis
• 1 = disable the drive
• 2 = stop the commanded motion
• 3 = change the status bit only
*FeedbackN
oiseFaultAct
ion
SINT GSV
SSV
The operation performed when an 
encoder noise fault occurs.
• 0 = shutdown the axis
• 1 = disable the drive
• 2 = stop the commanded motion
• 3 = change the status bit only
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 225
===== PDF PAGE 226 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
*FrictionCo
mpensation
REAL GSV
SSV
The fixed output level in volts used to 
compensate for static friction.
GroupInsta
nce
DINT GSV
SSV
The instance number of the motion group 
that contains your axis.
HardOvertra
velFaultAct
ion
SINT GSV
SSV
• 0 = shutdown
• 1= disable the drive
• 2 = stop motion
• 3 = status only
HomeConfig
urationBits
DINT GSV
SSV
The motion configuration bits for your 
axis.
• 0 = home direction
• 1 = home switch normally closes
• 2 = home marker edge negative
HomeMode SINT GSV
SSV
The homing mode for your axis.
• 0 = passive homing
• 1 = active homing (default)
• 2 = absolute
HomePosit
ion
REAL GSV
SSV
The homing position of your axis in 
position units.
HomeReturn
Speed
REAL GSV
SSV
The homing return speed of your axis in 
position units/second.
HomeSeque
nce
SINT GSV
SSV
The homing sequence type for your axis.
• 0 = immediate homing
• 1 = switch homing
• 2 = marker homing
• 3 = switch-marker homing (default)
HomeSpeed REAL GSV The homing speed of your axis in position 
units/second.
Instance DINT GSV The instance number of the axis.
Interpolated
ActualPosit
ion
REAL GSV For time-based position captures, this 
attribute provides the interpolated actual 
axis position.
The position is specified in position 
units, and is based on the value of the 
InterpolationTime attribute.
To interpolate an actual axis position, 
use an SSV instruction to set the 
InterpolationTime attribute.
226 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 227 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
Interpolated
CommandPo
sition
REAL GSV For time-based position captures, this 
attribute provides the interpolated 
command axis position.
The position is specified in position 
units, and is based on the value of the 
InterpolationTime attribute.
To interpolate a command axis position, 
use an SSV instruction to set the 
InterpolationTime attribute.
Interpolatio
nTime
DINT GSV
SSV
Use this attribute to provide a reference 
for time-based position captures.
To interpolate a position, use an SSV 
instruction to set the InterpolationTime 
attribute. The controller then updates the 
following attributes:
• InterpolatedActualPosition
• InterpolatedCommandPosition
To supply a value for InterpolationTime, 
you can use any event that produces a 
CST timestamp, such as:
• RegistrationTime attribute
• timestamp of a digital output
The InterpolationTime attribute uses only 
the lower 32 bits of a CST timestamp.
MapTableIns
tance
DINT GSV The I/O map instance of the servo 
module.
MasterOffset REAL GSV Position offset that is currently applied to 
the master of a position cam. Specified in 
position units of the master axis.
MaximumAc
celeration
REAL GSV
SSV
The maximum acceleration of your axis in 
position units/second2.
MaximumDe
celeration
REAL GSV
SSV
The maximum deceleration of your axis in 
position units/second2.
*MaximumN
egativeTra
vel
REAL GSV
SSV
The maximum negative travel limit in 
position units.
*MaximumP
ositiveTra
vel
REAL GSV
SSV
The maximum positive travel limit in 
position units.
MaximumSp
eed
REAL GSV
SSV
The maximum speed of your axis in 
position units/second.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 227
===== PDF PAGE 228 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
ModuleChan
nel
SINT GSV The channel of your servo module.
MotionStatu
sBits
DINT GSV The motion status bits for your axis. 
(In the AXIS structure, this is the 
MotionStatus member.
Bit Bit name Meaning
0 AccelStatus acceleration
1 DecelStatus deceleration
2 MoveStatus move
3 JogStatus jog
4 GearingSta
tus
gear
5 HomingSta
tus
home
6 StoppingSta
tus
stop
7 AxisHomedS
tatus
homed 
status
8 PositionCam
Status
position 
cam
9 TimeCamSt
atus
time cam
10 PositionCam
PendingSta
tus
position 
cam 
pending
11 TimeCamPe
ndingStatus
time cam 
pending
12 GearingLock
Status
gearing lock
13 PositionCam
LockStatus
position 
cam lock
14 MasterOffse
tMoveStatus
master 
offset move
228 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 229 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
15 Coordinated
MotionSta
tus
coordinate 
motion
16 TransformSt
ateStatus
transform 
state
17 ControlledBy
Transform
Sta tus
control by 
transform
*OutputLPFil
terBandwi
dth
REAL GSV
SSV
The bandwidth (Hz) of the servo low-pass digital output 
filter.
*OutputLi
mit
REAL GSV
SSV
The value in volts of the maximum servo output voltage 
of your axis.
*OutputOff
set
REAL GSV
SSV
The value in volts used to offset the effects of the 
cumulative offsets of the servo module DAC output and 
the servo drive input.
PositionEr
ror
REAL GSV The difference between the actual and command 
position of an axis.
*PositionErr
orTolerance
REAL GSV
SSV
The amount of position error in position units that the 
servo tolerates before issuing a position error fault.
PositionInte
gratorError
REAL GSV The sum of the position error for an axis in position 
units.
*PositionInt
egralGain
REAL GSV
SSV
The value (1/msec2) used to achieve accurate axis 
positioning despite disturbances such as static friction 
and gravity.
*PositionLoc
kTolerance
REAL GSV
SSV
The amount of position error in position units that the 
servo module tolerates when giving a true position 
locked status indication.
*PositionPro
portionalG
ain
REAL GSV
SSV
The value (1/msec) the controller multiples with the 
position error to correct for the position error.
PositionServ
oBandwidth
REAL GSV
SSV
The unity gain bandwidth that the controller uses to 
calculate the gains for a Motion Apply Axis Tuning (MAAT) 
instruction.
*PositionUn
wind
DINT GSV
SSV
The value used to perform the automatic unwind of the 
rotary axis in counts/revolution.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 229
===== PDF PAGE 230 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
ProcessSta
tus
INT GSV The status of the last Motion Run Hookup Diagnostic 
(MRHD) instruction.
Value Meaning
0 test process successful
1 test in progress
2 test process aborted by the user
3 test exceeded 2-second timeout
4 test process failed due to servo fault
5 insufficient test increment
Programme
dStopMode
SINT GSV
SSV
The type of stop to perform on your axis.
Value Meaning
0 fast stop
1 fast shutdown
2 hard shutdown
Registration
1Position
REAL GSV The registration position for your axis in position units.
Registration
Time
DINT GSV You can use this attribute to supply a timestamp for 
time-based position captures:
• the RegistrationTime attribute contains the lower 
32 bits of the CST timestamp of an axis registration 
event
• The CST timestamp is measured in microseconds
• To interpolate a position based on an axis 
registration event:
- Use a GSV instruction to get the value of the 
RegistrationTime attribute.
- Use an SSV instruction to set the 
InterpolationTime attribute to the value of the 
RegistrationTime attribute.
RotaryAxis SINT GSV
Tag
0 = Linear
1 = Rotary
When the Rotary Axis attribute is set true (1), it lets 
the axis unwind. This gives infinite position range by 
unwinding the axis position whenever the axis moves 
through a complete physical revolution. The number of 
230 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 231 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
encoder counts per physical revolution of the axis is 
specified by the Position Unwind attribute. For Linear 
operation, the counts don’t roll over. They are limited to 
+/- 2 billion.
ServoFaultB
its
DINT GSV The servo fault bits for your servo loop. (In the AXIS 
structure, this is the AxisEvent member.)
Bit Bit name Meaning
0 PosSoftOver
travelFault
positive overtravel fault
1 NegSoftOver
travelFault
negative overtravel fault
2 NegSoftOver
travelFault
position error fault
3 FeedbackFa
ult
encoder channel A loss 
fault
4 FeedbackFa
ult
encoder channel B loss 
fault
5 FeedbackFa
ult
encoder channel Z loss 
fault
6 FeedbackNo
iseFault
encoder noise fault
7 DriveFault drive fault
8 ModuleSync
Fault
synchronous connection 
fault
9 ModuleHard
wareFault
servo hardware fault
ServoOutput
Level
REAL GSV The output voltage level in volts for your axis servo loop.
ServoStatus
Bits
DINT GSV The status bits for your servo loop. (In the AXIS 
structure, this is the ServoStatus member.)
Bit Bit name Meaning
0 ServoAction
Status
servo action
1 DriveEnable
Status
drive enable
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 231
===== PDF PAGE 232 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
2 OutputLimit
Status
output limit
3 PositionLoc
kStatus
position lock
13 TuneStatus tuning process
14 ProcessSta
tus
test diagnostic
15 ShutdownSt
atus
axis shutdown
*SoftOvertra
velFaultAct
ion
SINT GSV
SSV
The operation performed when a soft overtravel fault 
occurs.
0 = shutdown the axis
1 = disable the drive
2 = stop the commanded motion
3 = change the status bit only
StartActualP
osition
REAL GSV The actual position in position units of your axis when 
new commanded motion starts for the axis.
StartComma
ndPosition
REAL GSV The command position in position units of your axis 
when new commanded motion starts for the axis.
StartMaster
Offset
REAL GSV The master offset when the last Motion Axis Move (MAM) 
instruction executed either of these types of moves:
• AbsoluteMasterOffset
• IncrementalMasterOffset
Specified in position units of the master axis.
StrobeActual
Position
REAL GSV The actual position in position units of an axis when 
the Motion Group Strobe Position (MGSP) instruction 
executes.
StrobeCom
mandPosit
ion
REAL GSV The command position in position units of an axis when 
the Motion Group Strobe Position (MGSP) instruction 
executes.
StrobeMaste
rOffset
REAL GSV The master offset when the Motion Group Strobe 
Position (MGSP) instruction executes. Specified in 
position units of the master axis.
TestDirectio
nForward
SINT GSV The direction of axis travel during the Motion Run 
Hookup Diagnostic (MRHD) instruction as seen by the 
servo module.
0 = negative (reverse) direction
1 = positive (forward) direction
232 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 233 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
TuneAcceler
ation
REAL GSV The acceleration value in position units/sec2  measured 
during the last Motion Run Axis Tuning (MRAT) 
instruction.
TuneAcceler
ationTime
REAL GSV The acceleration time in seconds measured during the 
last Motion Run Axis Tuning (MRAT) instruction.
TuneDeceler
ation
REAL GSV The deceleration value in position units/sec measured 
during the last Motion Run Axis Tuning (MRAT) 
instruction.
TuneDeceler
ationTime
REAL GSV The deceleration time in seconds measured during the 
last Motion Run Axis Tuning (MRAT) instruction.
TuneInertia REAL GSV The inertia value in mV/Kcounts/second for the axis 
as calculated from the measurements the controller 
made during the last Motion Run Axis Tuning (MRAT) 
instruction.
TuneRiseT
ime
REAL GSV The axis rise time in seconds measured during the last 
Motion Run Axis Tuning (MRAT) instruction.
TuneSpeedS
caling
REAL GSV The axis drive scaling factor in mV/Kcounts/sec 
measured during the last Motion Run Axis Tuning (MRAT) 
instruction.
TuneStatus INT GSV The status of the last Motion Run Axis Tuning (MRAT) 
instruction.
• 0 = tune process successful
• 1 = tuning in progress
• 2 = tune process aborted by the user
• 3 = tune exceeded 2-second timeout
• 4 = tune process failed due to servo fault
• 5 = axis reached tuning travel limit • 6 = axis 
polarity set incorrectly • 7 = tune speed is too small 
to make measurements
TuningConfi
gurationBits
DINT GSV
SSV
The tuning configuration bits for your axis.
• 0 = turning direction (0=forward, 1=reverse)
• 1 = tune position error integrator
• 2 = tune velocity error integrator
• 3 = tune velocity feedforward bit
• 4 = acceleration feedforward
• 5 = tune velocity low-pass filter
TuningSp
eed
REAL GSV
SSV
The maximum speed in position units/second initiated 
by the Motion Run Axis Tuning (MRAT) instruction.
TuningTrave
lLimit
REAL GSV
SSV
The travel limit used by the Motion Run Axis Tuning 
(MRAT) instruction to limit the action during tuning.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 233
===== PDF PAGE 234 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
VelocityCom
mand
REAL GSV The current velocity reference in position units/second 
to the velocity servo loop for an axis.
VelocityEr
ror
REAL GSV The difference in position units/second between the 
commanded and actual velocity of a servo axis.
VelocityFeed
back
REAL GSV The actual velocity in position units/second of your axis 
as estimated by the servo module.
*VelocityFee
dforwardG
ain
REAL GSV
SSV
The velocity command output % necessary to generate 
the commanded velocity.
*VelocityInt
egralGain
REAL GSV
SSV
The value (1/msec) that the controller multiplies with the 
VelocityIError value to correct the velocity error.
VelocityInte
gratorError
REAL GSV The sum of the velocity error for a specified axis.
*VelocityPro
portionalG
ain
REAL GSV
SSV
The value (1/msec) that the controller multiplies with the 
VelocityError to correct the velocity error.
*VelocitySca
ling
REAL GSV
SSV
The value used to convert the output of the servo loop 
into the equivalent voltage to the drive.
VelocityServ
oBandwidth
REAL GSV
SSV
The bandwidth (Hz) of the drive as calculated from the 
measurements made during the last Motion Run Axis 
Tuning (MRAT) instruction.
WatchPosit
ion
REAL GSV The watch position in position units of your axis.
Access the Controller object
The Controller object provides status information about controller execution.
Attribute Data Type Instruction Description
Audit Value DINT[2], LINT GSV The audit value is a 
unique value that is 
generated when a project 
is downloaded to the 
controller or loaded from 
removable storage. When 
a change is detected, this 
value is updated.
234 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 235 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
To specify which changes 
are monitored, use the 
ChangesToDetect attribute.
ChangesToDetect DINT[2], LINT GSV, SSV Used to specify which 
changes are monitored. 
When a monitored change 
occurs, the Audit Value is 
updated.
CanUseRPIFrom
Producer
DINT GSV Identifies whether to use 
the RPI specified by the 
producer.
• 0. Do not use the 
RPI specified by the 
producer.
• 1. Use the RPI 
specified by the 
producer.
ControllerLog Execution 
Modification Count
DINT GSV SSV Number of controller log 
entries that originate from 
a program/task properties 
change, an online edit, 
or a controller timeslice 
change. It can also be 
configured to include log 
entries originating from 
forces. The number is 
reset if RAM enters a bad 
state. The number is not 
capped at the largest DINT, 
and a rollover can occur.
ControllerLog
TotalEntryCount
DINT GSV SSV Number of controller log 
entries since the last 
firmware upgrade. The 
number is reset if RAM 
enters a bad state. The 
number is capped at the 
largest DINT.
DataTablePad
Percentage
INT GSV Percentage (0...100) of free 
data table memory set 
aside.
IgnoreArrayFaultsDuringPo
stScan
SINT GSV SSV Used to configure the 
suppression of selected 
faults encountered 
when an SFC action is 
postscanned. Only valid 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 235
===== PDF PAGE 236 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
when SFCs are configured 
for automatic reset.
• 0. This value does 
not not suppress 
faults during postscan 
execution. This is 
the default and 
recommended 
behavior.
• 1. This value 
automatically 
suppresses major 
faults 4/20 (Array 
subscript too large) 
and 4/83 (Value 
out of range) while 
postscanning SFC 
actions.
When a fault is 
suppressed, the controller 
uses an internal fault 
handler to automatically 
clear the fault. This causes 
the faulted instruction to 
be skipped, with execution 
resuming at the following 
instruction.
Because the fault handler 
is internal, you do not have 
to configure a fault handler 
to get this behavior. 
In fact, even if a fault 
handler is configured, a 
suppressed fault will not 
trigger it.
InhibitAutomatic
FirmwareUpdate
BOOL GSV SSV Identifies whether to 
enable the firmware 
supervisor.
• 0. This value executes 
the firmware 
supervisor.
• 1. This value does not 
execute the firmware 
supervisor.
236 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 237 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
KeepTestEditsOnSwitch 
over
SINT GSV Identifies whether to 
maintain test edits on 
controller switchover.
• 0. This value 
automatically untests 
edits at switchover,
• 1. This value continues 
testing edits at 
switchover.
Name String GSV Name of the controller.
Redundancy
Enabled
SINT GSV Identifies whether the 
controller is configured for 
redundancy.
• 0. This value indicates 
the controller is 
not configured for 
redundancy.
• 1. This value indicates 
the controller is 
configured for 
redundancy.
ShareUnused
TimeSlice
INT GSV SSV Identifies how the 
continuous task and the 
background tasks shared 
any unused timeslice.
• 0. This value indicates 
that the operating 
system does not 
give control to the 
continuous task even 
if background is 
complete.
• 1. This value indicates 
that a continuous 
task runs even if the 
background tasks are 
complete. This is the 
default value.
• 2. This value or 
greater logs a minor 
fault and leaves the 
setting unchanged.
TimeSlice INT GSV SSV Percentage of 
available CPU (10-90) 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 237
===== PDF PAGE 238 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
that is assigned to 
communications. This 
value cannot change when 
the keyswitch is in the Run 
position.
Access the ControllerDevice object
The ControllerDevice object identifies the physical hardware of the controller.
Attribute Data Type Instruction Description
DeviceName SINT[33] GSV ASCII string that identifies 
the marketing description 
of the controller. The first 
byte contains a count 
of the number of ASCII 
characters returned in the 
array string.
ProductCode INT GSV Each value identifies the 
type of controller:
15 SoftLogix5800
40 1756-L1
43 1769-L20
44 1769-L30
49 PowerFlex® with 
DriveLogix5725
50 1756-L53
51 1756-L55
52 PowerFlex with 
DriveLogix5730
53 Studio 5000 Logix 
Emulate
54 1756-L61
55 1756-L62
56 1756-L63
57 1756-L64
64 1769-L31
65 1769-L35E
67 1756-L61S
68 1756-L62S
69 1756-LSP
72 1768-L43
238 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 239 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
74 1768-L45
76 1769-L32C
77 1769-L32E
78 1769-L35C
79 1756-L60M03SE
80 1769-L35CR
85 1756-L65
86 1756-L63S
87 1769-L23E-QB1
88 1769-L23-QBFC1
89 1769-L23E-QBFC1
92 1756-L71
93 1756-L72
94 1756-L73
95 1756-L74
96 1756-L75
101 1768-L43S
102 1768-L45S
106 1769-L30ER
107 1769-L33ER
108 1769-L36ERM
109 1769-L30ER-NSE
110 1769-L33ERM
146 1756-L7SP
147 1756-L72S
148 1756-L73S
149 1769-L24ER-QB1B
150 1769-L24ER-QBFC1B
151 1769-L27ERM-QBFC1B
152 1769-L19ER-BB1B
153 1769-L16ER-BB1B
154 1769-L18ER-BB1B
155 1769-L18ERM-BB1B
156 1769-L30ERM
158 1756-L71S
164 1756-L81E
165 1756-L82E
166 1756-L83E
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 239
===== PDF PAGE 240 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
167 1756-L84E
168 1756-L85E
171 1756-L8SP
176 1769-L30ERMS
177 1769-L33ERMS
178 1769-L36ERMS
188 5069-L310ER_NSE
189 5069-L306ERM
190 5069-L310ERM
191 1756-MPC
192 5069-L320ERM
193 5069-L330ERM
194 5069-L340ERM
195 5069-L350ERM
196 5069-L306ER
201 1756-L81ENSE
202 1756-L82ENSE
203 1756-L83ENSE
204 1756-L84ENSE
205 1756-L85ENSE
211 1756-L81ES
212 1756-L82ES
213 1756-L83ES
214 1756-L84ES
216 5069-L310ER
217 5069-L320ER
218 5059-L330ER
219 5069-L340ER
220 5069-L350ER
221 5069-L310ERMS2
222 5069-L320ERMS2
223 5069-L330ERMS2
224 5069-L340ERMS2
225 5069-L350ERMS2
226 5069-L306ERMS2
228 5069-L380ERM
229 5069-L380ERMS2
230 5069-L3100ERM
240 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 241 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
231 5069-L3100ERMS2
233 1769-L37ERMO
234 1769-L37ERMOS
235 5069-L306ERS2
236 5069-L310ERS2
237 5069-L320ERS2
238 5069-L330ERS2
239 5069-L340ERS2
240 5069-L350ERS2
241 5069-L380ERS2
242 5069-L3100ERS2
243 5069-L306ERMS3
244 5069-L310ERMS3
245 5069-L320ERMS3
246 5069-L330ERMS3
247 5069-L340ERMS3
248 5069-L350ERMS3
249 5069-L380ERMS3
250 5069-L3100ERMS3
255 1769-L38ERM
256 1769-L38ERMS
257 1769-L37ERM
258 1769-L37ERMS
282 1756-L81EP
283 1756-L83EP
284 1756-L85EP
285 5069-L320ERP
286 5069-L340ERP
330 5015-AENFT
*The product code list may 
not be complete.
ProductRev INT GSV Identifies the current 
product revision. Display 
should be hexadecimal. 
The low byte contains the 
major revision; the high 
byte contains the minor 
revision.
SerialNumber DINT GSV Serial number of the 
device. The serial number 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 241
===== PDF PAGE 242 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
is assigned when the 
device is built.
Status INT GSV Device Status Bits
7...4 Meaning
0000 Reserved
0001 Flash update in 
progress
0010 Reserved
0011 Reserved
0100 Flash is bad
0101 Faulted modes
0110 Run
0111 Program
Fault Status Bits
11...8 Meaning
0001 Recoverable minor 
fault
0010 Unrecoverable minor 
fault
0100 Recoverable major 
fault
1000 Unrecoverable major 
fault
Controller Status Bits
13...12 Meaning
01 Keyswitch in run
10 Keyswitch in program
11 Keyswitch in remote
15...14 Meaning
01 Controller is changing 
modes
10 Debug mode if controller 
in run mode
Type INT GSV Identifies the device as a 
controller. Controller = 14.
Vendor INT GSV Identifies the vendor of 
the device. Allen-Bradley = 
0001.
242 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 243 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Access the CoordinateSystem object
The COORDINATESYSTEM object provides status information about motion coordinate system 
execution.
Attribute Data Type Instruction Meaning
CoordinateMotionStatus DINT GSV
SSV
Set when an axis lock is 
requested for an MCLM or 
MCCM instruction and the 
axis has crossed the Lock 
Position. Cleared when an 
MCLM or MCCM is initiated.
AccelStatus BOOL GSV
SSV
Sets when vector is 
accelerating. Clears when 
a blend is in process or 
when vector move is at 
speed or decelerating.
DecelStatus BOOL GSV
SSV
Sets when vector is 
decelerating. Clears when 
a blend is in process or 
when vector move is 
accelerating or when move 
completes.
ActualPosToleranceStatus BOOL GSV
SSV
Sets for Actual Tolerance 
termination type only. 
The bit is set after the 
following two conditions 
have been met. 1) 
Interpolation is complete. 
2) The actual distance to 
the programmed endpoint 
is less than the configured 
coordinate system’s Actual 
Tolerance value. It remains 
set after the instruction 
completes. It is reset 
when a new instruction is 
started.
CommandPosToleranceSta
tus
BOOL GSV
SSV
Sets for all termination 
types whenever 
the distance to the 
programmed endpoint is 
less than the configured 
coordinate system’s 
Command Tolerance value 
and remains set after the 
instruction completes. 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 243
===== PDF PAGE 244 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Meaning
It is reset when a new 
instruction is started.
RobotJointsDirectionSense
Bits
DINT GSV
SSV
Set of bits that define the 
Joints direction sense. 
By default, the Joints 
direction sense bits are 
zero. This indicates that 
the user convention is 
the same as the Rockwell 
Kinematics convention. If 
any of the Joints have the 
opposite convention to the 
Rockwell convention, set 
the corresponding Joints 
direction sense bit to 1.
StoppingStatus BOOL GSV
SSV
The Stopping Status bit is 
cleared when the MCCM 
instruction executes.
MoveStatus BOOL GSV
SSV
Sets when MCCM begins 
axis motion. Clears on 
the .PC bit of the last 
motion instruction or 
a motion instruction 
executes which causes a 
stop.
MoveTransitionStatus BOOL GSV
SSV
Sets when No Decel or 
Command Tolerance 
termination type is 
satisfied. When blending 
collinear moves the bit 
is not set because the 
machine is always on path. 
It clears when a blend 
completes, the motion of a 
pending instruction starts, 
or a motion instruction 
executes which causes a 
stop. Indicates not on path.
MovePendingStatus BOOL GSV
SSV
The move pending bit is 
set once a coordinated 
motion instruction 
is queued. Once the 
instruction has begun 
executing, the bit will 
be cleared, provided no 
subsequent coordinated 
244 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 245 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Meaning
motion instructions have 
been queued in the mean 
time.In the case of a 
single coordinated motion 
instruction, the status 
bit may not be detected 
by the user in the Logix 
Designer  application since 
the transition from queued 
to executing is faster than 
the coarse update.
The real value of the bit 
comes in the case of 
multiple instructions. As 
long as an instruction is 
in the instruction queue, 
the pending bit will be 
set. This provides the 
Logix Designer  application 
programmer a means 
of stream-lining the 
execution of multiple 
coordinated motion 
instructions. Ladder logic 
containing coordinated 
motion instructions can 
be made to execute faster 
when the programmer 
allows instructions 
to be queued while a 
preceding instruction 
is executing. When the 
MovePendingStatus bit is 
clear, the next coordinated 
motion instruction can be 
executed (that is, setup in 
the queue).
MovePendingQueueFullSta
tus
BOOL GSV
SSV
Sets when the instruction 
queue is full. It clears when 
the queue has room to hold 
another new coordinated 
move instruction.
TransformSourceStatus BOOL GSV
SSV
The coordinate system is 
the source of an active 
transform.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 245
===== PDF PAGE 246 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Meaning
TransformTargetStatus BOOL GSV
SSV
The coordinate system 
is the target of an active 
transform.
CoorMotionLockStatus BOOL GSV
SSV
Set when an axis lock is 
requested for an MCLM or 
MCCM instruction and the 
axis has crossed the Lock 
Position. Cleared when an 
MCLM or MCCM is initiated.
For the enumerations 
Immediate Forward 
Only and Immediate 
Reverse Only, the bit is 
set immediately when the 
MCLM or MCCM is initiated.
When the enumeration is 
Position Forward Only or 
Position Reverse Only, the 
bit is set when the Master 
Axis crosses the Lock 
Position in the specified 
direction. The bit is never 
set if the enumeration is 
NONE.
The 
CoordMotionLockStatus 
bit is cleared when the 
Master Axis reverses 
direction and the Slave 
Axis stops following 
the Master Axis. The 
CoordMotionLockStatus 
bit is set again when 
the Slave Coordinate 
System resumes following 
the Master Axis. The 
CoordMotionLockStatus 
bit is also cleared when an 
MCS is initiated.
coordinateDefinition DINT GSV Coordinate Definition 
for the coordinates in 
geometry
zeroAngleOffset4 REAL GSV/SSV Zero Angle Orientation 
for the fourth axis of 
non-Cartesian geometries.
246 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 247 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Meaning
zeroAngleOffset5 REAL GSV/SSV Zero Angle Orientation 
for the fifth axis of 
non-Cartesian geometries.
zeroAngleOffset6 REAL GSV/SSV Zero Angle Orientation 
for the sixth axis of 
non-Cartesian geometries.
linkLength3 REAL GSV/SSV Linear length of the wrist 
link of a robot.
ballScrewPitch REAL GSV/SSV Pitch of SCARA 
Independent Coupled 
Screw.
ActiveToolFrameID DINT GSV/tag Active Tool Identifier 
specified by user in the 
MCTO instruction.
MaxOrientationSpeed REAL GSV/SSV Maximum speed of the 
orientation axes of the 
coordinate system.
MaxOrientationAccel REAL GSV/SSV Maximum acceleration of 
the orientation axes of the 
coordinate system.
MaxOrientationDecel REAL GSV/SSV Maximum deceleration of 
the orientation axes of the 
coordinate system.
ActiveWorkFrameID REAL GSV/Tag Active work frame
SwingArmOffsetA3 REAL GSV/SSV The offset along the X-axis 
from the center of the 
bottom base plate to the 
Joint 4 frame for 5-axis 
Delta geometry.
SwingArmOffsetD3 REAL GSV/SSV The offset along the Z axis 
from the center of the 
bottom base plate to the 
Joint 4 frame for 5-Axis 
Delta geometry.
SwingArmOffsetA4 REAL GSV/SSV The offset along the X-axis 
J4 frame to the Joint 5 
frame for 5-Axis Delta 
geometry.
SwingArmOffsetD4 REAL GSV/SSV The offset along the Z-axis 
J4 frame to the Joint 5 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 247
===== PDF PAGE 248 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Meaning
frame for 5-axis Delta 
geometry.
SwingArmOffsetD5 REAL GSV/SSV The offset along the Z-axis 
J5 frame to the EOA frame 
for 5-axis Delta geometry.
SwingArmCouplingRatioNu
merator
INT, DINT GSV/SSV The ratio of the rotation 
axis to the tilt axis.
SwingArmCouplingRatioDe
nominator
INT, DINT GSV/SSV The ratio of the rotation 
axis to the tilt axis.
SwingArmCouplingDirect
ion
INT, DINT GSV/SSV Relative direction of the 
coupled J4 rotational 
axis to the J5 tilt axis for 
Delta J1J2J3J4J5 Robot 
geometry.
Access the CST object
The coordinated system time (CST) object provides coordinated system time for the devices in 
one chassis.
Attribute Data Type Instruction Description
CurrentStatus INT GSV Current status of the 
coordinated system time. 
Each bit has a specific 
meaning:
• 0. Timer hardware 
faulted. The internal 
timer hardware of the 
device is in a faulted 
state.
• 1. Ramping enabled. 
The current value 
of the timer’s lower 
16+ bits ramp up to 
the requested value, 
rather than snap to 
the lower value.
• 2. System time 
master. The CST 
object is a master 
time source in the 
ControlLogix system.
248 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 249 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
• 3. Synchronized. 
The CST object’s 
64-bit CurrentValue 
is synchronized by 
master CST object via 
a system time update.
• 4. Local network 
master. The CST 
object is the local 
network master time 
source.
• 5. Relay mode. The 
CST object is acting in 
a time relay mode.
• 6. Duplicate master 
detected. A duplicate 
local network time 
master is detected. 
This bit is always 0 
for time-dependent 
nodes.
• 7. Unused.
• 8-9. 00. Time 
dependent node.
• 01. Time master node.
• 10. Time relay node.
• 11. Unused.
• 10-15. Unused.
CurrentValue DINT[2]
TIME32[2]
TIME
GSV Current value of the timer. 
DINT[0] contains the lower 
32; DINT[1] contains the 
upper 32 bits. The timer 
source is adjusted to 
match the value supplied 
in update services and 
from local communication 
network synchronization. 
The adjustment is either a 
ramping to the requested 
value or an immediate 
setting to the request 
value, as reported in the 
CurrentStatus attribute.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 249
===== PDF PAGE 250 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Access the DF1 object
The DF1 object provides an interface to the DF1 communication driver.
Attribute Data Type Instruction Description
ACKTimeout DINT GSV The amount of time to wait 
for an acknowledgment to 
a message transmission 
(point-to-point and master 
only). Valid value 0-32,767. 
Delay in counts of 20 msec 
periods. Default is 50 (1 
second).
Diagnostic
Counters
INT[19] GSV Array of diagnostic 
counters for the DF1 
communication driver.
Word offset DF1 point-to-point DF1 slaveMaster
0 Signature (0x0043) Signature (0x0042) Signature 
(0x0044)
1 Modem bits Modem bits Modem bits
2 Packets sent Packets sent Packets sent
3 Packets received Packets received Packets 
received
4 Undelivered packets Undelivered packets Undelivered 
packets
5 Unused Messages retried Messages 
retried
6 NAKs received NAKs received Unused
7 ENQs received Poll packets received Unused
8 Bad packets NAKed Bad packets not ACKed Bad packets 
not ACKed
9 No memory sent NAK No memory not ACKed Unused
10 Duplicate packets received Duplicate packets received Duplicate 
packets 
received
11 Bad characters received Unused Unused
250 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 251 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Word offset DF1 point-to-point DF1 slaveMaster
12 DCD recoveries count DCD recoveries count DCD 
recoveries 
count
13 Lost modem count Lost modem count Lost modem 
count
14 Unused Unused Priority 
scan time 
maximum
15 Unused Unused Priority scan 
time last
16 Unused Unused Normal 
scan time 
maximum
17 Unused Unused Normal scant 
time last
18 ENQs sent Unused Unused
Duplicate
Detection
SINT GSV Enables duplicate message 
detection. Each value has a 
specific meaning:
• 0. Duplicate message 
detection disabled.
• Non zero. Duplicate 
message detection 
enabled.
Embedded
ResponseEnable
SINT GSV Enables embedded response 
functionality (point-to-point 
only). Each value has a specific 
meaning:
• 0. Initiated only after one 
is received. This is the 
default.
• 1. Enabled unconditionally.
EnableStoreFwd SINT GSV Enables the store and forward 
behavior when receiving a 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 251
===== PDF PAGE 252 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Word offset DF1 point-to-point DF1 slaveMaster
message. Each value has a 
specific meaning:
• 0. Do not forward message
• Non zero. See the store 
and forward table when 
receiving a message. This 
is the default.
ENQTransmit
Limit
SINT GSV The number of inquiries (ENQs) 
to send after an ACK timeout 
(point-to-point only). Valid 
value 0-127. Default setting is 3.
EOTSuppression SINT GSV Enable suppressing EOT 
transmissions in response to 
poll packets (slave only). Each 
value has a specific meaning:
• 0. EOT suppression 
disabled (disabled).
• Non zero. EOT suppression 
enabled.
ErrorDetection SINT GSV Specifies the error-detection 
scheme. Each value has a 
specific meaning:
• 0. BCC. This is the default.
• 1. CRC.
MasterMessageTransmit SINT GSV Current value of the master 
message transmission (master 
only). Each value has a specific 
meaning:
• 0. Between station polls. 
This is the default.
• 1. In poll sequence. This 
take the place of the 
station number of the 
master.
MaxStation
Address
SINT GSV Current value (0 to 31) of the 
maximum node address on a 
DH-485 network. Default is 31.
NAKReceiveLimit SINT GSV The number of NAKs received 
in response to a message 
before stopping transmission 
(point-to-point communication 
252 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 253 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Word offset DF1 point-to-point DF1 slaveMaster
only). Valid value 0 to 127. 
Default is 3.
NormalPollGroupSize INT GSV Number of stations to poll in 
the normal poll node array 
after polling all the stations in 
the priority poll node array
(master only).
Valid value 0 to 255. Default is 
0.
PollingMode SINT GSV Current polling mode (master 
only). Default setting is 1. Each 
value has a specific meaning:
• 0. Message-based, but 
don’t allow slaves to 
initiate messages.
• 1. Message-based, but 
allow slaves to initiate 
messages. This is the 
default.
• 2. Standard, 
single-message transfer 
per node scan.
• 3. Standard, 
multiple-message transfer 
per node scan.
ReplyMessage
Wait
DINT GSV The time (acting as a master) 
to wait after receiving an ACK 
before polling the slave for a 
response (master only). Valid 
value 0 to 65,535. Delay in 
counts of 20 msec periods. The 
default is 5 periods (100 msec).
SlavePollTimeout DINT GSV The amount of time in msecs 
that the slave waits for the 
master to poll before the slave 
declares that it is unable to 
transmit because the master is 
inactive (slave only). Valid value 
0 to 32,767. Delay in counts of 
20 msec periods. The default is 
3000 periods (1 minute).
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 253
===== PDF PAGE 254 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Word offset DF1 point-to-point DF1 slaveMaster
StationAddress INT GSV Current station address of 
the port. Valid value 0 to 254. 
Default is 0.
TokenHoldFactor SINT GSV Current value (1 to 4) of the 
maximum number of messages 
sent by this node before 
passing the token on a DH-485 
network. Default is 1.
TransmitRetries SINT GSV Number of times to resend a 
message without getting an 
acknowledgment (master and 
slave only). Valid value 0 to 127. 
Default is 3.
PendingACK Timeout DINT SSV Pending value for the 
ACKTimeout attribute.
Pending Duplicate Detection SINT SSV Pending value for the 
DuplicateDetection attribute.
Pending Embedded 
ResponseEnable
SINT SSV Pending value for the 
EmbeddedResponse attribute.
PendingEnable
StoreFwd
SINT SSV Pending value for the 
EnableStoreFwd attribute.
PendingENQ TransmitLimit SINT SSV Pending value for the 
ENQTransmitLimit attribute.
PendingEOT Suppression SINT SSV Pending value for the 
EOTSuppression attribute.
PendingError
Detection
SINT SSV Pending value for the 
ErrorDetection attribute.
PendingMaster Message 
Transmit
SINT SSV Pending value for the 
MasterMessageTransmit 
attribute.
PendingMax
StationAddress
SINT SSV Pending value for the 
MaxStationAddress attribute.
PendingNAK ReceiveLimit SINT SSV Pending value for the 
NAKReceiveLimit attribute.
PendingNormal
PollGroupSize
INT SSV Pending value for the 
NormalPollGroupSize attribute.
254 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 255 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Word offset DF1 point-to-point DF1 slaveMaster
PendingPolling
Mode
SINT SSV Pending value for the 
PollingMode attribute.
PendingReply
MessageWait
DINT SSV Pending value for the 
ReplyMessageWait attribute.
PendingSlavePollTimeout DINT SSV Pending value for the 
SlavePollTimeout attribute.
PendingStation
Address
INT SSV Pending value for the 
StationAddress attribute.
PendingToken
HoldFactory
SINT SSV Pending value for the 
TokenHoldFactor attribute.
PendingTransmitRetries SINT SSV Pending value for the 
TransmitRetries attribute.
Access the FaultLog object
The FaultLog object provides fault information about the controller.
Attribute Data Type Instruction Description
MajorEvents INT GSV SSV The number of major faults 
that occurred since this 
counter was reset.
MajorFaultBits DINT GSV SSV Individual bits indicate 
the reason for the current 
major fault. Each bit has a 
specific meaning:
1 Power loss
3 I/O
4 Instruction execution 
(program)
5 Fault Handler
6 Watchdog
7 Stack
8 Mode change
11 Motion
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 255
===== PDF PAGE 256 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
MinorEvents INT GSV SSV The number of minor faults 
that occurred since this 
counter was reset.
MinorFaultBits DINT GSV SSV Individual bits indicate 
the reason for the current 
minor fault. Each bit has a 
specific meaning:
4 - Instruction execution 
(program)
6 - Watchdog
9 - Serial port
10 - Energy Storage Module 
(ESM), or Uninterruptable 
Power Supply (UPS)
20 - License/a required 
CodeMeter license is 
missing or missing.
Access the Message object
Access the Message object through the GSV/SSV instructions. Specify the message tag name to 
determine which Message object you want. The Message object provides an interface to setup 
and trigger peer-to-peer communications. This object replaces the MG data type of the PLC-5 
processor.
Attribute Data Type Instruction Description
ConnectionPath SINT[82] GSV SSV Data to setup the 
connection path. The first 
two bytes (low byte and 
high byte) are the length 
in bytes of the connection 
path.
ConnectionRate DINT
TIME32
GSV SSV Requested packet rate of 
the connection.
MessageType SINT GSV SSV Specifies the type of 
message. The value has a 
specific meaning:
• 0. Not initialized
Port SINT GSV SSV Indicates which port 
the message should be 
256 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 257 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
sent on. Each value has a 
specific meaning:
• 1. Backplane.
• 2. Serial port.
Timeout
Multiplier
SINT GSV SSV Determines when a 
connection should be 
considered timed out and 
closed. Each value has a 
specific meaning:
• 0. Connection times 
out in four times the 
update rate. This is 
the default.
• 1. Connection times 
out in eight times the 
update rate.
• 2. Connection times 
out in 16 times the 
update rate.
Unconnected
Timeout
DINT
TIME32
GSV SSV Timeout in microseconds 
for all unconnected 
messages. The default is 
30,000,000 microseconds 
(30 s).
Access the Module object
The Module object provides status information about a module. To select a particular Module 
object, set the Object Name operand of the GSV/SSV instruction to the module name. The 
specified module must be present in the I/O Configuration section of the controller organizer 
and must have a device name.
Attribute Data Type Instruction Description
EntryStatus INT GSV Specifies the current state 
of the specified map entry. 
The lower 12 bits should be 
masked when performing 
a comparison operation. 
Only bits 12...15 are valid. 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 257
===== PDF PAGE 258 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
Each value has a specific 
meaning:
• 16#0000. Standby. 
The controller is 
powering up.
• 16#1000. Faulted. 
Any of the Module 
object’s connections 
to the associated 
module fail. This value 
should not be used 
to determine if the 
module failed because 
the Module object 
leaves this state 
periodically when 
trying to reconnect to 
the module. Instead, 
test for Running state 
(16#4000). Check for 
FaultCode not equal 
to 0 to determine if 
a module is faulted. 
When Faulted, the 
FaultCode and 
FaultInfo attributes 
are valid until the fault 
condition is corrected.
• 16#2000. Validating. 
The Module object 
is verifying Module 
object integrity 
prior to establishing 
connections to the 
module.
• 16#3000. 
Connecting.  The 
Module object is 
initiating connections 
to the module.
• 16#4000. Running. 
All connections 
to the module are 
established and data 
is transferring.
• 16#5000. Shutting 
down.  The Module 
object is in the 
258 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 259 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
process of shutting 
down all connections 
to the module.
• 16#6000. Inhibited. 
The Module object 
is inhibited (the 
inhibit bit in the Mode 
attribute is set).
• 16#7000. Waiting. 
The parent object 
upon which this 
Module object 
depends is not 
running.
• 16#9000. Firmware 
Updating.  Firmware 
supervisor is 
attempting to flash 
the module.
• 16#A000. 
Configuring. 
Controller is 
downloading 
configuration to the 
module.
FaultCode INT GSV A number that identifies a 
module fault, if one occurs.
FaultInfo DINT GSV Provides specific 
information about the 
Module object fault code.
Firmware
SupervisorStatus
INT GSV Identifies current 
operating state of the 
firmware supervisor 
feature. Each value has 
specific meaning:
• 0. Module updates are 
not being executed.
• 1. Module updates are 
being executed.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 259
===== PDF PAGE 260 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
ForceStatus INT GSV Specifies the status 
of forces. Each bit has 
specific meaning:
• 0. Forces installed 
(1=yes, 0-no).
• 1. Forces enabled 
(1=yes, 0=no).
Instance DINT GSV Provides the instance 
number of this module 
object.
LEDStatus INT GSV Specifies the current 
state of the I/O status 
indicator on the front of 
the controller.(1) Each value 
has a specific meaning:
• 0. Status indicator 
off: No Module objects 
are configured for the 
controller. (There are 
no modules in the I/O 
Configuration section 
of the controller 
organizer.)
• 1. Flashing red: None 
of the Module objects 
are Running.
• 2. Flashing green: 
At least one Module 
object is not Running.
• 3. Solid green: All the 
Module objects are 
Running.
You do not enter an object 
name with this attribute 
because this attribute 
applies to the entire 
collection of modules.
Mode INT GSV SSV Specifies the current mode 
of the Module object. Each 
bit has a specific meaning:
• 0. If set, causes a 
major fault to be 
generated if any of 
the Module object 
connections fault 
260 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 261 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
while the controller is 
in Run mode.
• 2. If set, causes the 
Module object to enter 
Inhibited state after 
shutting down all the 
connections to the 
module.
Path SINT Array GSV Specifies the path to the 
module being referenced. 
This is a new attribute 
starting in version 24 
software. Each byte has a 
specific meaning:
• 0-1. Length of the path 
in bytes. If 0, length 
of the SINT array is 
insufficient to hold the 
returned module path.
If SINT array length is 
insufficient to hold the 
path, the array is zeroed 
out, and a minor fault is 
logged.
(1) The 1756-L7x controllers do not have a status indicator display on the front of the controller, 
but do use this functionality.
Related information
Module Faults: 16#0000 - 16#00ff  on page 310
Module Faults: 16#0100 - 16#01ff  on page 314
Module Faults: 16#0200 - 16#02ff  on page 323
Module Faults: 16#0300 - 16#03ff  on page 325
Module Faults: 16#0800 - 16#08ff  on page 330
Module Faults: 16#fd00 - 16#fdff  on page 331
Module Faults: 16#fe00 - 16#feff  on page 333
Module Faults: 16#ff00 - 16#ffff  on page 337
Access the Routine object
The Routine object provides status information about a routine. Specify the routine name to 
determine which Routine object that you want.
Attribute Data Type Instruction within Standard Task Instruction within Safety Task Description
Instance DINT GSV GSV Provides the 
instance number for 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 261
===== PDF PAGE 262 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction within Standard Task Instruction within Safety Task Description
this routine object. 
Valid values are 0 
through 65,535.
Name String GSV GSV Name of the routine.
SFCPaused INT GSV None In an SFC routine, 
indicates whether 
the SFC is paused. 
Each value has a 
specific meaning:
• 0. SFC is not 
paused.
• 1. SFC is paused.
SFCResuming INT GSV SSV None In an SFC routine, 
indicates whether 
the SFC is resuming 
execution. Each 
value has a specific 
meaning:
• 0. SFC is not 
executing. This 
attribute is 
automatically 
set to 0 at the 
end of a scan in 
which the chart 
was executed.
• 1. SFC is 
executing. Step 
and action 
timers will 
retain their 
previous value 
if configured 
to do so. This 
attribute is 
automatically 
set to 1 on the 
first scan after 
a chart is no 
longer paused.
Access the Redundancy object
The REDUNDANCY object provides status information about the redundancy system.
262 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 263 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For This 
Information
Get This 
Attribute Data Type GSV/ SSV Description
If Then
16#2 Primary with 
synchronized 
secondary
16#3 Primary with 
disqualified 
secondary
16#4 Primary with no 
secondary
Redundancy 
status of the 
entire chassis
ChassisRedunda
ncy State
INT GSV
16#10 Primary that's 
locked for update
If Then
16#8 Synchronized 
secondary
16#9 Disqualified 
secondary with 
primary
16#E No partner
Redundancy 
state of the 
partner chassis
PartnerChassis 
RedundancyState
INT GSV
16#12 Secondary that's 
locked for update
If Then
16#2 Primary with 
synchronized 
secondary
16#3 Primary with 
disqualified 
secondary
16#4 Primary with no 
secondary
16#6 Primary with 
synchronizing 
secondary
Redundancy 
status of the 
controller
ModuleRedunda
ncy State
INT GSV
16#F Primary that's 
locking for 
update
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 263
===== PDF PAGE 264 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For This 
Information
Get This 
Attribute Data Type GSV/ SSV Description
16#10 Primary that's 
locked for update
If Then
16#7 Synchronizing 
secondary
16#8 Synchronized 
secondary
16#9 Disqualified 
secondary with 
primary
16#E No partner
16#11 Secondary that 
is locking for 
update
Redundancy 
state of the 
partner
PartnerModule 
RedundancyState
INT GSV
16#12 Secondary that is 
locked for update
If Then
0 Undetermined
1 No compatible 
partner
Results of the 
compatibility 
checks with the 
partner controller
CompatibilityRes
ults
INT GSV
2 Fully compatible 
partner
If Then
-1 Synchronization 
(qualification) is 
not in progress
0 Unsupported
Status of the 
synchronization 
(qualification) 
process
Qualification 
InProgress
INT GSV
1...999 For modules that 
can measure 
their completion 
percentage, 
the percent of 
synchronization 
(qualification) 
that is complete
264 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 265 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For This 
Information
Get This 
Attribute Data Type GSV/ SSV Description
50 For modules that 
cannot measure 
their completion 
percentage, 
synchronization 
(qualification) is 
in progress
100 Synchronization 
(qualification) is 
complete
If Then
0 One of the 
following is true:
The keyswitches 
match
No partner is 
present
Keyswitch 
settings of the 
controller and its 
partner match or 
do not match
KeyswitchAlarm DINT GSV
1 keyswitches do 
not match
If Then
0 Unknown
1 RUN
2 PROG
Position of the 
keyswitch of the 
partner
PartnerKeyswi
tch
DINT GSV
3 REM
This bit Means this minor 
fault
1 Power-up fault
3 I/O fault
4 Problem with 
an instruction 
(program)
6 Periodic 
task overlap 
(watchdog)
Status of the
minor faults 
of the partner 
(if the 
ModuleRedundan
cyState indicates 
a partner is 
present)
PartnerMinorFau
lts
DINT GSV
9 Problem with 
the serial port 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 265
===== PDF PAGE 266 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For This 
Information
Get This 
Attribute Data Type GSV/ SSV Description
(not available 
for 1756-L7x 
projects)
10 Low battery or 
issue with the 
energy storage 
module
If Then
16#0 Power up
16#1 Program
16#2 Run
16#3 Test
16#4 Faulted
16#5 Run-to-program
16#6 Test-to-program
16#7 Program-to-run
16#8 Test-to-run
16#9 Run-to-test
16#A Program-to-test
16#B Into faulted
Mode of the 
partner
PartnerMode DINT GSV
16#C Faulted-to-
program
If Then
0 Unknown
1 Chassis A
In a pair of 
redundant 
chassis, 
identification 
of a specific 
chassis without 
regard to the 
state of the 
chassis
PhysicalChassi
sID
INT GSV
2 Chassis B
Slot number of 
the Redundancy 
module (for 
example, 
SRMSlotNumber INT GSV
266 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 267 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
For This 
Information
Get This 
Attribute Data Type GSV/ SSV Description
1756-RM, 
1756-RM2) in the 
chassis
This attribute gives the size of 
data that was or would have been 
crossloaded in the last scan.
The size in DINTs (4-byte words).
You must configure the controller for 
redundancy.
You don't need a secondary chassis.
Is there a synchronized secondary 
chassis
YES This gives the 
number of 
DINTs that was 
crossloaded in 
the last scan.
Size of the last 
crossload
Size of the last 
crossload if you 
had a secondary 
chassis
LastDataTransfer
Size
DINT GSV
NO This gives the 
number of DINTs 
that would have 
been crossloaded 
in the last scan
The size in DINTs (4-byte words).
You must configure the controller for 
redundancy.
You don't need a secondary chassis.
To reset this value, use an SSV 
instruction with a Source value of 0.
Is there a synchronized secondary 
chassis?
YES This gives the 
biggest number 
of DINTS that 
was crossloaded.
Size of the 
biggest crossload
Size of the 
biggest crossload 
if you had a 
secondary 
chassis
MaxDataTransfer
Size
DINT GSV
SSV
NO This gives the 
biggest number 
of DINTs that 
would have been 
crossloaded.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 267
===== PDF PAGE 268 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Access the Program object
The Program object provides status information about a program. Specify the program name to 
determine the Program object you want.
Attribute Data Type Instruction within Standard Task Instruction within Safety Task Description
SINT GSV SSV None Controls this 
program’s execution. 
Each value has a 
specific meaning:
• 0. Execution 
enabled.
• Non zero. 
Execution 
disabled.
DisableFlag
DINT GSV GSV A non-zero value 
disables.
LastScanTime DINT
TIME32
GSV SSV None Time to execute 
program the 
last time it was 
executed. Time is in 
microseconds.
MaxScanTime DINT
TIME32
GSV SSV None Maximum recorded 
execution time for 
this program. Time is 
in microseconds.
MajorFault
Record
DINT[11] GSV SSV GSV SSV Records major faults 
for this program.
MinorFault
Record
DINT[11] GSV SSV GSV SSV Records minor faults 
for this program.
Name String GSV GSV Name of the 
program.
Rockwell Automation recommends creating a user-defined structure to simplify access to either Fault 
Record attribute:
Name Data Type Style Description
Timestamp LINT Decimal The time at which the 
fault occurred. Units are 
268 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 269 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Name Data Type Style Description
microseconds since Jan 1, 
1970.
Type INT Decimal Fault type (program, I/O, 
and so forth)
Code INT Decimal Unique code for the fault 
(depends on fault type)
Info DINT[8] Hexadecimal Fault specific information 
(depends on fault type and 
code)
Access the MotionGroup object
The MOTIONGROUP object provides status information about a group of axes for the servo 
module. Specify the motion-group tag name to determine which MOTIONGROUP object you want.
Attribute Data Type Instruction Description
Alternate1UpdateMultiplier SINT, INT, or DINT GSV The update period for axes 
that are associated with 
the Alternate 1 Update 
Schedule.
Alternate1UpdatePeriod DINT GSV The update period for axes 
that are associated with 
the Alternate 1 Update 
Schedule. Value is product 
of Alternate 1 Update 
Period and Coarse Update 
Period.
Alternate2UpdateMultiplier SINT, INT, or DINT GSV The update period for axes 
that are associated with 
the Alternate 2 Update 
Schedule.
Alternate2UpdatePeriod DINT GSV The update period for axes 
that are associated with 
the Alternate 2 Update 
Schedule. The value is 
product of Alternate 1 
Update Period and Coarse 
Update Period.
AutoTagUpdate SINT, INT, or DINT GSV
SSV
Controls the automatic 
conversion and update of 
Motion Status attributes.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 269
===== PDF PAGE 270 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
CoarseUpdatePeriod DINT GSV The Coarse Update Period 
commonly referred to as 
the Base Update Period.
Cycle Start Time DINT[2]
DT
LINT
GSV This 64-bit value (ms) 
corresponds to the Timer 
Event that starts the 
update cycle.
INSTANCE DINT GSV The instance number of 
this MOTION_GROUP object
MaximumInterval DINT[2]
TIME32[2]
TIME
GSV
SSV
The maximum interval 
between successive 
executions of this task.
MinimumInterval DINT[2]
TIME32[2]
TIME
GSV The minimum interval 
between successive 
executions of this task.
StartTime DINT[2]
DT
LINT
GSV The value of Wall Clock 
Time when the last 
execution of the task was 
started
TaskAverageIOTime DINT
TIME32
GSV
SSV
The Average motion task 
input to output time, that 
is, the elapsed time from 
motion task start to send 
of connection data. (Time 
Constant = 250 CUP)
TaskAverageScanTime DINT
TIME32
GSV
SSV
The average motion task 
scan time. (Time Constant 
= 250 CUP)
TaskLastIOTime DINT
TIME32
GSV The last motion task input 
to output time, that is, 
the elapsed time from 
motion task start to send 
of connection data.
TaskLastScanTime DINT
TIME32
GSV The last motion task scan 
time. (Elapsed Time)
TaskMaximumIOTime DINT
TIME32
GSV
SSV
The maximum motion task 
input to output time, that 
is, the elapsed time from 
motion task start to send 
of connection data.
270 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 271 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
TaskMaximumScanTime DINT
TIME32
GSV
SSV
The maximum motion task 
scan time. (Elapsed Time)
Time Offset DINT[2]
TIME32[2]
TIME
GSV The time offset value 
between Wall Clock 
Time and the local timer 
value for the controller 
associated with the 
current Cycle Start Time 
value.
Access the Message object
Access the Message object through the GSV/SSV instructions. Specify the message tag name to 
determine which Message object you want. The Message object provides an interface to setup 
and trigger peer-to-peer communications. This object replaces the MG data type of the PLC-5 
processor.
Attribute Data Type Instruction Description
ConnectionPath SINT[82] GSV SSV Data to setup the 
connection path. The first 
two bytes (low byte and 
high byte) are the length 
in bytes of the connection 
path.
ConnectionRate DINT
TIME32
GSV SSV Requested packet rate of 
the connection.
MessageType SINT GSV SSV Specifies the type of 
message. The value has a 
specific meaning:
• 0. Not initialized
Port SINT GSV SSV Indicates which port 
the message should be 
sent on. Each value has a 
specific meaning:
• 1. Backplane.
• 2. Serial port.
Timeout
Multiplier
SINT GSV SSV Determines when a 
connection should be 
considered timed out and 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 271
===== PDF PAGE 272 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type Instruction Description
closed. Each value has a 
specific meaning:
• 0. Connection times 
out in four times the 
update rate. This is 
the default.
• 1. Connection times 
out in eight times the 
update rate.
• 2. Connection times 
out in 16 times the 
update rate.
Unconnected
Timeout
DINT
TIME32
GSV SSV Timeout in microseconds 
for all unconnected 
messages. The default is 
30,000,000 microseconds 
(30 s).
Access the Safety object
This information applies to the CompactLogix  5370, ControlLogix  5570, Compact GuardLogix 
5370, GuardLogix  5570, Compact GuardLogix  5380, CompactLogix  5380, ControlLogix  5580, 
GuardLogix  5580, and ControlLogix 5590 controllers. Controller differences are noted where 
applicable.
The Safety Controller object provides safety status and safety signature information. The 
SafetyTask and SafetyFaultRecord attributes can capture information about non-recoverable 
faults.
See the GuardLogix Controllers User Manual, publication 1756-UM020.
Attribute Data Type Instruction within 
Standard Task
Instruction within 
Safety Task
Description
SafetyLockedState SINT GSV None Indicates whether 
the controller is 
safety locked or 
unlocked.
SafetySILConfigurat
ion
SINT GSV None Specifies the safety 
SIL configuration.
• 2 /hyphen_hyphen.liga SIL2/PLd
• 3 /hyphen_hyphen.liga SIL3/PLe
SafetyStatus INT GSV None Specifies the safety 
status. Each value 
272 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 273 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
has a specific 
meaning: :
• 1000000000000
000 /hyphen_hyphen.liga Safety 
task OK.
• 1000000000000
001 /hyphen_hyphen.liga Safety 
task inoperable.
• 000000000000
00000 /hyphen_hyphen.liga 
Partner missing.
• 000000000000
00001 /hyphen_hyphen.liga Partner 
unavailable.
• 000000000000
00010 /hyphen_hyphen.liga 
Hardware 
incompatible.
• 000000000000
00011 /hyphen_hyphen.liga 
Firmware 
incompatible.
SafetySignature
Exists
SINT GSV GSV Indicates whether 
the safety task 
signature is present.
SafetySignature
ID
(Applicable to 
Compact GuardLogix 
5370, and GuardLogix 
5570 controllers only)
SINT GSV None 32-bit identification 
number.
SafetySignature
(Applicable to 
Compact GuardLogix 
5370, and GuardLogix 
5570 controllers only)
String GSV None 32-bit identification 
number includes ID 
number plus date 
and time stamp.
SafetyTaskFault
Record
DINT[11] GSV None Records safety task 
faults.
SafetySignatureIDL
ong
(Applicable 
to Compact 
GuardLogix 5380, 
GuardLogix 5580, and 
SINT[33] GSV None 32 byte Safety 
signature ID in byte 
array. The 1st byte 
is the size of of the 
safety signature 
ID in bytes and 
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 273
===== PDF PAGE 274 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
ControlLogix 5590 
controllers only.)
remaining 31 bytes is 
the signature ID.
SafetySignatureID
Hex
(Applicable 
to Compact 
GuardLogix 5380, 
GuardLogix 5580, and 
ControlLogix 5590 
controllers only.)
String GSV None 64 character 
Hexadecimal string 
representation of 
signature ID
SafetySignatureDate
Time
(Applicable 
to Compact 
GuardLogix 5380, 
GuardLogix 5580, and 
ControlLogix 5590 
controllers only.)
String GSV None 27 character 
date time of a 
safety signature 
in the format of 
mm/dd/yyyy, 
hh:mm:ss.iii<AM or 
PM>
Access the Task object
The TASK object provides status information about a task. Specify the task name to determine 
which TASK object you want.
Attribute Data Type
Instruction 
within Standard 
Task
Instruction 
within Safety 
Task
Description
DisableUpdateOu
tputs
DINT GSV
SSV
None Enables or disables the processing 
of outputs at the end of a task.
• Set the attribute to 0 to enable 
the processing of outputs at the 
end of the task.
• Set the attribute to 1 (or any 
non-zero value) to disable the 
processing of outputs at the end 
of the task.
EnableTimeOut DINT GSV
SSV
None Enables or disables the timeout 
function of an event task.
• Set the attribute to 0 to disable 
the timeout function.
• Set the attribute to 1 (or any 
non-zero value) to enable the 
timeout function.
InhibitTask DINT GSV
SSV
None Prevents the task from executing. 
If a task is inhibited, the controller 
274 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 275 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type
Instruction 
within Standard 
Task
Instruction 
within Safety 
Task
Description
still prescans the task when the 
controller transitions from Program 
mode to Run or Test mode.
• Set the attribute to 0 to enable 
the task
• Set the attribute to 1 (or any 
non-zero value) to inhibit 
(disable) the task
Instance DINT GSV GSV Provides the instance number of this 
TASK object.
Valid values are 0...31.
LastScanTime DINT
TIME32
GSV
SSV
None Time it took to execute this program 
the last time it was executed. Time is 
in microseconds.
MaxInterval DINT[2]
TIME32[2]
TIME
GSV
SSV
None The maximum time interval between 
successive executions of the task. 
DINT[0] contains the lower 32 bits of 
the value; DINT[1] contains the upper 
32 bits of the value.
A value of 0 indicates 1 or less 
executions of the/uni00A0task.
MaxScanTime DINT
TIME32
GSV
SSV
None Maximum recorded execution 
time for this program. Time is in 
microseconds.
MinInterval DINT[2]
TIME32[2]
TIME
GSV
SSV
None The minimum time interval between 
successive executions of the task. 
DINT[0] contains the lower 32 bits of 
the value; DINT[1] contains the upper 
32 bits of the value.
A value of 0 indicates 1 or less 
executions of the task.
Name String GSV GSV Name of the task.
OverlapCount DINT GSV
SSV
GSV
SSV
The number of times that the task 
was triggered while it was still 
executing. Valid for an event or 
periodic task.
To clear the count, set the attribute 
to 0.
Priority INT GSV
SSV
GSV Relative priority of this task as 
compared to the other tasks.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 275
===== PDF PAGE 276 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Attribute Data Type
Instruction 
within Standard 
Task
Instruction 
within Safety 
Task
Description
Valid values 0...15.
Rate DINT GSV
SSV
GSV The time interval between 
executions of the task. Time is in 
microseconds.
StartTime DINT[2]
DT
LINT
GSV
SSV
None Value of WALLCLOCKTIME when 
the last execution of the task was 
started. DINT[0] contains the lower 
32 bits of the value; DINT[1] contains 
the upper 32 bits of the value.
Status DINT GSV
SSV
None Provides status information about 
the task. Once the controller sets 
one of these bits, you must manually 
clear it.
To determine if:
• an EVENT instruction triggered 
the task (event task only), 
examine bit 0
• a timeout triggered the task 
(event task only), examine bit 1
• an overlap occurred for this 
task, examine bit 2
SynchronizeRedu
ndancyDataDisab
led
DINT GSV None Indicates if runtime tag crossloading 
for standard tasks is enabled in a 
redundancy application.
• 0 indicates that tag 
crossloading for the standard 
tasks is enabled.
• 1 indicates that tag crossloading 
for the standard tasks is 
disabled.
Time limit for execution of all 
programs associated with this task. 
Time is in microseconds.
If you enter 0, these values are 
assigned:
Watchdog DINT GSV
SSV
GSV
Time:
0.5 sec
5.0 sec
Task Type:
periodic
continuous
276 Publication 1756-RM018A-EN-P - September 2025 Rockwell Automation, Inc.
===== PDF PAGE 277 =====
Chapter 4/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0/uni00A0Input/Output Instructions
Access the TimeSynchronize object
The TIMESYNCHRONIZE object provides a Common Industrial Protocol (CIP) interface to the 
IEEE 1588 (IEC 61588) Standard for a precision clock synchronization protocol for networked 
measurement and control systems. Access the TIMESYNCHRONIZE object through the GSV/SSV 
instructions.
For more information about this object, refer to the Deploying Scalable Time Distribution within 
a Converged Plantwide Ethernet Architecture Design Guide.
Attribute Data Type Instruction Description
The type of clock.
Bit Type of Clock
0 Ordinary Clock
1 Boundary Clock
2 Peer-to-peer 
transparent clock
3 End-to-end 
transparent clock
4 Management Node
ClockType INT GSV
All other bits are reserved.
CurrentTimeMicrosec
onds
DINT[2]
DT
LINT
GSV Current value of System Time in 
microseconds.
CurrentTimeNanosec
onds
LINT
LDT
GSV Current value of System Time in 
nanoseconds.
DomainNumber SINT GSV The PTP clock domain. The value is between 
0...255. The default is 0.
CurrentTimeMicrosec
onds
LINT
DINT
GSV Current value of System Time in 
microseconds.
CurrentTimeNanosec
onds
LINT
LDT
GSV Current value of System Time in 
nanoseconds.
DomainNumber SINT GSV The PTP clock domain. The value is between 
0...255. The default is 0.
GrandMasterClockI
nfo
Structure GSV Property information about the grandmaster 
clock.
Requires 24 bytes of storage.
Rockwell Automation, Inc. Publication 1756-RM018A-EN-P - September 2025 277
