===== PDF PAGE 1 =====
Introduction 1
Product overview 2
New features 3
STEP 7 programming
software 4
Installation 5
PLC concepts 6
Device configuration 7
Programming concepts 8
Basic instructions 9
Extended instructions 10
Technology instructions 11
Communication 12
Web server 13
Communication processor
and Modbus TCP 14
Online and diagnostic tools 15
Continued on next page
SIMATIC
S7-1200 Programmable controller
System Manual
V4.7 12/2024
A5E02486680-AQ

===== PDF PAGE 2 =====
Continued
Technical specifications A
Calculating a power budget B
Ordering Information C
Device exchange and spare
parts compatibility D
S7-1200 Programmable controller
System Manual

===== PDF PAGE 3 =====
Siemens Aktiengesellschaft
Digital Industries
Postfach 48 48
90026 NÜRNBERG
GERMANY
A5E02486680-AQ
Ⓟ 11/2024 Subject to change
Copyright © Siemens 2024.
All rights reserved
Legal information
Warning notice system
This manual contains notices you have to observe in order to ensure your personal safety, as well as to prevent
damage to property. The notices referring to your personal safety are highlighted in the manual by a safety alert
symbol, notices referring only to property damage have no safety alert symbol. These notices shown below are
graded according to the degree of danger.
DANGER
indicates that death or severe personal injury will result if proper precautions are not taken.
WARNING
indicates that death or severe personal injury may result if proper precautions are not taken.
CAUTION
indicates that minor personal injury can result if proper precautions are not taken.
NOTICE
indicates that property damage can result if proper precautions are not taken.
If more than one degree of danger is present, the warning notice representing the highest degree of danger will
be used. A notice warning of injury to persons with a safety alert symbol may also include a warning relating to
property damage.
Qualified Personnel
The product/system described in this documentation may be operated only by personnel qualified for the specific
task in accordance with the relevant documentation, in particular its warning notices and safety instructions.
Qualified personnel are those who, based on their training and experience, are capable of identifying risks and
avoiding potential hazards when working with these products/systems.
Proper use of Siemens products
Note the following:
WARNING
Siemens products may only be used for the applications described in the catalog and in the relevant technical
documentation. If products and components from other manufacturers are used, these must be recommended or
approved by Siemens. Proper transport, storage, installation, assembly, commissioning, operation and
maintenance are required to ensure that the products operate safely and without any problems. The permissible
ambient conditions must be complied with. The information in the relevant documentation must be observed.
Trademarks
All names identified by ® are registered trademarks of Siemens Aktiengesellschaft. The remaining trademarks in
this publication may be trademarks whose use by third parties for their own purposes could violate the rights of
the owner.
Disclaimer of Liability
We have reviewed the contents of this publication to ensure consistency with the hardware and software
described. Since variance cannot be precluded entirely, we cannot guarantee full consistency. However, the
information in this publication is reviewed regularly and any necessary corrections are included in subsequent
editions.

===== PDF PAGE 4 =====
4
1 Introduction........................................................................................................................................ 24
 1.1 General information.......................................................................................................... 24
 1.2 Maintaining operational safety of your plant..................................................................... 26
 1.3 S7-1200 documentation guide.......................................................................................... 27
 1.4 SIMATIC Technical Documentation.................................................................................... 27
 1.5 Tool support..................................................................................................................... 29
 1.6 Cybersecurity information................................................................................................. 31
2 Product overview................................................................................................................................ 32
 2.1 Introducing the S7-1200 PLC............................................................................................. 32
 2.2 Expansion capability of the CPU........................................................................................ 35
 2.3 HMI panels....................................................................................................................... 36
3 New features...................................................................................................................................... 37
4 STEP 7 programming software........................................................................................................... 38
 4.1 Different views to make the work easier............................................................................ 38
 4.2 Compatibility between STEP 7 and the S7-1200................................................................. 39
5 Installation.......................................................................................................................................... 41
 5.1 Guidelines for installing S7-1200 devices.......................................................................... 41
 5.2 Power budget................................................................................................................... 42
 5.3 Installation and removal procedures.................................................................................. 44
 5.3.1 Mounting dimensions for the S7-1200 devices.................................................................. 44
 5.3.2 Installing and removing the CPU....................................................................................... 47
 5.3.3 Installing and removing an SB, CB, or BB............................................................................ 49
 5.3.4 Installing and removing an SM.......................................................................................... 50
 5.3.5 Installing and removing a CM or CP................................................................................... 51
 5.3.6 Removing and reinstalling the S7-1200 terminal block connector...................................... 52
 5.3.7 Installing and removing the expansion cable..................................................................... 53
 5.4 Wiring guidelines.............................................................................................................. 55
 5.5 Maintenance and repair.................................................................................................... 60
6 PLC concepts....................................................................................................................................... 61
 6.1 Execution of the user program.......................................................................................... 61
 6.1.1 Startup configuration and processing................................................................................ 64
 6.1.2 Processing the scan cycle in RUN mode............................................................................. 66
 6.1.3 Organization blocks (OBs)................................................................................................. 66
 6.1.3.1 Organization blocks (OBs)................................................................................................. 66
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Table of contents

===== PDF PAGE 5 =====
6.1.3.2 Program cycle OB.............................................................................................................. 67
 6.1.3.3 Startup OB........................................................................................................................ 67
 6.1.3.4 Time delay interrupt OB.................................................................................................... 68
 6.1.3.5 Cyclic interrupt OB............................................................................................................ 68
 6.1.3.6 Hardware interrupt OB...................................................................................................... 69
 6.1.3.7 Time error interrupt OB..................................................................................................... 70
 6.1.3.8 Diagnostic error interrupt OB............................................................................................ 71
 6.1.3.9 Pull or plug of modules OB................................................................................................ 72
 6.1.3.10 Rack or station failure OB.................................................................................................. 73
 6.1.3.11 Time of day OB................................................................................................................. 73
 6.1.3.12 Status OB.......................................................................................................................... 74
 6.1.3.13 Update OB........................................................................................................................ 74
 6.1.3.14 Profile OB......................................................................................................................... 75
 6.1.3.15 MC-Servo and MC-Interpolator OB..................................................................................... 75
 6.1.3.16 MC-PreServo..................................................................................................................... 76
 6.1.3.17 MC-PostServo................................................................................................................... 77
 6.1.3.18 Event execution priorities and queuing.............................................................................. 77
 6.1.4 Monitoring and configuring the cycle time........................................................................ 81
 6.1.5 CPU memory..................................................................................................................... 83
 6.1.5.1 Notes about retentive memory.......................................................................................... 84
 6.1.5.2 System and clock memory................................................................................................. 84
 6.1.6 Diagnostics buffer............................................................................................................. 86
 6.1.7 Time of day clock.............................................................................................................. 87
 6.1.8 Configuring the outputs on a RUN-to-STOP transition........................................................ 88
 6.2 Data storage, memory areas, I/O, and addressing.............................................................. 89
 6.2.1 Accessing the data of the CPU........................................................................................... 89
 6.3 Processing of analog values.............................................................................................. 94
 6.4 Data types........................................................................................................................ 95
 6.4.1 Bool, Byte, Word, and DWord data types............................................................................ 96
 6.4.2 Integer data types............................................................................................................. 97
 6.4.3 Floating-point real data types............................................................................................ 97
 6.4.4 Time and Date data types.................................................................................................. 98
 6.4.5 Character and String data types......................................................................................... 99
 6.4.6 Array data type................................................................................................................. 101
 6.4.7 Data structure data type ................................................................................................... 102
 6.4.8 PLC data type.................................................................................................................... 102
 6.4.9 Variant pointer data type.................................................................................................. 103
 6.4.10 Accessing a "slice" of a tagged data type............................................................................ 103
 6.4.11 Accessing a tag with an AT overlay.................................................................................... 104
 6.5 Using a memory card........................................................................................................ 106
 6.5.1 Inserting a memory card in the CPU................................................................................... 106
 6.5.2 Configuring the startup parameter of the CPU before copying the project to the
memory card
.... 109
 6.5.3 Transfer card.................................................................................................................... 109
 6.5.4 Program card.................................................................................................................... 112
 6.5.5 Using a memory card for protecting confidential PLC configuration data............................ 115
 6.5.6 Firmware update.............................................................................................................. 117
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 5
Table of contents

===== PDF PAGE 6 =====
6.6 Recovery from a lost password.......................................................................................... 119
7 Device configuration.......................................................................................................................... 121
 7.1 Inserting a CPU................................................................................................................. 122
 7.2 Uploading the configuration of a connected CPU............................................................... 124
 7.3 Adding modules to the configuration................................................................................ 126
 7.4 Configuration control........................................................................................................ 127
 7.4.1 Advantages and applications of configuration control........................................................ 127
 7.4.2 Configuring the central installation and optional modules................................................. 128
 7.4.3 Example of configuration control...................................................................................... 133
 7.5 Changing a device............................................................................................................ 136
 7.6 Configuring the operation of the CPU................................................................................ 136
 7.6.1 CPU properties.................................................................................................................. 136
 7.6.2 Configuring the onboard I/O............................................................................................. 138
 7.6.3 Configuring digital input filter times.................................................................................. 139
 7.6.4 Pulse catch....................................................................................................................... 140
 7.7 Configuring multilingual support....................................................................................... 142
 7.8 Protection & security......................................................................................................... 144
 7.8.1 Using the security wizard to set PLC security settings......................................................... 144
 7.8.2 Protection of confidential PLC configuration data.............................................................. 145
 7.8.3 User Management & Access Control (UMAC)..................................................................... 147
 7.8.4 Access control for the S7-1200 CPU................................................................................... 151
 7.8.5 Configuring connection mechanisms................................................................................ 154
 7.8.5.1 Setting access mechanism for remote partners.................................................................. 154
 7.8.5.2 Enabling secure PG/PC and HMI communication and creating certificates........................... 155
 7.8.6 Syslog server.................................................................................................................... 156
 7.8.7 External load memory....................................................................................................... 159
 7.8.8 Know-how protection....................................................................................................... 159
 7.8.9 Write protection................................................................................................................ 160
 7.8.10 Copy protection................................................................................................................ 160
 7.9 Configuring the parameters of the modules...................................................................... 162
 7.10 Configuring the CPU for communication........................................................................... 163
 7.11 Time synchronization........................................................................................................ 165
8 Programming concepts....................................................................................................................... 167
 8.1 Guidelines for designing a PLC system............................................................................... 167
 8.2 Structuring your user program.......................................................................................... 168
 8.3 Using blocks to structure your program............................................................................. 169
 8.3.1 Organization block (OB).................................................................................................... 170
 8.3.2 Function (FC).................................................................................................................... 172
 8.3.3 Function block (FB)........................................................................................................... 172
 8.3.4 Data block (DB)................................................................................................................. 174
 8.3.5 Creating reusable code blocks........................................................................................... 175
 8.3.6 Passing parameters to blocks............................................................................................ 176
6
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 7 =====
8.4 Understanding data consistency........................................................................................ 178
 8.5 Programming language..................................................................................................... 179
 8.5.1 Ladder logic (LAD)............................................................................................................ 179
 8.5.2 Function Block Diagram (FBD)........................................................................................... 180
 8.5.3 SCL................................................................................................................................... 181
 8.5.3.1 SCL program editor........................................................................................................... 181
 8.5.3.2 SCL expressions and operations......................................................................................... 182
 8.5.3.3 Indexed addressing with PEEK and POKE instructions......................................................... 185
 8.5.4 EN and ENO for LAD, FBD and SCL..................................................................................... 187
 8.6 Downloading the elements of your program..................................................................... 189
 8.7 Synchronizing the online CPU and offline project............................................................... 192
 8.8 Uploading from the online CPU......................................................................................... 193
 8.8.1 Comparing the online CPU to the offline CPU..................................................................... 194
 8.9 Debugging and testing the program.................................................................................. 194
 8.9.1 Monitor and modify data in the CPU.................................................................................. 194
 8.9.2 Watch tables and force tables............................................................................................ 194
 8.9.3 Cross reference to show usage.......................................................................................... 195
 8.9.4 Call structure to examine the calling hierarchy.................................................................. 196
9 Basic instructions................................................................................................................................ 197
 9.1 Bit logic operations........................................................................................................... 197
 9.1.1 Bit logic instructions.......................................................................................................... 197
 9.1.2 Set and reset instructions.................................................................................................. 200
 9.1.3 Positive and negative edge instructions............................................................................. 202
 9.2 Timer operations............................................................................................................... 204
 9.3 Counter operations........................................................................................................... 211
 9.4 Comparator operations..................................................................................................... 215
 9.4.1 Compare values instructions............................................................................................. 215
 9.4.2 IN_Range (Value within range) and OUT_Range (Value outside range)............................... 216
 9.4.3 OK (Check validity) and NOT_OK (Check invalidity)............................................................ 217
 9.4.4 Variant and array comparison instructions......................................................................... 217
 9.4.4.1 Equality and non-equality comparison instructions............................................................ 217
 9.4.4.2 Null comparision instructions............................................................................................ 218
 9.4.4.3 IS_ARRAY (Check for ARRAY)............................................................................................. 219
 9.5 Math functions................................................................................................................. 219
 9.5.1 CALCULATE (Calculate)..................................................................................................... 219
 9.5.2 Add, subtract, multiply and divide instructions.................................................................. 220
 9.5.3 MOD (return remainder of division)................................................................................... 221
 9.5.4 NEG (Create twos complement)........................................................................................ 222
 9.5.5 INC (Increment) and DEC (Decrement).............................................................................. 222
 9.5.6 ABS (Form absolute value)................................................................................................ 223
 9.5.7 MIN (Get minimum) and MAX (Get maximum).................................................................. 223
 9.5.8 LIMIT (Set limit value)....................................................................................................... 224
 9.5.9 Exponent, logarithm, and trigonometry instructions.......................................................... 225
 9.6 Move operations............................................................................................................... 226
 9.6.1 MOVE (Move value), MOVE_BLK (Move block), UMOVE_BLK (Move block uninterrupt­
ible), and MOVE_BLK_VARIANT (Move block)
.... 226
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 7
Table of contents

===== PDF PAGE 8 =====
9.6.2 Deserialize........................................................................................................................ 229
 9.6.3 Serialize............................................................................................................................ 232
 9.6.4 FILL_BLK (Fill block) and UFILL_BLK (Fill block uninterruptible)........................................... 234
 9.6.5 SCATTER........................................................................................................................... 235
 9.6.6 SCATTER_BLK.................................................................................................................... 238
 9.6.7 GATHER............................................................................................................................ 241
 9.6.8 GATHER_BLK..................................................................................................................... 245
 9.6.9 SWAP (Swap bytes)........................................................................................................... 248
 9.6.10 Read / Write memory instructions...................................................................................... 249
 9.6.10.1 PEEK and POKE (SCL only)................................................................................................. 249
 9.6.10.2 Read and write big and little Endian instructions (SCL)....................................................... 250
 9.6.11 Variant instructions........................................................................................................... 252
 9.6.11.1 VariantGet (Read VARIANT tag value)................................................................................ 252
 9.6.11.2 VariantPut (Write VARIANT tag value)................................................................................ 252
 9.6.11.3 CountOfElements (Get number of ARRAY elements).......................................................... 253
 9.6.12 Array instructions.............................................................................................................. 254
 9.6.12.1 LOWER_BOUND: (Read out ARRAY low limit)...................................................................... 254
 9.6.12.2 UPPER_BOUND: (Read out ARRAY high limit)...................................................................... 255
 9.6.13 Legacy instructions........................................................................................................... 257
 9.6.13.1 FieldRead (Read field) and FieldWrite (Write field) instructions........................................... 257
 9.7 Conversion operations...................................................................................................... 258
 9.7.1 CONV (Convert value)....................................................................................................... 258
 9.7.2 Conversion instructions for SCL......................................................................................... 259
 9.7.3 ROUND (Round numerical value) and TRUNC (Truncate numerical value)........................... 262
 9.7.4 CEIL and FLOOR (Generate next higher and lower integer from floating-point number)...... 263
 9.7.5 SCALE_X (Scale) and NORM_X (Normalize)........................................................................ 263
 9.7.6 Variant conversion instructions......................................................................................... 266
 9.7.6.1 VARIANT_TO_DB_ANY (Convert VARIANT to DB_ANY)........................................................ 266
 9.7.6.2 DB_ANY_TO_VARIANT (Convert DB_ANY to VARIANT)........................................................ 267
 9.8 Program control operations............................................................................................... 268
 9.8.1 JMP (Jump if RLO = 1), JMPN (Jump if RLO = 0), and Label (Jump label) instructions........... 268
 9.8.2 JMP_LIST (Define jump list)............................................................................................... 269
 9.8.3 SWITCH (Jump distributor)................................................................................................ 269
 9.8.4 RET (Return)..................................................................................................................... 271
 9.8.5 ENDIS_PW (Enable/disable CPU passwords)........................................................................ 272
 9.8.6 RE_TRIGR (Restart cycle monitoring time).......................................................................... 274
 9.8.7 STP (Exit program)............................................................................................................ 275
 9.8.8 GET_ERROR and GET_ERROR_ID (Get error and error ID locally) instructions....................... 276
 9.8.9 RUNTIME (Measure program runtime)............................................................................... 279
 9.8.10 SCL program control statements....................................................................................... 280
 9.8.10.1 IF-THEN............................................................................................................................ 281
 9.8.10.2 CASE................................................................................................................................ 282
 9.8.10.3 FOR.................................................................................................................................. 283
 9.8.10.4 WHILE-DO......................................................................................................................... 284
 9.8.10.5 REPEAT-UNTIL................................................................................................................... 284
 9.8.10.6 CONTINUE........................................................................................................................ 285
 9.8.10.7 EXIT.................................................................................................................................. 286
 9.8.10.8 GOTO............................................................................................................................... 286
 9.8.10.9 RETURN............................................................................................................................ 287
 9.9 Word logic operations....................................................................................................... 287
8
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 9 =====
9.9.1 AND, OR, and XOR logic operation instructions.................................................................. 287
 9.9.2 INV (Create ones complement)......................................................................................... 288
 9.9.3 DECO (Decode) and ENCO (Encode) instructions............................................................... 288
 9.9.4 SEL (Select), MUX (Multiplex), and DEMUX (Demultiplex) instructions............................... 289
 9.10 Shift and rotate................................................................................................................. 291
 9.10.1 SHR (Shift right) and SHL (Shift left) instructions............................................................... 291
 9.10.2 ROR (Rotate right) and ROL (Rotate left) instructions......................................................... 292
10 Extended instructions......................................................................................................................... 293
 10.1 Date, time-of-day, and clock functions.............................................................................. 293
 10.1.1 Date and time-of-day instructions..................................................................................... 293
 10.1.2 Clock functions................................................................................................................. 295
 10.1.3 SET_TIMEZONE (Set timezone).......................................................................................... 297
 10.1.4 RTM (Runtime meters)...................................................................................................... 299
 10.2 String and character.......................................................................................................... 301
 10.2.1 String data overview......................................................................................................... 301
 10.2.2 S_MOVE (Move character string)....................................................................................... 301
 10.2.3 String conversion instructions........................................................................................... 302
 10.2.3.1 S_CONV, STRG_VAL, and VAL_STRG (Convert to/from character string and number)
instructions
.... 302
 10.2.3.2 Strg_TO_Chars and Chars_TO_Strg (Convert to/from character string and array of
CHAR) instructions
.... 310
 10.2.3.3 ATH and HTA (Convert to/from ASCII string and hexadecimal number) instructions............ 311
 10.2.4 String operation instructions............................................................................................. 313
 10.2.4.1 MAX_LEN (Maximum length of a character string)............................................................. 313
 10.2.4.2 LEN (Determine the length of a character string)............................................................... 313
 10.2.4.3 CONCAT (Combine character strings)................................................................................ 314
 10.2.4.4 LEFT, RIGHT, and MID (Read substrings in a character string) instructions........................... 315
 10.2.4.5 DELETE (Delete characters in a character string)................................................................ 316
 10.2.4.6 INSERT (Insert characters in a character string).................................................................. 317
 10.2.4.7 REPLACE (Replace characters in a character string)............................................................ 318
 10.2.4.8 FIND (Find characters in a character string)....................................................................... 319
 10.2.5 Runtime information......................................................................................................... 319
 10.2.5.1 GetSymbolName (Read out a tag on the input parameter)................................................. 319
 10.2.5.2 GetSymbolPath (Query composite global name of the input parameter assignment).......... 322
 10.2.5.3 GetInstanceName (Read out name of the block instance).................................................. 324
 10.2.5.4 GetInstancePath (Query composite global name of the block instance).............................. 326
 10.2.5.5 GetBlockName (Read out name of the block)..................................................................... 328
 10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i).................................................................... 330
 10.3.1 RDREC and WRREC (Read/write data record)....................................................................... 330
 10.3.2 GETIO (Read process image).............................................................................................. 333
 10.3.3 SETIO (Transfer process image)......................................................................................... 334
 10.3.4 GETIO_PART (Read process image area)............................................................................. 335
 10.3.5 SETIO_PART (Transfer process image area)........................................................................ 336
 10.3.6 RALRM (Receive interrupt)................................................................................................. 337
 10.3.7 D_ACT_DP (Enable/disable PROFINET IO devices)............................................................... 340
 10.3.8 STATUS parameter for RDREC, WRREC, and RALRM............................................................. 345
 10.3.9 Others.............................................................................................................................. 348
 10.3.9.1 DPRD_DAT and DPWR_DAT (Read/write consistent data).................................................... 348
 10.3.9.2 RCVREC (Receive data record)............................................................................................ 351
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 9
Table of contents

===== PDF PAGE 10 =====
10.3.9.3 PRVREC (Make data record available)................................................................................. 353
 10.3.9.4 DPNRM_DG (Read diagnostic data from a PROFIBUS DP slave)............................................ 355
 10.4 PROFIenergy..................................................................................................................... 357
 10.5 Interrupts......................................................................................................................... 358
 10.5.1 ATTACH and DETACH (Attach/detach an OB and an interrupt event) instructions................ 358
 10.5.2 Cyclic interrupts................................................................................................................ 361
 10.5.2.1 SET_CINT (Set cyclic interrupt parameters)........................................................................ 361
 10.5.2.2 QRY_CINT (Query cyclic interrupt parameters)................................................................... 363
 10.5.3 Time of day interrupts....................................................................................................... 364
 10.5.3.1 SET_TINTL (Set time of day interrupt)................................................................................ 364
 10.5.3.2 CAN_TINT (Cancel time of day interrupt)........................................................................... 366
 10.5.3.3 ACT_TINT (Activate time of day interrupt).......................................................................... 366
 10.5.3.4 QRY_TINT (Query status of time of day interrupt).............................................................. 367
 10.5.4 Time delay interrupts........................................................................................................ 368
 10.5.5 DIS_AIRT and EN_AIRT (Delay/enable execution of higher priority interrupts and asyn­
chronous error events) instructions
.... 370
 10.6 Alarms.............................................................................................................................. 371
 10.6.1 Gen_UsrMsg (Generate user diagnostic alarms)................................................................. 371
 10.7 Diagnostics (PROFINET or PROFIBUS)................................................................................. 373
 10.7.1 RD_SINFO (Read current OB start information).................................................................. 373
 10.7.2 LED (Read LED status)....................................................................................................... 382
 10.7.3 Get_IM_Data (Read the identification and maintenance data)............................................ 383
 10.7.4 Get_Name (Read the name of a PROFINET IO device)......................................................... 384
 10.7.5 GetStationInfo (Read the IP or MAC address of a PROFINET IO device)................................ 390
 10.7.6 DeviceStates instruction.................................................................................................... 397
 10.7.6.1 DeviceStates example configurations................................................................................ 398
 10.7.7 ModuleStates instruction.................................................................................................. 402
 10.7.7.1 ModuleStates example configurations............................................................................... 403
 10.7.8 GET_DIAG (Read diagnostic information)........................................................................... 406
 10.7.9 GetSMCInfo (Reading out information about the memory card)......................................... 412
 10.8 Pulse................................................................................................................................ 415
 10.8.1 CTRL_PWM (Pulse width modulation)................................................................................ 415
 10.8.2 CTRL_PTO (Pulse train output)........................................................................................... 416
 10.8.3 Operation of the pulse outputs.......................................................................................... 419
 10.8.4 Configuring a pulse channel for PWM or PTO..................................................................... 421
 10.9 Recipes and Data logs....................................................................................................... 425
 10.9.1 Recipes ............................................................................................................................ 425
 10.9.1.1 Recipe overview................................................................................................................ 425
 10.9.1.2 Recipe example................................................................................................................. 426
 10.9.1.3 Program instructions that transfer recipe data................................................................... 429
 10.9.1.3.1 RecipeExport (Recipe export)............................................................................................. 429
 10.9.1.3.2 RecipeImport (Recipe import)............................................................................................ 431
 10.9.1.4 Recipe example program................................................................................................... 432
 10.9.2 Data logs.......................................................................................................................... 435
 10.9.2.1 Data log record structure.................................................................................................. 435
 10.9.2.2 Program instructions that control data logs ...................................................................... 436
 10.9.2.2.1 DataLogCreate (Create data log)....................................................................................... 436
 10.9.2.2.2 DataLogOpen (Open data log)........................................................................................... 440
 10.9.2.2.3 DataLogWrite (Write data log)........................................................................................... 441
10
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 11 =====
10.9.2.2.4 DataLogClear (Empty data log).......................................................................................... 443
 10.9.2.2.5 DataLogClose (Close data log)........................................................................................... 445
 10.9.2.2.6 DataLogDelete (Delete data log)........................................................................................ 446
 10.9.2.2.7 DataLogNewFile (Data log in new file)............................................................................... 447
 10.9.2.3 Working with data logs..................................................................................................... 449
 10.9.2.4 Limit to the size of data log files........................................................................................ 451
 10.9.2.5 Data log example program................................................................................................ 453
 10.10 Data block control............................................................................................................. 459
 10.10.1 CREATE_DB (Create data block)......................................................................................... 459
 10.10.2 READ_DBL and WRIT_DBL (Read/write a data block in load memory) instructions................ 462
 10.10.3 ATTR_DB (Read data block attribute) ................................................................................. 464
 10.10.4 DELETE_DB (Delete data block).......................................................................................... 466
 10.11 Address handling.............................................................................................................. 467
 10.11.1 GEO2LOG (Determine the hardware identifier from the slot)............................................. 467
 10.11.2 LOG2GEO (Determine the slot from the hardware identifier)............................................. 469
 10.11.3 IO2MOD (Determine the hardware identifier from an I/O address)..................................... 470
 10.11.4 RD_ADDR (Determine the IO addresses from the hardware identifier)................................ 471
 10.11.5 GEOADDR system data type.............................................................................................. 472
 10.12 Common error codes for the Extended instructions........................................................... 473
 10.13 File handling..................................................................................................................... 473
 10.13.1 FileReadC: Read file from the memory card....................................................................... 473
 10.13.2 FileWriteC: Write file on the memory card.......................................................................... 476
 10.13.3 FileDelete: Delete file on the memory card........................................................................ 478
11 Technology instructions..................................................................................................................... 480
 11.1 Counting (High-speed counters)........................................................................................ 480
 11.1.1 CTRL_HSC_EXT (Control high-speed counter, extended).................................................... 481
 11.1.1.1 CTRL_HSC_EXT example.................................................................................................... 482
 11.1.1.2 CTRL_HSC_EXT Instruction System Data Types (SDT).......................................................... 485
 11.1.1.2.1 SDT: HSC_Count............................................................................................................... 485
 11.1.1.2.2 SDT: HSC_Period............................................................................................................... 487
 11.1.1.2.3 SDT: HSC_Frequency......................................................................................................... 488
 11.1.2 Operating the high-speed counter..................................................................................... 489
 11.1.2.1 Synchronization function.................................................................................................. 489
 11.1.2.2 Gate function.................................................................................................................... 490
 11.1.2.3 Capture function............................................................................................................... 491
 11.1.2.4 Compare function............................................................................................................. 493
 11.1.2.5 Application....................................................................................................................... 493
 11.1.3 Configuring a high-speed counter..................................................................................... 494
 11.1.3.1 Type of Counting.............................................................................................................. 496
 11.1.3.2 Operating phase............................................................................................................... 497
 11.1.3.3 Initial values..................................................................................................................... 500
 11.1.3.4 Input functions................................................................................................................. 500
 11.1.3.5 Output function................................................................................................................ 501
 11.1.3.5.1 Compare output............................................................................................................... 501
 11.1.3.6 Interrupt events................................................................................................................ 501
 11.1.3.7 Hardware input pin assignment........................................................................................ 502
 11.1.3.8 Hardware output pin assignment...................................................................................... 503
 11.1.3.9 HSC input memory addresses............................................................................................ 504
 11.1.3.10 Hardware identifier........................................................................................................... 504
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 11
Table of contents

===== PDF PAGE 12 =====
11.1.4 Legacy CTRL_HSC (Control high-speed counter) instruction............................................... 504
 11.1.4.1 CTRL_HSC (Control high-speed counter)............................................................................ 504
 11.1.4.2 Using CTRL_HSC................................................................................................................ 506
 11.1.4.3 HSC current count value.................................................................................................... 506
 11.2 Motion control.................................................................................................................. 507
 11.2.1 Motion control overview................................................................................................... 507
 11.2.2 Hardware components for motion control......................................................................... 507
 11.2.3 Motion control instructions............................................................................................... 509
 11.2.3.1 MC instruction overview................................................................................................... 509
 11.2.3.2 MC_Power (Release/block axis).......................................................................................... 510
 11.2.3.3 MC_Reset (Confirm error)................................................................................................. 511
 11.2.3.4 MC_Home (Home axis)..................................................................................................... 511
 11.2.3.5 MC_Halt (Pause axis)......................................................................................................... 512
 11.2.3.6 MC_MoveAbsolute (Position axis absolutely)..................................................................... 512
 11.2.3.7 MC_MoveRelative (Position axis relatively)........................................................................ 513
 11.2.3.8 MC_MoveVelocity (Move axis at predefined velocity)......................................................... 513
 11.2.3.9 MC_MoveJog (Move axis in jog mode).............................................................................. 514
 11.2.3.10 MC_CommandTable (Run axis command as movement sequence)..................................... 514
 11.2.3.11 MC_WriteParam (write parameters of a technology object)................................................ 515
 11.2.3.12 MC_ReadParam instruction (read parameters of a technology object)................................ 515
 11.2.3.13 MC_ChangeDynamic (Change dynamic settings for the axis)............................................. 516
 11.3 PID control........................................................................................................................ 516
 11.3.1 PID functionality............................................................................................................... 516
 11.3.2 PID instructions................................................................................................................. 517
 11.3.2.1 PID_Compact instruction................................................................................................... 517
 11.3.2.2 PID_3Step instruction........................................................................................................ 518
 11.3.2.3 PID_Temp instruction........................................................................................................ 519
12 Communication.................................................................................................................................. 520
 12.1 Overview.......................................................................................................................... 520
 12.2 Secure vs. legacy communication...................................................................................... 521
 12.3 Communication protocols and ports used by Ethernet communication.............................. 524
 12.4 Asynchronous communication connections....................................................................... 526
 12.5 Supported certificates....................................................................................................... 529
 12.6 PROFINET......................................................................................................................... 530
 12.6.1 Creating a network connection......................................................................................... 531
 12.6.2 Configuring the Local/Partner connection path.................................................................. 532
 12.6.3 Assigning Internet Protocol (IP) addresses......................................................................... 535
 12.6.3.1 Assigning IP addresses to programming and network devices............................................ 535
 12.6.3.2 Checking the IP address and MAC address of your network interface.................................. 537
 12.6.3.3 Assigning an IP address to a CPU online............................................................................. 537
 12.6.3.4 Configuring an IP address for a CPU in your project............................................................ 538
 12.6.4 Testing the PROFINET network.......................................................................................... 542
 12.6.5 Locating the Ethernet (MAC) address on the CPU............................................................... 543
 12.6.6 Configuring Network Time Protocol (NTP) synchronization................................................ 544
 12.6.7 PROFINET device start-up time, naming, and address assignment...................................... 545
 12.6.8 Open user communication................................................................................................ 546
 12.6.8.1 Protocols.......................................................................................................................... 546
12
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 13 =====
12.6.8.2 TCP and ISO on TCP........................................................................................................... 547
 12.6.8.3 Ad hoc mode.................................................................................................................... 548
 12.6.8.4 Communication services and used port numbers............................................................... 548
 12.6.8.5 Connection IDs for the Open user communication instructions.......................................... 549
 12.6.8.6 Parameters for the PROFINET connection........................................................................... 551
 12.6.8.7 Supported TLS versions..................................................................................................... 557
 12.6.8.8 Configuring DNS............................................................................................................... 558
 12.6.8.9 Configuring an OUC connection in the TIA Portal............................................................... 558
 12.6.8.10 TSEND_C and TRCV_C instructions..................................................................................... 562
 12.6.8.10.1 TSEND_C and TRCV_C (Send and receive data using Ethernet)........................................... 562
 12.6.8.11 Legacy TSEND_C and TRCV_C instructions......................................................................... 571
 12.6.8.11.1 Legacy TSEND_C and TRCV_C (Send and receive data using Ethernet)................................ 572
 12.6.8.12 TCON, TDISCON, TSEND, and TRCV instructions................................................................. 577
 12.6.8.12.1 TCON, TDISCON, TSEND, and TRCV (TCP communication) instructions............................... 578
 12.6.8.13 TCONSettings................................................................................................................... 586
 12.6.8.14 Legacy TCON, TDISCON, TSEND, and TRCV instructions...................................................... 591
 12.6.8.14.1 Legacy TCON, TDISCON, TSEND, and TRCV (TCP communication) instructions.................... 592
 12.6.8.15 T_RESET (Terminate and re-establish an existing connection) instruction........................... 599
 12.6.8.16 T_DIAG (Checks the status of connection and reads information) instruction..................... 601
 12.6.8.17 TMAIL_C (Send an email using the Ethernet interface of the CPU) instruction..................... 604
 12.6.8.17.1 Overview.......................................................................................................................... 604
 12.6.8.17.2 MAIL_ADDR_PARAM parameter......................................................................................... 609
 12.6.8.17.3 TO_S and CC parameters................................................................................................... 615
 12.6.8.17.4 DONE, BUSY and ERROR parameters.................................................................................. 616
 12.6.8.17.5 Sending data logs, recipes, and user files using email attachments.................................... 616
 12.6.8.17.6 Error condition codes........................................................................................................ 618
 12.6.8.18 UDP.................................................................................................................................. 623
 12.6.8.19 TUSEND and TURCV.......................................................................................................... 623
 12.6.8.20 T_CONFIG......................................................................................................................... 629
 12.6.8.20.1 CONF_DATA Data block .................................................................................................... 632
 12.6.8.20.2 Example: Using the T_CONFIG instruction to change IP parameters.................................... 635
 12.6.8.20.3 Example: Using the T_CONFIG instruction to change IP parameters and PROFINET IO
device names
.... 636
 12.6.8.20.4 Example: Using the T_CONFIG instruction to change IP addresses in the NTP servers.......... 638
 12.6.8.21 Common parameters for instructions................................................................................ 639
 12.6.9 Communication with a programming device..................................................................... 640
 12.6.9.1 Establishing the hardware communications connection..................................................... 640
 12.6.9.2 Configuring the devices.................................................................................................... 641
 12.6.9.3 Assigning Internet Protocol (IP) addresses......................................................................... 642
 12.6.9.4 Testing your PROFINET network........................................................................................ 642
 12.6.10 HMI-to-PLC communication............................................................................................... 642
 12.6.10.1 Configuring logical network connections between two devices.......................................... 643
 12.6.11 PLC-to-PLC communication............................................................................................... 644
 12.6.11.1 Configuring logical network connections between two devices.......................................... 645
 12.6.11.2 Configuring the Local/Partner connection path between two devices................................. 645
 12.6.11.3 Configuring transmit (send) and receive parameters.......................................................... 645
 12.6.11.3.1 Configuring the TSEND_C instruction transmit (send) parameters...................................... 645
 12.6.11.3.2 Configuring the TRCV_C instruction receive parameters..................................................... 647
 12.6.12 Configuring a CPU and PROFINET IO device....................................................................... 648
 12.6.12.1 Adding a PROFINET IO device............................................................................................ 648
 12.6.12.2 Assigning CPUs and device names..................................................................................... 648
 12.6.12.3 Assigning Internet Protocol (IP) addresses......................................................................... 649
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 13
Table of contents

===== PDF PAGE 14 =====
12.6.12.4 Configuring the IO cycle time............................................................................................ 649
 12.6.13 Configuring a CPU and PROFINET I-device.......................................................................... 650
 12.6.13.1 I-device functionality........................................................................................................ 650
 12.6.13.2 Properties and advantages of the I-device.......................................................................... 651
 12.6.13.3 Characteristics of an I-device............................................................................................. 652
 12.6.13.4 Data exchange between higher- and lower-level IO system................................................ 654
 12.6.13.5 Configuring the I-device.................................................................................................... 657
 12.6.14 Shared devices.................................................................................................................. 659
 12.6.14.1 Shared device functionality............................................................................................... 659
 12.6.14.2 Example: Configuring a shared device (GSD configuration)................................................ 662
 12.6.14.3 Example: Configuring an I-device as a shared device.......................................................... 667
 12.6.15 Media Redundancy Protocol (MRP).................................................................................... 675
 12.6.15.1 Media redundancy with ring topologies............................................................................. 677
 12.6.15.2 Using Media Redundancy Protocol (MRP)........................................................................... 678
 12.6.15.3 Configuring media redundancy......................................................................................... 681
 12.6.16 S7 routing........................................................................................................................ 684
 12.6.16.1 S7 routing between CPU and CP interfaces........................................................................ 685
 12.6.16.2 S7 routing between two CP interfaces............................................................................... 686
 12.6.17 SNMP............................................................................................................................... 686
 12.6.18 Diagnostics....................................................................................................................... 691
 12.6.19 Distributed I/O and diagnostic instructions......................................................................... 691
 12.7 PROFIBUS......................................................................................................................... 691
 12.7.1 Communications services of the PROFIBUS CMs................................................................. 693
 12.7.2 Reference to the PROFIBUS CM user manuals..................................................................... 693
 12.7.3 Configuring a DP master and slave device.......................................................................... 694
 12.7.3.1 Adding the CM 1243-5 (DP master) module and a DP slave................................................ 694
 12.7.3.2 Configuring logical network connections between two PROFIBUS devices.......................... 694
 12.7.3.3 Assigning PROFIBUS addresses to the CM 1243-5 module and DP slave.............................. 695
 12.7.4 Distributed I/O and diagnostic instructions......................................................................... 696
 12.8 AS-i.................................................................................................................................. 696
 12.8.1 Configuring an AS-i master and slave device...................................................................... 697
 12.8.1.1 Adding the AS-i master CM 1243-2 and AS-i slave.............................................................. 698
 12.8.1.2 Configuring logical network connections between two AS-i devices................................... 698
 12.8.1.3 Configuring the properties of the AS-i master CM1243-2................................................... 699
 12.8.1.4 Assigning an AS-i address to an AS-i slave.......................................................................... 699
 12.8.2 Exchanging data between the user program and AS-i slaves.............................................. 702
 12.8.2.1 STEP 7 configuration......................................................................................................... 702
 12.8.2.2 Configuring AS-i slaves with STEP 7................................................................................... 703
 12.8.3 Distributed I/O instructions................................................................................................ 705
 12.8.4 Working with AS-i online tools.......................................................................................... 705
 12.9 S7 communication............................................................................................................ 706
 12.9.1 GET and PUT (Read and write from a remote CPU)............................................................. 706
 12.9.2 Creating an S7 connection................................................................................................ 709
 12.9.3 Configuring the Local/Partner connection path between two devices................................. 710
 12.9.4 GET/PUT connection parameter assignment ...................................................................... 711
 12.9.4.1 Connection parameters..................................................................................................... 711
 12.9.4.1.1 Connection ID parameter.................................................................................................. 713
 12.9.4.1.2 Connection name parameter............................................................................................. 713
 12.9.4.2 Configuring a CPU-to-CPU S7 connection........................................................................... 714
 12.9.4.2.1 Configuring a PROFINET S7 connection............................................................................. 715
14
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 15 =====
12.9.4.2.2 Configuring a PROFIBUS S7 connection............................................................................. 716
 12.10 Diagnostic events for distributed I/O.................................................................................. 718
 12.11 What to do when you cannot access the CPU by the IP address.......................................... 719
 12.12 OPC UA Server.................................................................................................................. 720
 12.12.1 OPC UA server configuration............................................................................................. 720
 12.12.1.1 Activating the OPC UA server............................................................................................ 720
 12.12.1.2 Behavior of the OPC UA server in operation....................................................................... 721
 12.12.1.3 Settings for the OPC UA server.......................................................................................... 723
 12.12.1.4 Limitations of the OPC UA server....................................................................................... 724
 12.12.2 OPC UA server security...................................................................................................... 725
 12.12.2.1 Supported security policies................................................................................................ 726
 12.12.2.2 Trusted clients.................................................................................................................. 727
 12.12.2.3 Assigning OPC UA user rights for V4.7 configured CPUs..................................................... 728
 12.12.2.4 Authenticating OPC UA users for CPUs with project configurations earlier than V4.7.......... 730
 12.12.2.5 OPC UA user compatibility................................................................................................. 732
 12.12.3 OPC UA server interface.................................................................................................... 734
 12.12.3.1 Supported data types........................................................................................................ 734
 12.12.3.2 PLC representation............................................................................................................ 735
 12.12.3.3 Downloadable server interfaces........................................................................................ 736
 12.12.4 OPC UA Diagnostics Buffer................................................................................................ 738
 12.12.4.1 OPC UA Limits reached...................................................................................................... 739
 12.12.4.2 OPC UA Security events..................................................................................................... 740
 12.12.4.3 OPC UA Wrong usage........................................................................................................ 747
 12.12.4.4 Summary messages for OPC UA........................................................................................ 748
 12.12.5 OPC UA Method calls........................................................................................................ 748
 12.12.5.1 Boundary conditions for using server methods.................................................................. 752
13 Web server.......................................................................................................................................... 753
 13.1 Enabling the Web server................................................................................................... 755
 13.2 Web server user management........................................................................................... 757
 13.2.1 Assigning Web server user privileges for V4.7 configured CPUs.......................................... 757
 13.2.2 Assigning Web server user privileges for CPU project configurations earlier than V4.7........ 760
 13.2.3 User configuration compatibility....................................................................................... 762
 13.3 Accessing the Web pages from a PC.................................................................................. 764
 13.4 Accessing the Web pages from a mobile device................................................................. 765
 13.5 Using a CP module to access Web pages............................................................................ 766
 13.6 Web server security certificates......................................................................................... 767
 13.7 Standard Web pages......................................................................................................... 768
 13.7.1 Layout of the standard Web pages.................................................................................... 768
 13.7.2 Basic pages....................................................................................................................... 769
 13.7.3 Logging in and user privileges........................................................................................... 769
 13.7.4 Introduction..................................................................................................................... 772
 13.7.5 Start................................................................................................................................. 773
 13.7.6 Diagnostics....................................................................................................................... 773
 13.7.7 Diagnostics Buffer............................................................................................................. 776
 13.7.8 Module Information.......................................................................................................... 777
 13.7.9 Communication................................................................................................................ 781
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 15
Table of contents

===== PDF PAGE 16 =====
13.7.10 Tag status......................................................................................................................... 784
 13.7.11 Watch tables..................................................................................................................... 786
 13.7.12 Online backup.................................................................................................................. 787
 13.7.13 Data Logs......................................................................................................................... 789
 13.7.14 User Files.......................................................................................................................... 792
 13.7.15 Data Log UserFiles API....................................................................................................... 794
 13.7.16 File Browser...................................................................................................................... 794
 13.8 User-defined Web pages................................................................................................... 796
 13.8.1 Creating HTML pages........................................................................................................ 797
 13.8.2 AWP commands supported by the S7-1200 Web server..................................................... 798
 13.8.2.1 Reading variables.............................................................................................................. 799
 13.8.2.2 Writing variables............................................................................................................... 800
 13.8.2.3 Reading special variables................................................................................................... 802
 13.8.2.4 Writing special variables.................................................................................................... 803
 13.8.2.5 Using an alias for a variable reference............................................................................... 804
 13.8.2.6 Defining enum types......................................................................................................... 805
 13.8.2.7 Referencing CPU variables with an enum type................................................................... 806
 13.8.2.8 Creating fragments........................................................................................................... 807
 13.8.2.9 Importing fragments......................................................................................................... 808
 13.8.2.10 Combining definitions....................................................................................................... 809
 13.8.2.11 Handling tag names that contain special characters........................................................... 809
 13.8.3 Configuring use of user-defined Web pages....................................................................... 811
 13.8.4 Configuring the entry page............................................................................................... 812
 13.8.5 Programming the WWW instruction for user-defined web pages........................................ 812
 13.8.6 Downloading the program blocks to the CPU..................................................................... 814
 13.8.7 Accessing the user-defined Web pages.............................................................................. 814
 13.8.8 Constraints specific to user-defined Web pages................................................................. 814
 13.8.9 Example of a user-defined web page................................................................................. 816
 13.8.9.1 Web page for monitoring and controlling a wind turbine................................................... 816
 13.8.9.2 Reading and displaying controller data.............................................................................. 818
 13.8.9.3 Using an enum type.......................................................................................................... 818
 13.8.9.4 Writing user input to the controller................................................................................... 819
 13.8.9.5 Writing a special variable .................................................................................................. 820
 13.8.9.6 Reference: HTML listing of remote wind turbine monitor Web page................................... 820
 13.8.9.7 Configuration in STEP 7 of the example Web page............................................................. 825
 13.8.10 Setting up user-defined Web pages in multiple languages................................................. 826
 13.8.10.1 Creating the folder structure............................................................................................. 826
 13.8.10.2 Programming the language switch.................................................................................... 826
 13.8.10.3 Configuring STEP 7 to use a multi-language page structure................................................ 829
 13.8.11 Advanced user-defined Web page control.......................................................................... 829
 13.8.12 Web API............................................................................................................................ 833
 13.9 Constraints....................................................................................................................... 834
 13.9.1 Use of JavaScript............................................................................................................... 835
 13.9.2 Feature restrictions when the Internet options do not allow cookies.................................. 835
 13.9.3 Rules for entering tag names and values........................................................................... 835
 13.9.4 Importing CSV format data logs to non-USA/UK versions of Microsoft Excel........................ 836
14 Communication processor and Modbus TCP...................................................................................... 837
 14.1 Using the serial communication interfaces........................................................................ 837
 14.2 Biasing and terminating an RS485 network connector....................................................... 838
16
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 17 =====
14.3 Point-to-point (PtP) communication.................................................................................. 839
 14.3.1 PtP, Freeport communication............................................................................................ 840
 14.3.2 3964(R) communication................................................................................................... 841
 14.3.3 Configuring the PtP Freeport communication.................................................................... 842
 14.3.3.1 Managing flow control...................................................................................................... 844
 14.3.3.2 Configuring transmit (send) parameters............................................................................ 846
 14.3.3.3 Configuring receive parameters........................................................................................ 847
 14.3.4 Configuring 3964(R) communication................................................................................ 854
 14.3.4.1 Configuring the 3964(R) communication ports.................................................................. 854
 14.3.4.2 Configuring the 3964(R) priority and protocol parameters................................................. 855
 14.3.5 Point-to-point instructions................................................................................................. 857
 14.3.5.1 Common parameters for Point-to-Point instructions.......................................................... 857
 14.3.5.2 Port_Config (Configure communication parameters dynamically)...................................... 859
 14.3.5.3 Send_Config (Configure serial transmission parameters dynamically)................................ 861
 14.3.5.4 Receive_Config (Configure serial receive parameters dynamically)..................................... 863
 14.3.5.5 P3964_Config (Configuring the 3964(R) protocol)............................................................. 868
 14.3.5.6 Send_P2P (Transmit send buffer data)............................................................................... 870
 14.3.5.7 Receive_P2P (Enable receive messages)............................................................................. 873
 14.3.5.8 Receive_Reset (Delete receive buffer)................................................................................ 875
 14.3.5.9 Signal_Get (Query RS-232 signals).................................................................................... 876
 14.3.5.10 Signal_Set (Set RS-232 signals)......................................................................................... 877
 14.3.5.11 Get_Features.................................................................................................................... 878
 14.3.5.12 Set_Features..................................................................................................................... 879
 14.3.6 Programming the PtP communications.............................................................................. 880
 14.3.6.1 Polling architecture........................................................................................................... 881
 14.3.7 Example: Point-to-Point communication............................................................................ 882
 14.3.7.1 Configuring the communication module........................................................................... 882
 14.3.7.2 RS422 and RS485 operating modes................................................................................... 885
 14.3.7.3 Programming the STEP 7 program..................................................................................... 887
 14.3.7.4 Configuring the terminal emulator.................................................................................... 889
 14.3.7.5 Running the example program.......................................................................................... 889
 14.4 Universal serial interface (USS) communication................................................................. 889
 14.4.1 USS instructions................................................................................................................ 892
 14.4.1.1 USS_Port_Scan (Edit communication using USS network).................................................. 892
 14.4.1.2 USS_Drive_Control (Swap data with drive)........................................................................ 893
 14.4.1.3 USS_Read_Param (Readout parameters from the drive)..................................................... 895
 14.4.1.4 USS_Write_Param (Change parameters in the drive).......................................................... 896
 14.4.2 USS status codes............................................................................................................... 898
 14.4.3 USS general drive setup requirements............................................................................... 899
 14.4.4 Example: USS general drive connection and setup............................................................. 900
 14.5 Modbus communication................................................................................................... 902
 14.5.1 Overview of Modbus TCP and Modbus RTU communication............................................... 902
 14.5.2 Modbus TCP...................................................................................................................... 904
 14.5.2.1 Overview.......................................................................................................................... 904
 14.5.2.2 Modbus TCP instructions................................................................................................... 906
 14.5.2.2.1 MB_CLIENT (Communicate using PROFINET as Modbus TCP client) instruction................... 906
 14.5.2.2.2 MB_SERVER (Communicate using PROFINET as Modbus TCP server) instruction.................. 914
 14.5.2.2.3 MB_RED_CLIENT (Redundant communication over PROFINET as a Modbus TCP client)........ 924
 14.5.2.2.4 MB_RED_SERVER (Communicating over PROFINET as a Modbus TCP server)....................... 942
 14.5.2.3 Modbus TCP examples...................................................................................................... 962
 14.5.2.3.1 Example: MB_SERVER Multiple TCP connections................................................................ 962
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 17
Table of contents

===== PDF PAGE 18 =====
14.5.2.3.2 Example: MB_CLIENT 1: Multiple requests with common TCP connection........................... 963
 14.5.2.3.3 Example: MB_CLIENT 2: Multiple requests with different TCP connections.......................... 964
 14.5.2.3.4 Example: MB_CLIENT 3: Output image write request......................................................... 965
 14.5.2.3.5 Example: MB_CLIENT 4: Coordinating multiple requests.................................................... 965
 14.5.3 Modbus RTU..................................................................................................................... 966
 14.5.3.1 Overview.......................................................................................................................... 966
 14.5.3.2 Maximum number of supported Modbus slaves................................................................. 968
 14.5.3.3 Modbus RTU instructions................................................................................................... 968
 14.5.3.3.1 Modbus_Comm_Load (Configure SIPLUS I/O or port on the PtP module for Modbus
RTU) instruction
.... 968
 14.5.3.3.2 Modbus_Master (Communicate using SIPLUS I/O or the PtP port as Modbus RTU mas­
ter) instruction
.... 972
 14.5.3.3.3 Modbus_Slave (Communicate using SIPLUS I/O or the PtP port as Modbus RTU slave)
instruction
.... 978
 14.5.3.4 Modbus RTU examples...................................................................................................... 987
 14.5.3.4.1 Example: Modbus RTU master program............................................................................. 987
 14.5.3.4.2 Example: Modbus RTU slave program................................................................................ 989
 14.6 Legacy PtP communication (CM/CB 1241 only).................................................................. 990
 14.6.1 Legacy point-to-point instructions..................................................................................... 990
 14.6.1.1 PORT_CFG (Configure communication parameters dynamically)........................................ 990
 14.6.1.2 SEND_CFG (Configure serial transmission parameters dynamically).................................... 992
 14.6.1.3 RCV_CFG (Configure serial receive parameters dynamically).............................................. 993
 14.6.1.4 SEND_PTP (Transmit send buffer data).............................................................................. 997
 14.6.1.5 RCV_PTP (Enable receive messages).................................................................................. 999
 14.6.1.6 RCV_RST (Delete receive buffer).......................................................................................1001
 14.6.1.7 SGN_GET (Query RS-232 signals)..................................................................................... 1002
 14.6.1.8 SGN_SET (Set RS-232 signals).......................................................................................... 1003
 14.7 Legacy USS communication (CM/CB 1241 only)............................................................... 1004
 14.7.1 Legacy USS instructions................................................................................................... 1005
 14.7.1.1 USS_PORT (Edit communication using USS network) instruction.......................................1005
 14.7.1.2 USS_DRV (Swap data with drive) instruction.....................................................................1006
 14.7.1.3 USS_RPM (Readout parameters from the drive) instruction...............................................1008
 14.7.1.4 USS_WPM (Change parameters in the drive) instruction................................................... 1009
 14.7.2 Legacy USS status codes.................................................................................................. 1011
 14.7.3 Legacy USS general drive setup requirements.................................................................. 1012
 14.8 Legacy Modbus TCP communication................................................................................ 1013
 14.8.1 Overview.........................................................................................................................1013
 14.8.2 Legacy Modbus TCP instructions...................................................................................... 1013
 14.8.2.1 MB_CLIENT (Communicate using PROFINET as Modbus TCP client)................................... 1013
 14.8.2.2 MB_SERVER (Communicate using PROFINET as Modbus TCP server)..................................1019
 14.8.3 Legacy Modbus TCP examples..........................................................................................1024
 14.8.3.1 Example: Legacy MB_SERVER Multiple TCP connections....................................................1024
 14.8.3.2 Example: Legacy MB_CLIENT 1: Multiple requests with common TCP connection.............. 1024
 14.8.3.3 Example: Legacy MB_CLIENT 2: Multiple requests with different TCP connections............. 1025
 14.8.3.4 Example: Legacy MB_CLIENT 3: Output image write request.............................................1027
 14.8.3.5 Example: Legacy MB_CLIENT 4: Coordinating multiple requests........................................1027
 14.9 Legacy Modbus RTU communication (CM/CB 1241 only).................................................. 1028
 14.9.1 Overview.........................................................................................................................1028
 14.9.2 Legacy Modbus RTU instructions......................................................................................1028
 14.9.2.1 MB_COMM_LOAD (Configure port on the PtP module for Modbus RTU)............................ 1028
 14.9.2.2 MB_MASTER (Communicate using the PtP port as Modbus RTU master)............................ 1031
18
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 19 =====
14.9.2.3 MB_SLAVE (Communicate using the PtP port as Modbus RTU slave)..................................1036
 14.9.3 Legacy Modbus RTU examples......................................................................................... 1042
 14.9.3.1 Example: Legacy Modbus RTU master program................................................................ 1042
 14.9.3.2 Example: Legacy Modbus RTU slave program................................................................... 1044
 14.10 Industrial Remote Communication (IRC)...........................................................................1044
 14.10.1 Telecontrol CPs overview................................................................................................. 1044
 14.10.2 Further information.........................................................................................................1046
15 Online and diagnostic tools...............................................................................................................1047
 15.1 Status LEDs..................................................................................................................... 1047
 15.2 Analog module diagnostics..............................................................................................1049
 15.3 CPU error behavior.......................................................................................................... 1050
 15.4 Going online and connecting to a CPU............................................................................. 1051
 15.5 Assigning a name to a PROFINET IO device online............................................................ 1053
 15.6 Setting the IP address and time of day..............................................................................1054
 15.7 Updating firmware.......................................................................................................... 1055
 15.8 Setting or deleting the password for protection of confidential PLC configuration data..... 1056
 15.9 Resetting to factory settings............................................................................................ 1057
 15.10 Checking a module for defects (saving service data).........................................................1058
 15.11 Formatting a SIMATIC memory card from STEP 7..............................................................1060
 15.12 CPU operator panel for the online CPU............................................................................. 1061
 15.13 Monitoring the cycle time and memory usage..................................................................1061
 15.14 Displaying diagnostic events in the CPU........................................................................... 1062
 15.15 Comparing offline and online CPUs.................................................................................. 1063
 15.16 Performing an online/offline topology comparison........................................................... 1064
 15.17 Monitoring and modifying values in the CPU....................................................................1065
 15.17.1 Going online to monitor the values in the CPU................................................................. 1065
 15.17.2 Displaying status in the program editor............................................................................1066
 15.17.3 Capturing a snapshot of the online values of a DB for restoring values..............................1066
 15.17.4 Using a watch table to monitor and modify values in the CPU...........................................1068
 15.17.4.1 Using a trigger when monitoring or modifying PLC tags................................................... 1069
 15.17.4.2 Enabling outputs in STOP mode....................................................................................... 1070
 15.17.5 Forcing values in the CPU................................................................................................ 1070
 15.17.5.1 Using the force table....................................................................................................... 1070
 15.17.5.2 Operation of the Force function.......................................................................................1071
 15.18 Downloading in RUN mode..............................................................................................1072
 15.18.1 Prerequisites for "Download in RUN mode".......................................................................1073
 15.18.2 Changing your program in RUN mode..............................................................................1074
 15.18.3 Downloading selected blocks...........................................................................................1075
 15.18.4 Downloading a single selected block with a compile error in another block.......................1076
 15.18.5 Modifying and downloading existing tags in RUN mode................................................... 1077
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 19
Table of contents

===== PDF PAGE 20 =====
15.18.6 System reaction if the download process fails.................................................................. 1079
 15.18.7 Considerations when downloading in RUN mode ............................................................ 1080
 15.19 Tracing and recording CPU data on trigger conditions...................................................... 1081
 15.20 Determining the type of wire break condition from an SM 1231 module.......................... 1083
 15.21 Backing up and restoring a CPU........................................................................................1085
 15.21.1 Backup and restore options..............................................................................................1085
 15.21.2 Backing up an online CPU................................................................................................ 1086
 15.21.3 Restoring a CPU............................................................................................................... 1088
A Technical specifications.................................................................................................................... 1090
 A.1 Siemens Online Support Web site.................................................................................... 1090
 A.2 General technical specifications....................................................................................... 1090
 A.3 Altitude specifications..................................................................................................... 1100
 A.4 PROFINET interface X1 port pinouts................................................................................. 1103
 A.5 CPU 1211C...................................................................................................................... 1105
 A.5.1 General specifications and features..................................................................................1105
 A.5.2 Timers, counters, and code blocks supported by CPU 1211C.............................................1106
 A.5.3 Communications CPU 1211C........................................................................................... 1107
 A.5.4 Power supply and sensor power.......................................................................................1109
 A.5.5 Digital inputs and outputs................................................................................................1110
 A.5.6 Analog inputs..................................................................................................................1111
 A.5.6.1 Step response of the built-in analog inputs of the CPU......................................................1112
 A.5.6.2 Sample time for the built-in analog ports of the CPU........................................................ 1112
 A.5.6.3 Measurement ranges of the analog inputs for voltage (CPUs)........................................... 1112
 A.5.7 CPU 1211C wiring diagrams.............................................................................................1113
 A.6 CPU 1212C...................................................................................................................... 1116
 A.6.1 General specifications and features..................................................................................1116
 A.6.2 Timers, counters, and code blocks supported by CPU 1212C.............................................1117
 A.6.3 Communications CPU 1212C........................................................................................... 1118
 A.6.4 Power supply and sensor power.......................................................................................1120
 A.6.5 Digital inputs and outputs................................................................................................1121
 A.6.6 Analog inputs..................................................................................................................1123
 A.6.6.1 Step response of the built-in analog inputs of the CPU......................................................1123
 A.6.6.2 Sample time for the built-in analog ports of the CPU........................................................ 1123
 A.6.6.3 Measurement ranges of the analog inputs for voltage (CPUs)........................................... 1124
 A.6.7 CPU 1212C wiring diagrams.............................................................................................1124
 A.7 CPU 1214C...................................................................................................................... 1127
 A.7.1 General specifications and features..................................................................................1127
 A.7.2 Timers, counters and code blocks supported by CPU 1214C..............................................1129
 A.7.3 Communications CPU 1214C........................................................................................... 1130
 A.7.4 Power supply and power sensor.......................................................................................1132
 A.7.5 Digital inputs and outputs................................................................................................1133
 A.7.6 Analog inputs..................................................................................................................1134
 A.7.6.1 Step response of the built-in analog inputs of the CPU......................................................1135
 A.7.6.2 Sample time for the built-in analog ports of the CPU........................................................ 1135
 A.7.6.3 Measurement ranges of the analog inputs for voltage (CPUs)........................................... 1135
 A.7.7 CPU 1214C wiring diagrams.............................................................................................1136
20
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 21 =====
A.8 CPU 1215C...................................................................................................................... 1139
 A.8.1 General specifications and features..................................................................................1139
 A.8.2 Timers, counters and code blocks supported by CPU 1215C..............................................1141
 A.8.3 Communications CPU 1215C........................................................................................... 1142
 A.8.4 Power supply and sensor power (CPU 1215C).................................................................. 1144
 A.8.5 Digital inputs and outputs................................................................................................1145
 A.8.6 Analog inputs and outputs...............................................................................................1146
 A.8.6.1 Step response of built-in analog inputs of the CPU........................................................... 1147
 A.8.6.2 Sample time for the built-in analog ports of the CPU........................................................ 1147
 A.8.6.3 Measurement ranges of the analog inputs for voltage (CPUs)........................................... 1147
 A.8.6.4 Analog output specifications............................................................................................1148
 A.8.7 CPU 1215C wiring diagrams.............................................................................................1149
 A.9 CPU 1217C...................................................................................................................... 1153
 A.9.1 General specifications and features..................................................................................1153
 A.9.2 Timers, counters and code blocks supported by CPU 1217C..............................................1155
 A.9.3 Communications CPU 1217C........................................................................................... 1156
 A.9.4 Power supply and sensor power (CPU 1217C).................................................................. 1158
 A.9.5 Digital inputs and outputs................................................................................................1159
 A.9.6 Analog inputs and outputs...............................................................................................1162
 A.9.6.1 Analog input specifications..............................................................................................1162
 A.9.6.2 Step response of built-in analog inputs of the CPU........................................................... 1163
 A.9.6.3 Sample time for the built-in analog ports of the CPU........................................................ 1163
 A.9.6.4 Measurement ranges of the analog inputs for voltage (CPUs)........................................... 1163
 A.9.6.5 Analog output specifications............................................................................................1164
 A.9.7 CPU 1217C wiring diagrams.............................................................................................1165
 A.9.8 CPU 1217C Differential Input (DI) detail and application example..................................... 1167
 A.9.9 CPU 1217C Differential Output (DQ) detail and application example.................................1168
 A.10 Digital signal modules (SMs)............................................................................................1169
 A.10.1 SM 1221 digital input specifications.................................................................................1169
 A.10.2 SM 1222 8-point digital output specifications.................................................................. 1171
 A.10.3 SM 1222 16-point digital output specifications................................................................ 1172
 A.10.4 SM 1223 digital input/output V DC specifications............................................................. 1177
 A.10.5 SM 1223 digital input/output V AC specifications............................................................. 1184
 A.11 Analog signal modules (SMs)...........................................................................................1186
 A.11.1 SM 1231 analog input module specifications................................................................... 1186
 A.11.2 SM 1232 analog output module specifications................................................................. 1190
 A.11.3 SM 1234 analog input/output module specifications........................................................ 1192
 A.11.4 Step response of the analog inputs.................................................................................. 1195
 A.11.5 Sample time and update times for the analog inputs........................................................1195
 A.11.6 Measurement ranges of the analog inputs for voltage and current (SB and SM)................ 1195
 A.11.7 Measurement ranges of the analog outputs for voltage and current (SB and SM)..............1196
 A.12 Thermocouple and RTD signal modules (SMs).................................................................. 1197
 A.12.1 SM 1231 Thermocouple.................................................................................................. 1197
 A.12.1.1 Basic operation for a thermocouple..................................................................................1200
 A.12.1.2 Selection tables for the SM 1231 thermocouple............................................................... 1201
 A.12.2 SM 1231 RTD...................................................................................................................1203
 A.12.2.1 Selection tables for the SM 1231 RTD...............................................................................1206
 A.13 Technology modules....................................................................................................... 1209
 A.13.1 SM 1278 4xIO-Link Master SM......................................................................................... 1209
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 21
Table of contents

===== PDF PAGE 22 =====
A.13.1.1 SM 1278 4xIO-Link Master overview................................................................................ 1212
 A.13.1.2 Connecting..................................................................................................................... 1214
 A.13.1.3 Parameters/address space................................................................................................1217
 A.13.1.3.1 Parameter data record..................................................................................................... 1217
 A.13.1.4 Interrupt, error, and system alarms.................................................................................. 1219
 A.14 Digital signal boards (SBs)................................................................................................1222
 A.14.1 SB 1221 200 kHz digital input specifications.................................................................... 1222
 A.14.2 SB 1222 200 kHz digital output specifications.................................................................. 1224
 A.14.3 SB 1223 200 kHz digital input / output specifications....................................................... 1226
 A.14.4 SB 1223 2 X 24 V DC input / 2 X 24 V DC output specifications......................................... 1230
 A.15 Analog signal boards (SBs)...............................................................................................1232
 A.15.1 SB 1231 1 analog input specifications.............................................................................. 1232
 A.15.2 SB 1232 1 analog output specifications............................................................................1235
 A.15.3 Measurement ranges for analog inputs and outputs.........................................................1236
 A.15.3.1 Step response of the analog inputs.................................................................................. 1236
 A.15.3.2 Sample time and update times for the analog inputs........................................................1237
 A.15.3.3 Measurement ranges of the analog inputs for voltage and current (SB and SM)................ 1237
 A.15.3.4 Measurement ranges of the analog outputs for voltage and current (SB and SM)..............1238
 A.15.4 Thermocouple signal boards (SBs)................................................................................... 1239
 A.15.4.1 SB 1231 1 analog thermocouple input specifications........................................................1239
 A.15.4.2 Basic operation for a thermocouple..................................................................................1240
 A.15.5 RTD signal boards (SBs)................................................................................................... 1244
 A.15.5.1 SB 1231 1 analog RTD input specifications....................................................................... 1244
 A.15.5.2 Selection tables for the SB 1231 RTD................................................................................1246
 A.16 BB 1297 Battery board.....................................................................................................1248
 A.17 Communication interfaces...............................................................................................1250
 A.17.1 PROFIBUS........................................................................................................................ 1250
 A.17.1.1 CM 1242-5 PROFIBUS DP SLAVE....................................................................................... 1250
 A.17.1.2 Pinout of the D-sub socket of the CM 1242-5................................................................... 1251
 A.17.1.3 CM 1243-5 PROFIBUS DP Master...................................................................................... 1251
 A.17.1.4 Pinout of the D-sub socket of the CM 1243-5................................................................... 1253
 A.17.2 CP 1243-7 LTE................................................................................................................. 1253
 A.17.3 CM 1243-2 AS-i master....................................................................................................1257
 A.17.3.1 Technical data for the AS-i master CM 1243-2.................................................................. 1257
 A.17.3.2 Electrical connections of the AS-i master..........................................................................1258
 A.17.4 RS232, RS422, and RS485................................................................................................1259
 A.17.4.1 CB 1241 RS485 specifications.......................................................................................... 1259
 A.17.4.2 CM 1241 RS232 specifications......................................................................................... 1261
 A.17.4.3 CM 1241 RS422/485 specifications.................................................................................. 1262
 A.18 SIMATIC memory cards.................................................................................................... 1263
 A.19 Input simulators.............................................................................................................. 1264
 A.20 S7-1200 Potentiometer module.......................................................................................1265
 A.21 I/O expansion cable......................................................................................................... 1266
 A.22 Companion products....................................................................................................... 1267
 A.22.1 PM 1207 power module.................................................................................................. 1267
22
Table of contents
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 23 =====
A.22.2 CSM 1277 compact switch module.................................................................................. 1267
 A.22.3 CM CANopen module...................................................................................................... 1267
 A.22.4 RF120C communications module.....................................................................................1268
 A.22.5 SM 1238 Energy meter module....................................................................................... 1268
 A.22.6 SIWAREX electronic weighing systems............................................................................. 1269
B Calculating a power budget.............................................................................................................. 1270
C Ordering Information........................................................................................................................ 1274
 C.1 CPU modules................................................................................................................... 1274
 C.2 Signal modules (SMs), signal boards (SBs), and battery boards (BBs)................................ 1274
 C.3 Communication...............................................................................................................1276
 C.4 Fail-safe CPUs and signal modules....................................................................................1276
 C.5 Other modules................................................................................................................ 1277
 C.6 Memory cards................................................................................................................. 1277
 C.7 Spare parts and other hardware.......................................................................................1277
 C.8 Programming software.................................................................................................... 1283
 C.9 OPC UA Licenses..............................................................................................................1283
D Device exchange and spare parts compatibility............................................................................... 1284
 D.1 Replacing a CPU that has protection of confidential configuration data.............................1284
 D.2 Exchanging a V3.0 CPU for a V4.x CPU............................................................................. 1285
 D.3 S7-1200 V3.0 and earlier terminal block spare kits........................................................... 1290
 Index..................................................................................................................................................1292
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 23
Table of contents

===== PDF PAGE 24 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ24
Introduction 1 
1.1 General information
Purpose of the documentation
The S7-1200 programmable logic controllers (PLCs) can control a variety of automation
applications. Compact design, affordable price, and a powerful instruction set make the
S7-1200 CPU and modules a perfect solution for controlling a wide variety of applications.
Together with the STEP 7 configuration and programming tool (Page 38), you have the
flexibility you need to design your automation solutions.
This documentation provides information about the S7-1200 CPU and modules. It contains
information for engineers, programmers, installers, and electricians.
Required basic knowledge
To understand this documentationl, you need a general knowledge of automation and
programmable logic controllers.
Validity of the documentation
This documentation applies to the S7-1200 CPU family and modules.
Refer to the technical specifications (Page 1090) for each CPU and module in the S7‑1200
family.
Conventions
STEP 7: In this documentation, "STEP 7" is used as a synonym for all versions of the
configuration and programming software "STEP 7 (TIA Portal)".
Also observe notes marked as follows:
NOTE
A note contains important information on the product described in the documentation, on
the handling of the product, or on the section of the documentation to which particular
attention should be paid.

===== PDF PAGE 25 =====
ID link for the digital nameplate
The ID link is a globally unique identifier according to IEC 61406-1, which you will find as a
QR code on your product.
The figure shows an example of an ID link for the CPU 1211C AC/DC/RLY.
You can recognize the ID link by the frame with a black frame corner at the bottom right. The
ID link takes you to the digital nameplate of your product.
Scan the QR code on the product or on the packaging label with a smartphone camera,
barcode scanner, or reader app. Access the ID link.
In the digital nameplate, you can find product data, manuals, declarations of conformity,
certificates and other helpful information about your product.
Industry Mall
The Industry Mall is the catalog and order system of Siemens AG for automation and drive
solutions on the basis of Totally Integrated Automation (TIA) and Totally Integrated Power
(TIP).
You can find catalogs for all automation and drive products on the Internet
(https://mall.industry.siemens.com).
Certifications and approvals
Refer to the technical specifications (Page 1090) for details on certifications and approvals. 
Glossary
The definitions in the glossary provide an easy first reference for understanding the terms in
this documentation. 
25
Introduction
1.1 General information
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 26 =====
1.2 Maintaining operational safety of your plant
NOTE
Operators of plants with safety-related features must meet operational safety requirements.
Suppliers must also take measures when monitoring products. 
To stay up-to-date on the latest operational safety requirements, visit the Siemens Industry
Online Support (http://support.industry.siemens.com) site and subscribe to email
notifications:
1. Follow one of the links below:
– SIMATIC S7-1200/SIMATIC S7-1200F
(https://support.industry.siemens.com/cs/ww/en/ps/13683)
– Distributed I/O (https://support.industry.siemens.com/cs/ww/en/ps/14029)
– STEP 7 TIA Portal (https://support.industry.siemens.com/cs/ww/en/ps/14667)
2. To subscribe to notifications, select "email on update".
NOTE
To reduce the risks associated with malicious or counterfeit CPUs and modules, use only
official sales channels, such as the following:
• Siemens Industry Mall
• Official Siemens distributors
• Country-specific official Siemens sales and distribution channels
NOTE
To reduce the risks associated with compromised CPU or module firmware, only download
firmware from the Siemens Industry Online Support website and verify the file integrity
against the associated published SHA checksum.
NOTE
To reduce the risk of physical tampering with critical industrial equipment, implement the
measures defined in the Operational guidelines
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity/downloads.html).
26
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Introduction
1.2 Maintaining operational safety of your plant

===== PDF PAGE 27 =====
1.3 S7-1200 documentation guide
The S7-1200 and the TIA Portal provide a variety of documentation and other resources for
finding the technical information that you require.
• The S7-1200 Programmable Logic Controller System Manual provides specific information
about the operation, programming, and the specifications for the complete S7-1200
product family.
The system manual is available on Siemens Industry Online Support
(https://support.industry.siemens.com/) in multiple display formats and languages. 
• The TIA Portal Information System provides access to the conceptual information and
specific instructions that describe the operation and functionality of the programming
package and basic operation of SIMATIC CPUs.
• You can also follow or join product discussions on the Service & Support technical forum
(https://support.industry.siemens.
com/tf/ww/en/?Language=en&siteid=csius&treeLang=en&groupid=4000002&extranet=st­
andard&viewreg=WW&nodeid0=34612486). These forums allow you to interact with
various product experts.
– Forum for S7-1200
(https://support.industry.siemens.com/tf/ww/en/threads/237?title=simatic-
s7-1200&skip=0&take=10&orderBy=LastPostDate+desc)
– Forum for TIA Portal
(https://support.industry.siemens.com/tf/ww/en/threads/243?title=step-7-tia-
portal&skip=0&take=10&orderBy=LastPostDate+desc)
• The SIMATIC Industrial Software SIMATIC Safety - Configuring and Programming Manual
(http://support.automation.siemens.com/WW/view/en/54110126/0/en) provides
information about configuring and programming fail-safe PLCs. 
Contact your Siemens distributor or sales office for assistance in answering any technical
questions, for training, or for ordering S7 products. Because sales representatives are
technically trained and have knowledge about your operations, process and industry, as well
as about the Siemens products that you are using, they can provide efficient answers to
problems you might encounter. 
System manual updates
When needed, changes and supplements to released system manuals are available in a
system manual update document. These updates take precedence over the system manual.
You can find the latest system manual updates on Siemens Industry Online Support
(https://support.industry.siemens.com/)
1.4 SIMATIC Technical Documentation
Additional SIMATIC documents will complete your information. You can find these
documents and their use at the following links and QR codes.
The Industry Online Support gives you the option to get information on all topics. Application
examples support you in solving your automation tasks.
27
Introduction
1.4 SIMATIC Technical Documentation
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 28 =====
Overview of the SIMATIC Technical Documentation
Here you will find an overview of the SIMATIC documentation available in Siemens Industry
Online Support:
Industry Online Support International
(https://support.industry.siemens.com/cs/ww/en/view/109742705)
Watch this short video to find out where you can find the overview directly in Siemens
Industry Online Support and how to use Siemens Industry Online Support on your mobile
device:
Quick introduction to the technical documentation of automation products per
video (https://support.industry.siemens.com/cs/us/en/view/109780491)
YouTube video: Siemens Automation Products - Technical Documentation at a
Glance (https://youtu.be/TwLSxxRQQsA)
Retention of the documentation
Retain the documentation for later use.
For documentation provided in digital form:
1. Download the associated documentation after receiving your product and before initial
installation/commissioning. Use the following download options:
– Industry Online Support International: (https://support.industry.siemens.com)
The article number is used to assign the documentation to the product. The article
number is specified on the product and on the packaging label. Products with new,
non-compatible functions are provided with a new article number and documentation.
– ID link:
Your product may have an ID link. The ID link is a QR code with a frame and a black
frame corner at the bottom right. The ID link takes you to the digital nameplate of your
product. Scan the QR code on the product or on the packaging label with a smartphone
camera, barcode scanner, or reader app. Call up the ID link.
2. Retain this version of the documentation.
Updating the documentation
The documentation of the product is updated in digital form. In particular in the case of
function extensions, the new performance features are provided in an updated version.
1. Download the current version as described above via the Industry Online Support or the ID
link.
2. Also retain this version of the documentation.
28
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Introduction
1.4 SIMATIC Technical Documentation

===== PDF PAGE 29 =====
mySupport
With "mySupport" you can get the most out of your Industry Online Support. 
Registration You must register once to use the full functionality of "mySupport". After registra­
tion, you can create filters, favorites and tabs in your personal workspace. 
Support requests Your data is already filled out in support requests, and you can get an overview of
your current requests at any time. 
Documentation In the Documentation area you can build your personal library. 
Favorites You can use the "Add to mySupport favorites" to flag especially interesting or fre­
quently needed content. Under "Favorites", you will find a list of your flagged
entries. 
Recently viewed
articles 
The most recently viewed pages in mySupport are available under "Recently viewed
articles".
CAx data The CAx data area gives you access to the latest product data for your CAx or CAe
system. You configure your own download package with a few clicks:
• Product images, 2D dimension drawings, 3D models, internal circuit diagrams,
EPLAN macro files
• Manuals, characteristics, operating manuals, certificates
• Product master data 
You can find "mySupport" on the Internet. (https://support.industry.siemens.com/My/ww/en)
Application examples
The application examples support you with various tools and examples for solving your
automation tasks. Solutions are shown in interplay with multiple components in the system -
separated from the focus on individual products.
You can find the application examples on the Internet.
(https://support.industry.siemens.com/cs/ww/en/ps/ae)
1.5 Tool support
Tools
The tools described below support you in all steps: from planning, over commissioning, all
the way to analysis of your system.
TIA Selection Tool
The TIA Selection Tool tool supports you in the selection, configuration, and ordering of
devices for Totally Integrated Automation (TIA). 
As successor of the SIMATIC Selection Tools , the TIA Selection Tool assembles the already
known configurators for automation technology into a single tool.
With the TIA Selection Tool , you can generate a complete order list from your product
selection or product configuration.
You can find the TIA Selection Tool on the Internet.
(https://support.industry.siemens.com/cs/us/en/view/109767888)
29
Introduction
1.5 Tool support
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 30 =====
SIMATIC Automation Tool 
You can use the SIMATIC Automation Tool to perform commissioning and maintenance
activities on various SIMATIC S7 stations as bulk operations independent of TIA Portal. 
The SIMATIC Automation Tool offers a wide range of functions:
• Scanning of a PROFINET/Ethernet system network and identification of all connected CPUs
• Assignment of addresses (IP, subnet, Gateway) and device name (PROFINET device) to a
CPU
• Transfer of the date and the programming device/PC time converted to UTC time to the
module
• Program download to CPU
• RUN/STOP mode switchover
• CPU localization through LED flashing
• Reading out of CPU error information
• Reading the CPU diagnostic buffer
• Reset to factory settings
• Firmware update of the CPU and connected modules
You can find the SIMATIC Automation Tool on the Internet.
(https://support.industry.siemens.com/cs/ww/en/view/98161300)
PRONETA
SIEMENS PRONETA (PROFINET network analysis) is a commissioning and diagnostic tool for
PROFINET networks. PRONETA Basic has two core functions:
• In the network analysis, you get an overview of the PROFINET topology. Compare a real
configuration with a reference installation or make simple parameter changes, e.g. to the
names and IP addresses of the devices. 
• The "IO test" is a simple and rapid test of the wiring and the module configuration of a
plant, including documentation of the test results.
You can find SIEMENS PRONETA Basic on the Internet:
(https://support.industry.siemens.com/cs/ww/en/view/67460624)
SIEMENS PRONETA Professional is a licensed product that offers you additional functions. It
offers you simple asset management in PROFINET networks and supports operators of
automation systems in automatic data collection/acquisition of the components used through
various functions:
• The user interface (API) offers an access point to the automation cell to automate the scan
functions using MQTT or a command line.
• With PROFIenergy diagnostics, you can quickly detect the current pause mode or the
readiness for operation of devices that support PROFIenergy and change these as needed.
• The data record wizard supports PROFINET developers in reading and writing acyclic
PROFINET data records quickly and easily without PLC and engineering.
You can find SIEMENS PRONETA Professional on the Internet.
(https://support.industry.siemens.com/cs/ww/en/view/109781283)
SINETPLAN
SINETPLAN, the Siemens Network Planner, supports you in planning automation systems and
networks based on PROFINET. The tool facilitates professional and predictive dimensioning of
30
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Introduction
1.5 Tool support

===== PDF PAGE 31 =====
your PROFINET installation as early as in the planning stage. In addition, SINETPLAN supports
you during network optimization and helps you to exploit network resources optimally and to
plan reserves. This helps to prevent problems in commissioning or failures during productive
operation even in advance of a planned operation. This increases the availability of the
production plant and helps improve operational safety.
The advantages at a glance
• Network optimization thanks to port-specific calculation of the network load
• Increased production availability thanks to online scan and verification of existing systems
• Transparency before commissioning through importing and simulation of existing STEP 7
projects
• Efficiency through securing existing investments in the long term and the optimal use of
resources
You can find SINETPLAN on the Internet
(https://new.siemens.com/global/en/products/automation/industrial-
communication/profinet/sinetplan.html).
1.6 Cybersecurity information
Siemens provides products and solutions with industrial cybersecurity functions that support
the secure operation of plants, systems, machines and networks.
In order to protect plants, systems, machines and networks against cyber threats, it is
necessary to implement – and continuously maintain – a holistic, state-of-the-art industrial
cybersecurity concept. Siemens’ products and solutions constitute one element of such a
concept.
Customers are responsible for preventing unauthorized access to their plants, systems,
machines and networks. Such systems, machines and components should only be connected
to an enterprise network or the internet if and to the extent such a connection is necessary
and only when appropriate security measures (e.g. firewalls and/or network segmentation)
are in place.
For additional information on industrial cybersecurity measures that may be implemented,
please visit
https://www.siemens.com/cybersecurity-industry. 
Siemens’ products and solutions undergo continuous development to make them more
secure. Siemens strongly recommends that product updates are applied as soon as they are
available and that the latest product versions are used. Use of product versions that are no
longer supported, and failure to apply the latest updates may increase customer’s exposure to
cyber threats.
To stay informed about product updates, subscribe to the Siemens Industrial Cybersecurity
RSS Feed under
https://new.siemens.com/cert. 
31
Introduction
1.6 Cybersecurity information
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 32 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ32
Product overview 2 
2.1 Introducing the S7-1200 PLC
The S7-1200 controller provides the flexibility and power to control a wide variety of devices
in support of your automation needs. The compact structure, flexible configuration, and
powerful instruction set combine to make the S7-1200 CPUs and modules ideal for
controlling a wide variety of applications.
The CPU combines the following elements and more in a compact housing to create a
powerful controller:
• A microprocessor
• An integrated power supply
• Input and output circuits
• Built-in PROFINET
• High-speed counters
• Basic Motion Control
After you download your program, the CPU contains the logic required to monitor and control
the devices in your application. The CPU monitors the inputs and changes the outputs
according to the logic of your user program, which can include Boolean logic, counting,
timing, complex math operations, motion control, and communications with other intelligent
devices.
The CPUs provide PROFINET ports for communication over a PROFINET network. Additional
modules are available for communicating over networks and protocols such as the following:
• PROFIBUS
• Mobile communication (LTE and UMTS)
• Ethernet
– Security
– Firewall
– VPN
– IEC 60870
– DNP3
• RS422/485
• RS232
• USS
• MODBUS

===== PDF PAGE 33 =====





① Power connector
② Memory card slot under top door
③ Removable user wiring connectors (behind the doors)
④ Status LEDs for the on-board I/O
⑤ One or two PROFINET connectors (on the bottom of the CPU)
The following security features help protect access to both the CPU and the control program:
• User management access control (UMAC) (Page 147) to restrict PLC access to specific
users
• Password protection (Page 151) that allows you to configure access levels for the CPU
functions
• "know-how protection" (Page 159) to hide the code within a specific block
• Copy protection (Page 160) to bind your program to a specific memory card or CPU 
• Protection of confidential PLC configuration data (Page 145) that allows the use of
passwords to protect data such as private keys
• Secure PG/PC and HMI communication (Page 155) to ensure the integrity and
confidentiality of sensitive data
Table 2-1  Comparing the CPU models
Feature CPU 1211C CPU 1212C CPU 1214C CPU 1215C CPU 1217C
Physical size (mm) 90 x 100 x 75 110 x 100 x 75 130 x 100 x 75 150 x 100 x 75
Work 75 Kbytes 100 Kbytes 150 Kbytes 200 Kbytes 250 Kbytes
Load 1 Mbyte 2 Mbytes 4 Mbytes
User memory 
Retentive 14 Kbytes
Digital 6 inputs/
4 outputs
8 inputs/
6 outputs
14 inputs/
10 outputs
Local onboard I/O
Analog 2 inputs 2 inputs/2 outputs
Process image size Inputs (I) 1024 bytes 
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal (SB) to use the pulse outputs.
3 Up to 200 kHz are available with the SB 1221 DI x 24 V DC 200 kHz and SB 1221 DI 4 x 5 V DC 200 kHz. 
33
Product overview
2.1 Introducing the S7-1200 PLC
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 34 =====
Feature CPU 1211C CPU 1212C CPU 1214C CPU 1215C CPU 1217C
Process image size Outputs (Q) 1024 bytes
Bit memory (M) 4096 bytes 8192 bytes
Signal module (SM) expansion None 2 8
Signal board (SB), Battery board
(BB), or communication board (CB)
1
Communication module (CM)
(left-side expansion)
3 
Total Up to 6 configured to use any built-in or SB inputs
1 MHz - Ib.2 to Ib.5
100/180 kHz Ia.0 to Ia.5
30/120 kHz -- Ia.6 to Ia.7 Ia.6 to Ib.5 Ia.6 to Ib.1
High-speed counters
200 kHz3 
Total Up to 4 configured to use any built-in or SB outputs
1 MHz -- Qa.0 to Qa.3
100 kHz Qa.0 to Qa.3 Qa.4 to Qb.1
Pulse outputs2
20 kHz -- Qa.4 to Qa.5 Qa.4 to Qb.1 --
Memory card SIMATIC memory card (optional)
Number Maximum 8 open at one timeData logs
Size 500 MB per data log or as limited by maximum available load memory
Real time clock retention time 20 days, typ./12 day min. at 40 degrees C (maintenance-free Super Capacitor)
PROFINET 
Ethernet communication port
1 2
Real math execution speed 2.3 μs/instruction
Boolean execution speed 0.08 μs/instruction
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal (SB) to use the pulse outputs.
3 Up to 200 kHz are available with the SB 1221 DI x 24 V DC 200 kHz and SB 1221 DI 4 x 5 V DC 200 kHz. 
The CPU and modules have a scannable ID Link. You can scan this lasered image with a
smartphone to access information about the product.
The different CPU models provide a diversity of features and capabilities that help you create
effective solutions for your varied applications. For detailed information about a specific CPU,
see the technical specifications (Page 1090). 
34
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Product overview
2.1 Introducing the S7-1200 PLC

===== PDF PAGE 35 =====
2.2 Expansion capability of the CPU
The S7-1200 family provides a variety of modules and plug-in boards for expanding the
capabilities of the CPU with additional I/O or other communication protocols. For detailed
information about a specific module, see the technical specifications (Page 1090). 




① Communication module (CM) or communication processor (CP) (Page 1250)
② CPU (CPU 1211C (Page 1105), CPU 1212C (Page 1116), CPU 1214C (Page 1127),
CPU 1215C (Page 1139), CPU 1217C (Page 1153))
③ Signal board (SB) (digital SB (Page 1222), analog SB (Page 1232)), communication board
(CB) (Page 1259), or Battery Board (BB) CPU (CPU 1211C, CPU 1212C, CPU 1214C, CPU 1215C,
CPU 1217C) (Page 1248)
④ Signal module (SM) (digital SM (Page 1169), analog SM (Page 1186), thermocouple SM (Page
1197), RTD SM (Page 1203), technology SM) (Page 1209)
Table 2-2  S7-1200 expansion modules
Type of module Description


① Status LEDs on the SB
The CPU supports one plug-in expansion
board:
• A signal board (SB) provides additional
I/O for your CPU. The SB connects on the
front of the CPU.
• A communication board (CB) allows you
to add another communication port to
your CPU.
• A battery board (BB) allows you to
provide long term backup of the real­
time clock.
② Removable user wiring connector
35
Product overview
2.2 Expansion capability of the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 36 =====
Type of module Description



① Status LEDs
② Bus connector slide tab
Signal modules (SMs) add additional func­
tionality to the CPU. SMs connect to the
right side of the CPU.
• Digital I/O
• Analog I/O
• RTD and thermocouple
• SM 1278 IO-Link Master
• SM 1238 Energy Meter
(https://support.industry.siemens.
com/cs/ww/en/view/109483435)
③ Removable user wiring connector


① Status LEDs
Communication modules (CMs) and com­
munications processors (CPs) add commu­
nication options to the CPU, such as for
PROFIBUS or RS232/RS485 connectivity (for
PtP, Modbus or USS), or the AS-i master.
A CP provides capabilities for other types of
communication, such as connecting to the
CPU over a LTE, IEC, DNP3, or WDC network.
• The CPU supports up to three CMs or CPs
• Each CM or CP connects to the left side
of the CPU (or to the left side of another
CM or CP)
② Communication connector
2.3 HMI panels
The SIMATIC HMI panels provide touch-screen devices for basic operator control and
monitoring tasks. All panels have a protection rating for IP65 and have CE, UL, cULus, and
NEMA 4x certification. You add an HMI device to your project the same way that you insert a
CPU (Page 122). 
Contact your distributor to order HMI panels.
36
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Product overview
2.3 HMI panels

===== PDF PAGE 37 =====
New features 3 
The following features are new in the V4.7 release:
• User management access control (UMAC) (Page 147)
• System logging (Syslog) (Page 156)
• Ability to set names of SNMP (Page 686) read and read/write Community strings
• Disabling of SNMP (Page 686) by default
37
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 38 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ38
STEP 7 programming software 4 
The Totally Integrated Automation Portal (TIA Portal) is an engineering framework for
implementing automation solutions. The TIA Portal includes STEP 7 for PLC programming and
configuration. You use STEP 7 to configure CPUs and modules (Page 128) and for
programming your application logic (Page 179). 
TIA Portal provides an extensive information system.
4.1 Different views to make the work easier
The TIA Portal provides two different views of the project that you use for your control
application:
• Portal view: A task-oriented set of portals that are organized on the functionality of the
tools
• Project view: A project-oriented view of the elements within the project 
Choose which view helps you work most efficiently. With a single click, you can toggle
between the Portal view and the Project view. 
Portal view
  

① Portals for the different tasks
② Tasks for the selected portal
③ Selection panel for the selected action
④ Changes to the Project view

===== PDF PAGE 39 =====
Project view


 
 

① Menus and toolbar
② Project tree navigator
③ Work area
④ Task cards
⑤ Inspector window
⑥ Selector to change to the Portal view
⑦ Editor bar
With these components in one place, you have easy access to every aspect of your project.
The work area consists of three tabbed views:
• Device view: Displays the device that you have added or selected and its associated
modules
• Network view: Displays the CPUs and network connections in your network
• Topology view: Displays the PROFINET topology of the network including devices, passive
components, ports, interconnections, and port diagnostics
Each view also enables you to perform configuration tasks. The inspector window shows the
properties and information for the object that you have selected in the work area. As you
select different objects, the inspector window displays the properties that you can configure.
The inspector window includes tabs that allow you to see diagnostic information and other
messages. 
By showing all of the editors that are open, the editor bar helps you work more quickly and
efficiently. To toggle between the open editors, simply click one of the open editors. You can
also arrange two editors to appear together, arranged either vertically or horizontally. This
feature allows you to drag and drop between editors.
4.2 Compatibility between STEP 7 and the S7-1200
STEP 7 supports configuration and programming of the S7‑1200 CPU. 
You can download projects for earlier versions of S7-1200 V4.x CPUs from STEP 7 to an
S7‑1200 V4.x CPU. Your configuration and program will be limited to the set of features and
instructions that the previous version of the S7‑1200 CPU and your version of STEP 7
supported.
This backwards compatibility makes it possible for you to run programs on S7‑1200 V4.x CPU
models that you previously designed and programmed for older versions.
You cannot download projects for S7-1200 CPU firmware versions V3.0 and earlier to an
S7-1200 V4.x CPU without upgrading your project.
39
STEP 7 programming software
4.2 Compatibility between STEP 7 and the S7-1200
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 40 =====
WARNING
Risks with editing and executing program logic from older versions of STEP 7
You cannot upgrade a project that is STEP 7 V13 or older to the current version by copying
program logic. 
You must upgrade your STEP 7 project as defined in Exchanging a V3.0 CPU for a V4.x
CPU (Page 1285). 
Executing STEP 7 program logic that you copied from an older version to a newer version can
cause unpredictable program behavior and can result in death or severe personal injury.
NOTE
Projects with S7-1200 V1.x CPU versions
You cannot open a STEP 7 project that contains S7-1200 V1.x CPUs in STEP 7 V14.0 or later.
To use your existing project, you must use STEP 7 V13 (with any update) to open your project
and convert the S7‑1200 V1.x CPUs to V2.0 or later. You can then use STEP 7 V14.0 or later to
open the saved project with the converted CPUs.
Compatibility regarding secure communication
Refer to the following topics for information about STEP 7 and secure communication:
• Using the security wizard to set PLC security settings (Page 144)
• Enabling secure PG/PC and HMI communication and creating certificates (Page 155)
40
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
STEP 7 programming software
4.2 Compatibility between STEP 7 and the S7-1200

===== PDF PAGE 41 =====
Installation 5 
5.1 Guidelines for installing S7-1200 devices
The S7-1200 equipment is designed to be easy to install. You can install an S7-1200 either on
a panel or on a standard rail, and you can orient the S7-1200 either horizontally or vertically.
The small size of the S7-1200 allows you to make efficient use of space. 
Electrical equipment standards classify the SIMATIC S7-1200 system as open Equipment. You
must install the S7-1200 in a housing, cabinet, or electric control room. You should limit
entry to the housing, cabinet, or electric control room to authorized personnel.
The installation should provide a dry environment for the S7-1200. SELV/PELV circuits are
considered to provide protection against electric shock in dry locations.
The installation should provide the appropriate mechanical strength, flammability protection,
and stability protection that is approved for open equipment in your particular location
category according to applicable electrical and building codes.
Conductive contamination due to dust, moisture, and airborne pollution can cause
operational and electrical faults in the PLC.
If you locate the PLC in an area where conductive contamination may be present, the PLC
must be protected by an enclosure with appropriate protection rating. IP54 is one rating that
is generally used for electronic equipment enclosures in dirty environments and may be
appropriate for your application.
WARNING
Risks associated with improper installation
Improper installation of the S7-1200 can result in electrical faults or unexpected operation of
machinery.
All instructions for installation and maintenance of a proper operating environment must be
followed to ensure the equipment operates safely.
Electrical faults or unexpected machine operation can result in death, severe personal injury,
and/or property damage.
Separating the S7-1200 devices from heat, high voltage, and electrical noise
When configuring the layout of the S7-1200 devices in a panel, always do the following:
• Separate the devices that generate high voltage and high electrical noise from the low-
voltage, logic-type devices such as the S7-1200.
• Place electronic-type devices in the cooler areas of the cabinet away from heat-generating
devices to reduce exposure to high-temperatures and extend the operating life of the
devices.
• Avoid placing low-voltage signal wires and communications cables in the same tray with
AC power wiring and high-energy, rapidly-switched DC wiring when routing wiring for the
devices.
41
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 42 =====
Providing adequate clearance for cooling and wiring
S7-1200 devices are designed for natural convection cooling. For proper cooling, you must
provide a clearance of at least 25 mm above and below the devices. Also, allow at least 25
mm of depth between the front of the modules and the inside of the enclosure.
CAUTION
Effect of vertical mounting on allowable ambient temperature 
Vertical mounting reduces the maximum allowable ambient temperature by 10 degrees C.
Orient a vertically mounted S7-1200 system as shown in the following figure. Ensure that
the S7-1200 system is mounted correctly.
Improper installation of a vertically mounted system can result in personal injury.
When planning your layout for the S7-1200 system, allow enough clearance for the wiring
and communications cable connections.
PP
PP
PP
PP







① Side view ③ Vertical installation
② Horizontal installation ④ Clearance area
5.2 Power budget
All S7-1200 CPUs have an internal power supply that provides power to the CPU, any
expansion modules, and the 24 V DC Sensor power output. 
Expansion modules include: signal modules, communication modules, signal boards,
communication boards, and battery boards.
Refer to the technical specifications (Page 1090) for information about the 5 V DC logic
budget supplied by your CPU and the 5 V DC power requirements of the various expansion
modules. If you exceed the 5 V DC power budget, connecting the maximum number of
42
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.2 Power budget

===== PDF PAGE 43 =====
expansion modules to your CPU might not be possible. You must remove the expansion
modules until the requirement is within the power budget.
NOTE
Exceeding the power budget can cause system failure. 
Refer to "Calculating a power budget" (Page 1270) to determine how much power (or
current) the CPU can provide for your configuration.
Each CPU has a 24 V DC sensor supply that can supply 24 V DC for local input points, for relay
coils on the expansion modules, or for other requirements. If your 24 V DC power
requirements exceed the budget of the sensor supply, you can add an external 24 V DC
power supply to your system. You must manually connect the external 24 V DC supply to the
input points or relay coils on the expansion modules. Refer to the technical specifications
(Page 1090) for the 24 V DC sensor supply power budget for your particular CPU.
If you require an external 24 V DC power supply, ensure that the power supply is not
connected in parallel with the sensor supply of the CPU. For improved electrical noise
protection, it is recommended that the commons (M) of the different power supplies be
connected.
WARNING
Risks with parallel connections 
Connecting an external 24 V DC power supply in parallel with the 24 V DC sensor supply can
result in a conflict between the two supplies as each seeks to establish its own preferred
output voltage level. The result of this conflict can be shortened lifetime or immediate failure
of one or both power supplies, with consequent unpredictable operation of the PLC system. 
The DC sensor supply and any external power supply must provide power to different points.
Unpredictable operation can result in death, severe personal injury and/or property damage.
Some of the 24 V DC power input ports in the S7-1200 system are interconnected, with a
common logic circuit connecting multiple M terminals. For example, the following circuits are
interconnected when designated as "not isolated" in the data sheets: the 24 V DC power
supply of the CPU, the power input for the relay coil of an SM, or the power supply for a non-
isolated analog input. All non-isolated M terminals must connect to the same external
reference potential.
WARNING
Risks with connecting non-isolated M terminals to different reference potentials
Connecting non-isolated M terminals to different reference potentials causes unpredictable
current flows. Unpredictable current flows can cause PLC damage or abnormal PLC and
equipment operation. 
Always ensure that all non-isolated M terminals in an S7-1200 system are connected to the
same reference potential.
PLC damage or abnormal PLC and equipment operation can result in death, severe personal
injury, and/or property damage.
43
Installation
5.2 Power budget
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 44 =====
5.3 Installation and removal procedures
5.3.1 Mounting dimensions for the S7-1200 devices
&38&&38&&38& 
PHDVXUHPHQWVLQPP 
&38&&38& 
PHDVXUHPHQWVLQPP 
44
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 45 =====
Table 5-1  Mounting dimensions (mm)
S7-1200 Devices Width A
(mm)
Width B
(mm)
Width C
(mm)
CPU 1211C and CPU 1212C 90 45 --
CPU 1214C 110 55 --
CPU
CPU 1215C 130 65 (top) Bottom:
C1: 32.5
C2: 65
C3: 32.5
 CPU 1217C 150 75 Bottom:
C1: 37.5
C2: 75
C3: 37.5
Digital 8 and 16 point 
Analog 2, 4, and 8 point
Thermocouple 4 and 8 point
RTD 4 point
SM 1278 IO Link-Master 
45 22.5 --
Digital DQ 8 x Relay (Changeover) 70 35 --
Analog 16 point 
RTD 8 point
70 35 --
Signal modules
SM 1238 Energy Meter module 45 22.5 --
Communication
interfaces
CM 1241 RS232, and
CM 1241 RS422/485
CM 1243-5 PROFIBUS master and
CM 1242-5 PROFIBUS slave
CM 1242-2 AS-i Master
CP 1243-7 LTE-US
CP 1243-7 LTE-EU
CP 1243-1
CP 1243-8 IRC
RF120C
30 15 --
Each CPU, SM, CM, and CP supports mounting on either a DIN rail or on a panel. Use the DIN
rail clips on the module to secure the device on the rail. These clips also snap into an
extended position to provide screw mounting positions to mount the unit directly on a panel.
The interior dimension of the hole for the DIN clips on the device is 4.3 mm. 
A 25 mm thermal zone must be provided above and below the unit for free air circulation.
45
Installation
5.3 Installation and removal procedures
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 46 =====
Installing and removing the S7-1200 devices
The CPU can be easily installed on a standard DIN rail or on a panel. DIN rail clips are provided
to secure the device on the DIN rail. The clips also snap into an extended position to provide a
screw mounting position for panel-mounting the unit.
1 3
42
① DIN rail installation ③ Panel installation
② DIN rail clip in latched position ④ Clip in extended position for panel mounting
Before you install or remove any electrical device, ensure that the power to that equipment
has been turned off. Also, ensure that the power to any related equipment has been turned
off. 
WARNING
Installation or removal of S7-1200 devices with power applied 
Installation or removal of S7-1200 or related equipment with the power applied can cause
electric shock or unexpected operation of equipment.
Always follow appropriate safety precautions and ensure that power to the S7-1200 is
disabled before attempting to install or remove S7-1200 CPUs or related equipment. 
Failure to disable all power to the S7-1200 and related equipment during installation or
removal procedures can result in death, severe personal injury and/or property damage due
to electric shock or unexpected equipment operation.
Always ensure that whenever you replace or install an S7-1200 device you use the correct
module or equivalent device.
WARNING
Risks with incorrect installation of an S7-1200 module
Incorrect installation of an S7-1200 module can cause the program in the S7-1200 to
function unpredictably.
Replace an S7-1200 device with the same model, and be sure to orient and position it
correctly.
Failure to replace an S7-1200 device with the same model, orientation, or order can result in
death, severe personal injury and/or property damage due to unexpected equipment
operation.
46
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 47 =====
WARNING
Risks when working in a flammable or combustible atmosphere 
Disconnection of equipment when a flammable or combustible atmosphere is present can
cause a fire or explosion. 
Do not disconnect equipment when a flammable or combustible atmosphere is present.
Always follow appropriate safety precautions when a flammable or combustible atmosphere
is present.
A fire or explosion can result in death, serious injury and/or property damage.
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
5.3.2 Installing and removing the CPU
You can install the CPU on a panel or on a DIN rail.
NOTE
Attach any communication modules to the CPU and install the assembly as a unit. Install
signal modules separately after the CPU has been installed.
Consider the following when installing the units on the DIN rail or on a panel: 
• For DIN rail mounting, make sure the upper DIN rail clip is in the latched (inner) position
and that the lower DIN rail clip is in the extended position for the CPU and attached CMs.
• After installing the devices on the DIN rail, move the lower DIN rail clips to the latched
position to lock the devices on the DIN rail.
• For panel mounting, make sure the DIN rail clips are pushed to the extended position.
To install the CPU on a panel, follow these steps:
1. Locate, drill, and tap the mounting holes (M4), using the dimensions shown in table,
Mounting dimensions (mm) (Page 44).
2. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical power.
3. Extend the mounting clips from the module. Make sure the DIN rail clips on the top and
bottom of the CPU are in the extended position.
47
Installation
5.3 Installation and removal procedures
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 48 =====
4. Secure the module to the panel, using a Pan Head M4 screw with spring and flat washer.
Do not use a flat head screw.
NOTE
The type of screw will be determined by the material upon which it is mounted. You
should apply appropriate torque until the spring washer becomes flat. Avoid applying
excessive torque to the mounting screws. Do not use a flat head screw.
NOTE
Using DIN rail stops can be helpful if the CPU is in an environment with high vibration
potential or if the CPU has been installed vertically. Use an end bracket (8WA1808 or
8WA1805) on the DIN rail to ensure that the modules remain connected. 
Table 5-2  Installing the CPU on a DIN rail
Task Procedure
1. Install the DIN rail. Secure the rail to the mounting panel every 75 mm.
2. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical
power.
3. Hook the CPU over the top of the DIN rail.
4. Pull out the DIN rail clip on the bottom of the CPU to allow the CPU to fit over the rail.
5. Rotate the CPU down into position on the rail.
6. Push in the clips to latch the CPU to the rail.
Table 5-3  Removing the CPU from a DIN rail
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are discon­
nected from electrical power.
2. Disconnect the I/O connectors, wiring, and cables from the
CPU (Page 52).
3. Remove the CPU and any attached communication modules
as a unit. All signal modules should remain installed.
4. If an SM is connected to the CPU, retract the bus connector:
– Place a screwdriver beside the tab on the top of the sig­
nal module.
– Press down to disengage the connector from the CPU.
– Slide the tab fully to the right.
5. Remove the CPU:
– Pull out the DIN rail clip to release the CPU from the rail.
– Rotate the CPU up and off the rail, and remove the CPU
from the system.
48
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 49 =====
5.3.3 Installing and removing an SB, CB, or BB
Table 5-4  Installing an SB, CB, or BB 1297
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are disconnected
from electrical power.
2. Remove the top and bottom terminal block covers from the CPU.
3. Place a screwdriver into the slot on top of the CPU at the rear of
the cover.
4. Gently pry the cover straight up and remove it from the CPU.
5. Place the module straight down into its mounting position in the
top of the CPU.
6. Firmly press the module into position until it snaps into place.
7. Replace the terminal block covers.
Table 5-5  Removing an SB, CB, or BB 1297
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are disconnected
from electrical power.
2. Remove the top and bottom terminal block covers from the CPU.
3. Remove the signal board connector (if installed) by gently disen­
gaging with a screwdriver.
4. Place a screwdriver into the slot on top of the module.
5. Gently pry the module up to disengage it from the CPU.
6. Without using a screwdriver, remove the module straight up from
its mounting position in the top of the CPU.
7. Replace the cover onto the CPU.
8. Replace the terminal block covers.
Installing or replacing the battery in the BB 1297 battery board
The BB 1297 requires battery type CR1025. The battery is not included with the BB 1297 and
must be purchased. To install or replace the battery, follow these steps:
1. In the BB 1297, install a new battery with the positive side of the battery on top, and the
negative side next to the printed wiring board.
2. The BB 1297 is ready to be installed in the CPU. Ensure that the CPU and all S7-1200
equipment are disconnected from electrical power and follow the installation directions
above to install the BB 1297.
49
Installation
5.3 Installation and removal procedures
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 50 =====
To replace the battery in the BB 1297:
1. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical power.
Remove the BB 1297 from the CPU following the removal directions above.
2. Carefully remove the old battery using a small screwdriver. Push the battery out from
under the clip.
3. Install a new CR1025 replacement battery with the positive side of the battery on top and
the negative side next to the printed wiring board.
4. Re-install the BB 1297 battery board following the installation directions above.
WARNING
Risks with installing or connecting unspecified batteries in the BB 1297
Installing an unspecified battery in the BB 1297, or otherwise connecting an unspecified
battery to the circuit can result in fire or component damage and unpredictable operation of
machinery.
Use only the specified CR1025 battery for backup of the Real-time clock.
Fire or unpredictable operation of machinery can result in death, severe personal injury, or
property damage.
5.3.4 Installing and removing an SM
Table 5-6  Installing an SM 
Task Procedure
Install your SM after installing the CPU. 
1. Ensure that the CPU and all S7-1200 equipment are disconnec­
ted from electrical power.
2. Remove the cover for the connector from the right side of the
CPU:
– Insert a screwdriver into the slot above the cover.
– Gently pry the cover out at its top and remove the cover. 
3. Retain the cover for reuse.
Connect the SM to the CPU:
1. Position the SM beside the CPU.
2. Hook the SM over the top of the DIN rail.
3. Pull out the bottom DIN rail clip to allow the SM to fit over the
rail.
4. Rotate the SM down into position beside the CPU and push the
bottom clip in to latch the SM onto the rail.
Extending the bus connector makes both mechanical and electric­
al connections for the SM.
1. Place a screwdriver beside the tab on the top of the SM.
2. Slide the tab fully to the left to extend the bus connector into
the CPU.
Follow the same procedure to install a signal module to a signal
module.
50
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 51 =====
Table 5-7  Removing an SM 
Task Procedure
You can remove any SM without removing the CPU or other SMs in place. 
1. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical
power.
2. Remove the I/O connectors and wiring from the SM (Page 52).
3. Retract the bus connector.
– Place a screwdriver beside the tab on the top of the SM.
– Press down to disengage the connector from the CPU.
– Slide the tab fully to the right.
If there is another SM to the right, repeat this procedure for that SM.
Remove the SM:
1. Pull out the bottom DIN rail clip to release the SM from the rail.
2. Rotate the SM up and off the rail. Remove the SM from the system.
3. If required, cover the bus connector on the CPU to avoid contamination.
Follow the same procedure to remove a signal module from a signal module.
5.3.5 Installing and removing a CM or CP
Attach any communication modules to the CPU and install the assembly as a unit, as shown
in Installing and removing the CPU (Page 47). 
Table 5-8  Installing a CM or CP
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are discon­
nected from electrical power.
2. Attach the CM to the CPU before installing the assembly as
a unit to the DIN rail or panel.
3. Remove the bus cover from the left side of the CPU:
– Insert a screwdriver into the slot above the bus cover.
– Gently pry out the cover at its top.
4. Remove the bus cover. Retain the cover for reuse.
5. Connect the CM or CP to the CPU:
– Align the bus connector and the posts of the CM with
the holes of the CPU
– Firmly press the units together until the posts snap into
place.
6. Install the CPU and CP on a DIN rail or panel.
51
Installation
5.3 Installation and removal procedures
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 52 =====
Table 5-9  Removing a CM or CP
Task Procedure
Remove the CPU and CM as a unit from the DIN rail or panel. 
1. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical
power.
2. Remove the I/O connectors and all wiring and cables from the CPU and CMs.
3. For DIN rail mounting, move the lower DIN rail clips on the CPU and CMs to the
extended position.
4. Remove the CPU and CMs from the DIN rail or panel.
5. Grasp the CPU and CMs firmly and pull apart.
NOTICE
Potential risks when separating modules 
Do not use a tool, like a screwdriver, to separate modules.
Separating modules with a tool can damage the modules.
Always follow the recommended procedure above when removing modules.
5.3.6 Removing and reinstalling the S7-1200 terminal block connector
The CPU, SB, and SM modules provide removable connectors to make connecting the wiring
easy.
Table 5-10  Removing the connector
Task Procedure
Prepare the system for terminal block connector removal by removing the power from
the CPU and opening the cover above the connector. 
1. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical
power.
2. Inspect the top of the connector and locate the slot for the tip of the screwdriver.
3. Insert a screwdriver into the slot.
4. Gently pry the top of the connector away from the CPU. The connector will release
with a snap.
5. Grasp the connector and remove it from the CPU.
52
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 53 =====
Table 5-11  Installing the connector
Task Procedure
Prepare the components for terminal block installation by removing power from the CPU
and opening the cover for connector.
1. Ensure that the CPU and all S7-1200 equipment are disconnected from electrical
power.
2. Align the connector with the pins on the unit.
3. Align the wiring edge of the connector inside the rim of the connector base.
4. Press firmly down and rotate the connector until it snaps into place.
Check carefully to ensure that the connector is properly aligned and fully engaged.
5.3.7 Installing and removing the expansion cable
The S7-1200 expansion cable provides additional flexibility in configuring the layout of your
S7-1200 system. Only one expansion cable is allowed per CPU system. You install the
expansion cable either between the CPU and the first SM, or between any two SMs.
Table 5-12  Installing and removing the male connector of the expansion cable
Task Procedure
To install the male connector: 
1. Ensure that the CPU and all S7-1200 equipment are dis­
connected from electrical power.
2. Push the connector into the bus connector on the right
side of the signal module or CPU.
To remove the male connector: 
1. Ensure that the CPU and all S7-1200 equipment are dis­
connected from electrical power.
2. Pull out the male connector to release it from the signal
module or CPU.
53
Installation
5.3 Installation and removal procedures
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 54 =====
Table 5-13  Installing the female connector of the expansion cable
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are dis­
connected from electrical power.
2. Place the female connector to the bus connector on the
left side of the signal module.
3. Slip the hook extension of the female connector into the
housing at the bus connector and press down slightly to
engage the hook.
4. Lock the connector into place:
– Place a screwdriver beside the tab on the top of the
signal module.
– Slide the tab fully to the left.
To engage the connector, you must slide the connector tab
all the way to the left. The connector tab must be locked into
place.
Table 5-14  Removing the female connector of the expansion cable
Task Procedure
1. Ensure that the CPU and all S7-1200 equipment are dis­
connected from electrical power.
2. Unlock the connector:
– Place a screwdriver beside the tab on the top of the
signal module.
– Press down slightly and slide the tab fully to the
right.
3. Lift the connector up slightly to disengage the hook
extension.
4. Remove the female connector.
54
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.3 Installation and removal procedures

===== PDF PAGE 55 =====
NOTE
Installing the expansion cable in a vibration environment
If the expansion cable is connected to modules that move, or are not firmly fixed, the cable
male end snap-on connection can gradually become loose.
Use a cable tie to fix the male end cable on the DIN-rail (or other place) to provide extra strain
relief.
Avoid using excessive force when you pull the cable during installation. Ensure the cable-
module connection is in the correct position once installation is complete.
5.4 Wiring guidelines
Proper grounding and wiring of all electrical equipment is important to help ensure the
optimum operation of your system and to provide additional electrical noise protection for
your application and the S7-1200. Refer to the technical specifications (Page 1090) for the
S7-1200 wiring diagrams.
Prerequisites
Before you ground or install wiring to any electrical device, ensure that the power to that
equipment has been turned off. Also, ensure that the power to any related equipment has
been turned off.
Ensure that you follow all applicable electrical codes when wiring the S7-1200 and related
equipment. Install and operate all equipment according to all applicable national and local
standards. Contact your local authorities to determine which codes and standards apply to
your specific case.
WARNING
Risk of electrocution during installation and removal
Installing or wiring the S7-1200 or related equipment with power applied could cause
electric shock or unexpected operation of equipment. 
Always follow appropriate safety precautions and ensure that power is disabled to the
S7-1200 or related equipment before attempting to install or remove any devices.
Failure to disable all power to the S7-1200 G2 and related equipment during installation or
removal procedures could result in death, severe personal injury, and/or property damage
due to electric shock or unexpected equipment operation.
Always take safety into consideration as you design the grounding and wiring of your
S7-1200 system. Electronic control devices, such as the S7-1200, can fail and can cause
unexpected operation of the equipment that is being controlled or monitored. For this
reason, you should implement safeguards that are independent of the S7-1200 to protect
against possible personal injury or equipment damage.
55
Installation
5.4 Wiring guidelines
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 56 =====
WARNING
Risk of unexpected equipment operation
Control devices can fail in unsafe conditions, resulting in unexpected equipment operation.
Use an emergency stop function, electromechanical overrides, or other redundant
safeguards that are independent of the S7-1200.
Unexpected operation can result in death, severe personal injury and/or property damage.
Guidelines for isolation
S7-1200 AC power supply boundaries and I/O boundaries to AC circuits have been designed
and approved to provide safe separation between AC line voltages and low voltage circuits.
These boundaries include double or reinforced insulation, or basic plus supplementary
insulation, according to various standards. Components which cross these boundaries such as
optical couplers, capacitors, transformers, and relays have been approved as providing safe
separation. Only circuits rated for AC line voltage include safety isolation to other circuits.
Isolation boundaries between 24 V DC circuits are functional only, and you should not
depend on these boundaries for safety.
The sensor supply output, communications circuits, and internal logic circuits of an S7-1200
with included AC power supply are sourced as SELV (safety extra-low voltage) according to
EN 61131-2. 
To ensure safe operation, you must power the external connections to the following items
from approved sources that meet the requirements of SELV/PELV, Class 2, Limited Voltage, or
Limited Power according to various standards:
• Communications ports 
• Analog circuits 
• 24 V DC nominal power supply
• Digital I/O circuits
WARNING
Risk of electrocution with use of non-isolated or single insulation supplies
Using non-isolated or single insulation supplies can cause circuits that are normally safe to
the touch, like communications circuits and low voltage sensor wiring, to carry hazardous
levels of voltage. 
Do not use non-isolated or single insulation supplies to supply low voltage circuits from an
AC line. 
Only use high voltage to low voltage power converters that are approved as sources of touch
safe, limited voltage circuits.
This can cause unexpected electric shock resulting in death, severe personal injury, and/or
property damage.
The best way to ground your application is to ensure that all the common and ground
connections of your S7-1200 and related equipment are grounded to a single point. This
single point should be connected directly to the earth ground for your system. When using
shielded cables, always connect the cable shields to the ground at both ends to reduce low
and high frequency interference. 
Use the shortest ground wire possible; use a large wire size, such as 2 mm2 (14 AWG).
56
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.4 Wiring guidelines

===== PDF PAGE 57 =====
When locating grounds, consider safety-grounding requirements and the proper operation of
protective interrupting devices.
Guidelines for wiring the S7-1200
When designing the wiring for your S7-1200, provide a single disconnect switch that
simultaneously removes power from the S7-1200 CPU power supply, from all input circuits,
and from all output circuits. Provide over-current protection, such as a fuse or circuit breaker,
to limit fault currents on supply wiring. Consider providing additional protection by placing a
fuse or other current limit in each output circuit.
Install appropriate surge suppression devices for any wiring that could be subject to lightning
surges. For more information, see Surge immunity (Page 1090) in the General technical
specifications section.
Avoid placing low-voltage signal wires and communications cables in the same wire tray with
AC wires and high-energy, rapidly switched DC wires. Always route wires in pairs, with the
neutral or common wire paired with the hot or signal-carrying wire.
Use the shortest wire possible and ensure that the wire is sized properly to carry the required
current. 
Wire and cable should have a temperature rating 30 °C higher than the ambient temperature
around the S7-1200 (for example, a minimum of 85 °C-rated conductors for 55 °C ambient
temperature). You should determine other wiring type and material requirements from the
specific electrical circuit ratings and your installation environment.
Use shielded wires for optimum protection against electrical noise. Connect the shield to the
ground at both ends of the cable. You should ground communication cable shields to
S7-1200 communication connector shells using connectors that engage the cable shield, or
by bonding the communication cable shields to a separate ground. You should ground other
cable shields using clamps or copper tape around the shield to provide a high surface area
connection to the grounding point.
When wiring input circuits that are powered by an external power supply, include an
overcurrent protection device in that circuit. External protection is not necessary for circuits
that are powered by the 24 V DC sensor supply from the S7-1200 because the sensor supply
is already current-limited.
All S7-1200 modules have removable connectors for user wiring. To prevent loose
connections, ensure that the connector is seated securely and that the wire is installed
securely into the connector. 
To help prevent unwanted current flows in your installation, the S7-1200 provides isolation
boundaries at certain points. When you plan the wiring for your system, you should consider
these isolation boundaries. Refer to the technical specifications (Page 1153) for the amount
of isolation provided and the location of the isolation boundaries. Circuits rated for AC line
voltage include safety isolation to other circuits. Isolation boundaries between 24 V DC
circuits are functional only, and you should not depend on these boundaries for safety.
57
Installation
5.4 Wiring guidelines
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 58 =====
A summary of Wiring rules for the S7-1200 CPUs, SMs and SBs is shown below:
Table 5-15  Wiring rules for S7-1200 CPUs, SMs, and SBs
Wiring rules for... CPU and SM connector SB connector
Connection technology Push In Screw Screw
Connectible conductor
cross-sections for standard
wires
2 mm2 to 0.3 mm2 (14 AWG to 22 AWG) 1.3 mm2 to 0.3 mm2
(16 AWG to 22 AWG)
Number of wires per con­
nection
1 or combination of 2 wires in a double sleeve up to 2 mm2
(total)
1 or combination of 2 wires up to
1.3 mm2 (total)
Wire strip length Using sleeves for secure elec­
tric connection
6.4 mm 6.3 to 7 mm
Tightening torque (max­
imum)
n/a 0.56 N-m (5 inch-pounds) 0.33 N-m (3 inch-pounds)
Tool 2.5 to 3.0 mm flathead screwdriver
To avoid damaging the connector, do not overtighten the screws or you can use the Push in
terminal block offered as an accessory.
NOTE
Ferrules or end sleeves on stranded conductors reduce the risk of stray strands causing short
circuits. Ferrules longer than the recommended strip length should include an insulating
collar to prevent shorts due to side movement of conductors. Cross-sectional area limits for
bare conductors also apply to ferrules.
Guidelines for lamp loads
Lamp loads, including LED lamp loads, are damaging to relay contacts because of the high
turn-on surge current. This surge current will nominally be 10 to 15 times the steady state
current for a Tungsten lamp. A replaceable interposing relay or surge limiter is recommended
for lamp loads that will be switched a large number of times during the lifetime of the
application.
Guidelines for inductive loads
Use suppressor circuits with inductive loads to limit the voltage rise when a control output
turns off. Suppressor circuits protect your outputs from premature failure caused by the high
voltage transient that occurs when current flow through an inductive load is interrupted.
In addition, suppressor circuits limit the electrical noise generated when switching inductive
loads. High frequency noise from poorly suppressed inductive loads can disrupt the operation
of the PLC. Placing an external suppressor circuit so that it is electrically across the load and
physically located near the load is the most effective way to reduce electrical noise.
S7‑1200 DC outputs include internal suppressor circuits that are adequate for inductive loads
in most applications. Since S7‑1200 relay output contacts can be used to switch either a DC
or an AC load, internal protection is not provided.
A good suppressor solution is to use contactors and other inductive loads for which the
manufacturer provides suppressor circuits integrated in the load device, or as an optional
accessory. However, some manufacturer provided suppressor circuits may be inadequate for
your application. An additional suppressor circuit may be necessary for optimal noise
reduction and contact life.
58
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.4 Wiring guidelines

===== PDF PAGE 59 =====
For AC loads, a metal oxide varistor (MOV) or other voltage clamping device may be used
with a parallel RC circuit, but is not as effective when used alone. An MOV suppressor with no
parallel RC circuit often results in significant high frequency noise up to the clamp voltage.
A well-controlled turn-off transient will have a ring frequency of no more than 10 kHz, with
less than 1 kHz preferred. Peak voltage for AC lines should be within +/- 1200 V of ground.
Negative peak voltage for DC loads using the PLC internal suppression will be ~40 V below
the 24 V DC supply voltage. External suppression should limit the transient to within 36 V of
the supply to unload the internal suppression.
NOTE
The effectiveness of a suppressor circuit depends on the application and must be verified for
your particular usage. Ensure that all components are correctly rated and use an oscilloscope
to observe the turn-off transient.
Typical suppressor circuit for DC or relay outputs that switch DC inductive loads
 
 
① 1N4001 diode or equivalent
② 8.2 V Zener (DC outputs),
36 V Zener (Relay outputs)
③ Output point
④ M, 24 V reference
In most applications, the addition of a diode (A)
across a DC inductive load is suitable, but if your
application requires faster turn-off times, then the
addition of a Zener diode (B) is recommended. Be
sure to size your Zener diode properly for the
amount of current in your output circuit.
Typical suppressor circuit for relay outputs that switch AC inductive loads
 

029
① See table for C value
② See table for R value
③ Output point
Ensure that the working voltage of the metal oxide
varistor (MOV) is at least 20% greater than the
nominal line voltage.
Choose pulse-rated, non-inductive resistors, and
capacitors recommended for pulse applications
(typically metal film). Verify the components meet
average power, peak power, and peak voltage
requirements.
59
Installation
5.4 Wiring guidelines
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 60 =====
If you design your own suppressor circuit, the following table suggests resistor and capacitor
values for a range of AC loads. These values are based on calculations with ideal component
parameters. I rms in the table refers to the steady-state current of the load when fully ON. 
Table 5-16  AC suppressor circuit resistor and capacitor values
Inductive load Suppressor values
I rms 230 V AC 120 V AC Resistor Capacitor
Amps VA VA Ω W (power rating) nF
0.02 4.6 2.4 15000 0.1 15
0.05 11.5 6 5600 0.25 47
0.1 23 12 2700 0.5 100
0.2 46 24 1500 1 150
0.5 115 60 560 2.5 470
1 230 120 270 5 1000
2 460 240 150 10 1500
2 Conditions satisfied by the table values:
Maximum turn-off transition step < 500 V
Resistor peak voltage < 500 V
Capacitor peak voltage < 1250 V
Suppressor current < 8% of load current (50 Hz)
Suppressor current < 11% of load current (60 Hz)
Capacitor dV/dt < 2 V/μs
Capacitor pulse dissipation : ∫(dv/dt) dt < 10000 V2/μs
Resonant frequency < 300 Hz
Resistor power for 2 Hz max switching frequency
Power factor of 0.3 assumed for typical inductive load
Guidelines for differential inputs and outputs
Differential inputs and outputs behave differently than standard inputs and outputs. There
are two pins per differential input and output. Determining whether a differential input or
output is on or off requires that you measure the voltage difference between these two pins. 
See the detailed specifications for the CPU 1217C in Appendix A (Page 1153).
5.5 Maintenance and repair
The components of the S7‑1200 automation system are maintenance-free.
NOTE
Only the manufacturer can carry out repairs to the components of the S7‑1200 automation
system.
60
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Installation
5.5 Maintenance and repair

===== PDF PAGE 61 =====
PLC concepts 6 
6.1 Execution of the user program
The CPU supports the following types of code blocks that allow you to create an efficient
structure for your user program: 
• Organization blocks (OBs) (Page 170) define the structure of the program. Some OBs run
at startup. Some run continuously when the CPU is running your process. Some run under
specific conditions.
• Functions (FCs) (Page 172) and function blocks (FBs) (Page 172) contain the program
code that corresponds to specific tasks. FCs and FBs can be called from an OB or from
another FC or FB. Each FC or FB provides a set of input and output parameters for sharing
data with the calling block. An FB also uses an associated data block (called an instance
DB) to maintain the data values for that instance of the FB call. You can call an FB multiple
times, each time with a unique instance DB. Calls to the same FB with different instance
DBs do not affect the data values in any of the other instance DBs.
• Data blocks (DBs) (Page 174) store data that can be used by the program blocks.
Execution of the user program begins with one or more optional startup OBs (Page 67) that
execute once upon entering RUN mode, followed by one or more program cycle OBs (Page
67) that execute cyclically. You can also associate an OB with an interrupt event, which can
be either a standard event or an error event. These OBs execute whenever the corresponding
standard or error event occurs.
61
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 62 =====
Operating modes
The CPU has three modes of operation: STOP mode, STARTUP mode, and RUN mode. Status
LEDs on the front of the CPU indicate the current mode of operation. 
• In STOP mode, the CPU handles any communication requests (as appropriate) and
performs self-diagnostics. The CPU does not execute the user program. Automatic updates
of the process image do not occur. You can download a project to the CPU.
• In STARTUP and RUN modes, the CPU performs the tasks shown in the following figure:
$ % &
'
( ཰ ཱ
ུ
ཱི ི
STARTUP RUN
A Copies the state of the physical inputs
to I memory
① Writes Q memory to the physical outputs
B Initializes the Q output (image)
memory area with either zero, the last
value, or the configured substitute
value. Zeroes PB, PN, and AS-i outputs
② Copies the state of the physical inputs to I
memory
C Initializes non-retentive M memory
and data blocks to their initial value
and enables configured cyclic interrupt
and time of day events.
Executes the startup OBs.
③ Executes the program cycle OBs and
updates the output values in the process
image output area
D Stores any interrupt events into the
queue to be processed after entering
RUN mode
④ Performs self-test diagnostics
E Enables the writing of Q memory to
the physical outputs
⑤ Processes interrupts and communications
during any part of the scan cycle
NOTE
Communication, including HMI communication, cannot interrupt OBs other than program
cycle OBs.
You can download some parts of a project in RUN mode (Page 1072).
Process image update and process image partitions
The CPU updates local digital and analog I/O points synchronously with the scan cycle using
an internal memory area called the process image. The process image contains a snapshot of
the physical inputs and outputs (the physical I/O points on the CPU, signal board, and signal
modules). 
You can configure I/O points to be updated in the process image every scan cycle or when a
specific event interrupt occurs. You can also configure an I/O point to be excluded from
process image updates. For example, your process might only need certain data values when
an event such as a hardware interrupt occurs. By configuring the process image update for
these I/O points to be associated with a partition that you assign to a hardware interrupt OB,
62
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 63 =====
you avoid having the CPU update data values unnecessarily every scan cycle when your
process does not need a continual update.
For controlling whether your process updates I/O points automatically on every scan cycle, or
upon the triggering of events, the S7-1200 provides five process image partitions. The first
process image partition, PIP0, is designated for I/O that is to be automatically updated every
scan cycle, and is the default assignment. You can use the remaining four partitions, PIP1,
PIP2, PIP3, and PIP4 for assigning I/O process image updates to various interrupt events. You
assign I/O to process image partitions in Device Configuration and you assign process image
partitions to interrupt events when you create interrupt OBs (Page 170) or edit OB properties
(Page 170).
By default, when you insert a module in the device view, STEP 7 sets its I/O process image
update to "Automatic update". For I/O configured for "Automatic update", the CPU handles
the data exchange between the module and the process image area automatically during
every scan cycle.
To assign digital or analog points to a process image partition, or to exclude I/O points from
process image updates, follow these steps:
1. View the Properties tab for the appropriate device in Device configuration.
2. Expand the selections under "General" as necessary to locate the desired I/O points.
3. Select "I/O addresses". 
4. Optionally select a specific OB from the "Organization block" drop-down list.
5. From the "Process image" drop-down list, change "Automatic update" to "PIP1", "PIP2",
"PIP3", "PIP4" or "None". A selection of "None" means that you can only read from and write
to this I/O using immediate instructions. To add the points back to the process image
automatic update, change this selection back to "Automatic update".
You can immediately read physical input values and immediately write physical output values
when an instruction executes. An immediate read accesses the current state of the physical
input and does not update the process image input area, regardless of whether the point is
configured to be stored in the process image. An immediate write to the physical output
updates both the process image output area (if the point is configured to be stored in the
process image) and the physical output point. Append the suffix ":P" to the I/O address if you
want the program to immediately access I/O data directly from the physical point instead of
using the process image.
63
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 64 =====
NOTE
Use of process image partitions
If you assign I/O to one of the process image partitions PIP1 - PIP4, and do not assign an OB to
that partition, then the CPU never updates that I/O to or from the process image. Assigning
I/O to a PIP that does not have a corresponding OB assignment is the same as assigning the
process image to "None". You can read the I/O directly from the physical I/O with an
immediate read instruction, or write to the physical I/O with an immediate write instruction.
The CPU does not update the process image.
The CPU supports distributed I/O for PROFINET (Page 530), PROFIBUS (Page 691), and AS-i
(Page 696) networks.
6.1.1 Startup configuration and processing
Startup configuration
The CPU supports a warm restart for entering the RUN mode. The CPU initializes all non-
retentive system and user data at warm restart, and retains the values of all retentive user
data. 
Warm restart does not include a memory reset. A memory reset clears all work memory,
clears retentive and non-retentive memory areas, copies load memory to work memory, and
sets outputs to the configured "Reaction to CPU STOP". A memory reset does not clear the
diagnostics buffer or the permanently saved values of the IP address. 
You can configure the "startup after POWER ON" setting of the CPU. This configuration item
appears under the "Device configuration" for the CPU under "Startup". Upon powering up, the
CPU performs a sequence of power-up diagnostic checks and system initialization. During
system initialization, the CPU deletes all non-retentive bit (M) memory and resets all non-
retentive DB contents to the initial values from load memory. The CPU retains retentive bit
(M) memory and retentive DB contents and then enters the appropriate operating mode.
Certain detected errors prevent the CPU from entering the RUN mode. The CPU supports the
following configuration choices:
• No restart (stay in STOP mode)
• Warm restart - RUN
• Warm restart - mode prior to POWER OFF
64
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 65 =====
NOTICE
Risks associated with repairable faults
The CPU can enter STOP mode due to repairable faults, such as the following:
– Failure of a replaceable signal module
– Temporary faults, such as power line disturbance or erratic power up event 
Such conditions can result in property damage.
If you have configured the CPU to "Warm restart - mode prior to POWER OFF", the CPU
goes to the operating mode that the CPU was in prior to the loss of power or fault. If the
CPU was in STOP mode at the time of power loss or fault, the CPU goes to STOP mode on
power up. The CPU stays in STOP mode until the CPU receives a command to go to RUN
mode. If the CPU was in RUN mode at the time of power loss or fault, the CPU goes to
RUN mode on the next power up. The CPU goes to RUN mode providing the CPU detects
no errors that would inhibit a transition to RUN mode.
Configure CPUs that you intend to operate independently of a STEP 7 connection to
"Warm restart - RUN". This startup mode sets the CPU to return to RUN mode on the next
power cycle.
Startup processing
See Downloading in RUN mode (Page 1072) for the processing sequence during startup.
Each startup OB includes startup information that helps you determine the validity of
retentive data and the time-of-day clock. You can program instructions inside the startup OBs
to examine these startup values and to take appropriate action.
The CPU also performs the following tasks during the startup processing:
• Interrupts are queued but not processed during the startup phase
• No cycle time monitoring is performed during the startup phase
• Configuration changes to HSC (high-speed counter), PTO (pulse train output), and PtP
(point-to-point communication) modules can be made in startup
• Actual operation of HSC, PTO, and point-to-point communication modules only occurs in
RUN
After the execution of the startup OBs finishes, the CPU goes to RUN mode and processes the
control tasks in a continuous scan cycle. 
Changing the operating mode
You can use the "STOP" or "RUN" commands (Page 1061) from the online tools of the
TIA Portal to change the current operating mode. You can also include an STP instruction
(Page 275) in your program to change the CPU to STOP mode. Other tools provide a means to
change the operating mode as well.
65
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 66 =====
6.1.2 Processing the scan cycle in RUN mode
For each scan cycle, the CPU performs processing as described in Execution of the user
program (Page 61). 
The CPU handles interrupt events that are enabled according to priority in the order in which
they occur. For interrupt events, the CPU reads the inputs, executes the OB, and then writes
the outputs, using the associated process image partition (PIP), if applicable.
The system guarantees that the scan cycle will be completed in a time period called the
maximum cycle time; otherwise a time error event is generated.
• Each scan cycle begins by retrieving the current values of the digital and analog outputs
from the process image and then writing them to the physical outputs of the CPU, SB, and
SM modules configured for automatic I/O update (default configuration). When a physical
output is accessed by an instruction, both the output process image and the physical
output itself are updated.
• The scan cycle continues by reading the current values of the digital and analog inputs
from the CPU, SB, and SMs configured for automatic I/O update (default configuration),
and then writing these values to the process image. When a physical input is accessed by
an instruction, the value of the physical input is accessed by the instruction, but the input
process image is not updated.
• After reading the inputs, the user program is executed from the first instruction through
the end instruction. This includes all the program cycle OBs plus all their associated FCs
and FBs. The program cycle OBs are executed in order according to the OB number with
the lowest OB number executing first.
Communications processing occurs periodically throughout the scan, possibly interrupting
user program execution.
Self-diagnostic checks include periodic checks of the system and the I/O module status
checks.
Interrupts can occur during any part of the scan cycle, and are event-driven. When an event
occurs, the CPU interrupts the scan cycle and calls the OB that was configured to process that
event. After the OB finishes processing the event, the CPU resumes execution of the user
program at the point of interruption.
6.1.3 Organization blocks (OBs)
6.1.3.1 Organization blocks (OBs)
Organization blocks (OBs) control the execution of the user program. 
The program cycle OB contains your main program. You can include more than one program
cycle OB in your user program. During RUN mode, the program cycle OBs execute at the
lowest priority level (Page 77) and can be interrupted by all other event types. The CPU
executes the program cycle OBs in a continuous cycle known as the "program cycle" or "scan
cycle". This cyclic processing is the normal type of processing used for programmable logic
controllers. For many applications, the entire user program is located in a single program
cycle OB.
Specific events in the CPU trigger the execution of other organization blocks. OBs cannot call
each other. The startup OB runs when you start the CPU. It does not interrupt the program
cycle OB. The CPU executes the startup OB before going to RUN mode. 
Other OBs, called interrupt OBs, run when associated events or errors occur. These OBs
interrupt the execution of the program cycle OBs. 
66
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 67 =====
An FC or FB cannot call an OB. Only an event such as a diagnostic interrupt or a time delay
can start the execution of an OB. The CPU handles OBs according to their respective priority
classes (Page 77), with higher priority OBs executing before lower priority OBs. 
6.1.3.2 Program cycle OB
Program cycle OBs execute cyclically while the CPU is in RUN mode. The main block of the
program is a program cycle OB. This is where you place the instructions that control your
program and where you call additional user blocks. You can have multiple program cycle OBs,
which the CPU executes in numerical order. Main (OB 1) is the default.
Program cycle events
The program cycle event happens once during each program cycle (or scan). During the
program cycle, the CPU writes the outputs, reads the inputs and executes program cycle OBs.
The program cycle event is required and is always enabled. You might have no program cycle
OBs, or you might have multiple program cycle OBs. After the program cycle event occurs,
the CPU executes the lowest numbered program cycle OB (usually "Main" OB 1). The CPU
executes the other program cycle OBs sequentially (in numerical order) within the program
cycle. Program execution is cyclical such that the program cycle event occurs at the following
times:
• When the last startup OB finishes execution
• When the last program cycle OB finishes execution
You can delay the next program cycle after the program cycle OB finishes by configuring a
minimum cycle time in the device configuration 
Table 6-1  Start information for a program cycle OB 
Input Data type Description
Initial_Call Bool True for initial call of the OB
Remanence Bool True if retentive data are available
6.1.3.3 Startup OB
Startup OBs execute one time when the operating mode of the CPU changes from STOP to
RUN, including powering up in the RUN mode and in commanded STOP-to-RUN transitions.
After completion, the main "Program cycle" begins executing. Refer to "Startup processing" in
Startup configuration and processing (Page 64)
The Startup OBs support the following startup data bits:
Table 6-2  Startup locations supported by the startup OB
Input Data Type Description
LostRetentive Bool This bit is true if the retentive data storage areas have been lost
LostRTC Bool This bit is true if the time-of-day clock (Real time Clock) has been lost
67
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 68 =====
6.1.3.4 Time delay interrupt OB
Time delay interrupt OBs execute after a time delay that you configure. 
Time delay interrupt events
You configure time delay interrupt events to occur after a specified delay time has expired
from the beginning of execution of the SRT_DINT instruction. You assign the delay time with
the SRT_DINT instruction. The time delay events interrupt the program cycle to execute the
corresponding time delay interrupt OB. You can attach only one time delay interrupt OB to a
time delay event. The CPU supports four time delay events.
Table 6-3  Start information for a time delay interrupt OB 
Input Data type Description
Sign Word Identifier passed to triggering call of SRT_DINT
6.1.3.5 Cyclic interrupt OB
Cyclic interrupt OBs execute at a specified interval. You can configure up to a total of four
cyclic interrupt events, with one OB corresponding to each cyclic interrupt event. 
Cyclic interrupt events
The cyclic interrupt events allow you to configure the execution of an interrupt OB at a
configured cycle time. You configure the initial cycle time when you create the cyclic
interrupt OB. A cyclic event interrupts the program cycle and executes the corresponding
cyclic interrupt OB. Note that the cyclic interrupt event is at a higher priority class than the
program cycle event. 
You can attach only one cyclic interrupt OB to a cyclic event. 
You can assign a phase shift to each cyclic interrupt so that the execution of cyclic interrupts
can be offset from one another by the phase offset amount. For example, if you have a 5 ms
cyclic event and a 10 ms cyclic event, every ten milliseconds both events occur at the same
moment. If you phase shift the 5 ms event by 1 to 4 ms and the 10 ms event by 0 ms, then
the two events do not occur at the same moment.
The default phase offset is 0. To change the initial phase shift, or to change the cyclic time for
a cyclic event, follow these steps:
1. Right-click the cyclic interrupt OB in the project tree.
2. Select "Properties" from the context menu.
3. Click "Cyclic interrupt" from the "Cyclic interrupt [OB 30]" dialog, and enter the new initial
values. 
The maximum phase offset is 6000 ms (6 seconds) or the maximum Cyclic time, whichever is
smaller. 
You can also query and change the cycle time and the phase shift from your program using
the Query cyclic interrupt (QRY_CINT) and Set cyclic interrupt (SET_CINT) instructions. Cycle
time and phase shift values set by the SET_CINT instruction do not persist through a power
cycle or a transition to STOP mode; cycle time and phase shift values return to the initial
values following a power cycle or a transition to STOP. The CPU supports a total of four cyclic
interrupt events. 
68
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 69 =====
6.1.3.6 Hardware interrupt OB
Hardware interrupt OBs execute when the relevant hardware event occurs. A hardware
interrupt OB interrupts normal cyclic program execution in reaction to a signal from a
hardware event. 
Hardware interrupt events
Changes in the hardware, such as a rising or falling edge on an input point, or an HSC (High
Speed Counter) event trigger hardware interrupt events. The S7‑1200 supports one interrupt
OB for each hardware interrupt event. You enable the hardware events in the device
configuration, and assign an OB for an event in the device configuration or with an ATTACH
instruction in the user program. The CPU supports several hardware interrupt events. The CPU
model and the number of input points determine the exact events that are available.
Limits on hardware interrupt events are as follows:
Edges:
• Rising edge events: maximum of 16
• Falling edge events: maximum of 16
HSC events:
• CV=PV: maximum of 6
• Direction changed: maximum of 6
• External reset: maximum of 6
Table 6-4  Start information for a hardware interrupt OB 
Input Data type Description
LADDR HW_IO Hardware identifier of the module that triggered the hardware inter­
rupt
USI WORD User structure identifier (16#0001 to 16#FFFF), reserved for future
use
IChannel USINT Number of the channel that triggered the interrupt
EventType BYTE Identifier for the module-specific event type associated with the event
triggering the interrupt, for example falling edge or rising edge. 
Table 6-5  Bits in EventType based on module and process event
Module / Sub­
module
Value Process event
16#0 Rising edgeOnboard I/O
from
CPU or SB 16#1 Falling edge
16#0 HSC CV=RV1
16#1 HSC direction changed
HSC
16#2 HSC reset
69
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 70 =====
6.1.3.7 Time error interrupt OB
If configured, the time error interrupt OB (OB 80) executes when either the scan cycle
exceeds the maximum cycle time or a time error event occurs. If triggered, it executes,
interrupting normal cyclic program execution or any other event OB. 
The occurrence of either of these events generates a diagnostics buffer entry describing the
event. The diagnostics buffer entry is generated regardless of the existence of the time error
interrupt OB.
Time error interrupt events
The occurrence of any of several different time error conditions results in a time error event: 
• Scan cycle exceeds maximum cycle time
The "maximum cycle time exceeded" condition results if the program cycle does not
complete within the specified maximum scan cycle time. See the topic Monitoring and
configuring the cycle time (Page 81) for more information.
• CPU cannot start requested OB because a second time interrupt (cyclic or time-delay)
starts before the CPU finishes execution of the first interrupt OB
• Queue overflow occurred
The "queue overflow occurred" condition results if the interrupts are occurring faster than
the CPU can process them. The CPU limits the number of pending (queued) events by
using a different queue for each event type. If an event occurs when the corresponding
queue is full, the CPU generates a time error event.
All time error events trigger the execution of the time error interrupt OB if it exists. If the time
error interrupt OB does not exist, then the following conditions determine the CPU behavior:
• If a time error interrupt OB has never been downloaded to the CPU, the CPU ignores the
first scan timeout condition and remains in RUN mode. If a second scan timeout condition
occurs in the same program scan (two times the maximum cycle time value), the CPU
generates a diagnostic buffer entry and transitions to STOP mode.
• If the time error interrupt OB has previously been downloaded, but has since been
deleted, the CPU transitions to STOP mode if a time error event occurs, because the CPU
cannot find the time error OB.
The user program can extend the program cycle execution time up to ten times the
configured maximum cycle time by executing the RE_TRIGR instruction (Page 274) to restart
the cycle time monitor. However, if two "maximum cycle time exceeded" conditions occur
within the same program cycle without resetting the cycle timer, then the CPU transitions to
STOP, regardless of whether the time error interrupt OB exists. See the topic Monitoring and
configuring the cycle time (Page 81). 
Time error interrupt OB includes start information that helps you determine which event and
OB generated the time error. You can program instructions inside the OB to examine these
start values and to take appropriate action. 
Table 6-6  Start information for the time error OB (OB 80)
Input Data type Description
Fault_ID BYTE 16#01 - maximum cycle time exceeded
16#02 - requested OB cannot be started
16#07 and 16#09 - queue overflow occurred
Csg_OBnr OB_ANY Number of the OB which was being executed when the error occurred
Csg_Prio UINT Priority of the OB causing the error
See topic Organization blocks (OBs) (Page 66) for instructions on adding OBs to your project.
70
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 71 =====
The priority for a V4.x CPU is 22. If you exchange a V3.0 CPU for a V4.0 CPU (Page 1285), the
priority is 26, the priority that was in effect for V3.0. In either case, the priority field is
editable and you can set the priority to any value in the range 22 to 26.
6.1.3.8 Diagnostic error interrupt OB
The diagnostic error interrupt OB executes when the CPU detects a diagnostic error, or if a
diagnostics-capable module recognizes an error and you have enabled the diagnostic error
interrupt for the module. The diagnostic error interrupt OB interrupts the normal cyclic
program execution. You can include an STP instruction in the diagnostic error interrupt OB to
put the CPU in STOP mode if you desire your CPU to enter STOP mode upon receiving this
type of error. 
If you do not include a diagnostic error interrupt OB in your program, the CPU ignores the
error and stays in RUN mode. 
Diagnostic error events
PROFINET, PROFIBUS, local analog, and some local digital devices are capable of detecting
and reporting diagnostic errors. The occurrence or removal of any of several different
diagnostic error conditions results in a diagnostic error event. Standard CPUs and modules
can generate the following diagnostic errors: 
• No user power
• High limit exceeded
• Low limit exceeded
• Wire break
• Short circuit
Fail-safe and Decentralized devices can generate additional diagnostic errors.
Diagnostic error events trigger the execution of the diagnostic error interrupt OB (OB 82) if it
exists. If it does not exist, then the CPU ignores the error. 
See topic Organization blocks (OBs) (Page 66) for instructions on adding an OB to your
project. 
NOTE
Diagnostic errors for multi-channel local analog devices (I/O, RTD, and Thermocouple)
The diagnostic error interrupt OB can process only one channel's diagnostic error at a time.
If two channels of a multi-channel device have an error, then the second error only triggers
the diagnostic error interrupt OB under the following conditions: the first channel error
clears, the execution of the diagnostic error interrupt OB that the first error triggered is
complete, and the second error still exists.
The diagnostic error interrupt OB includes startup information that helps you determine
whether the event is due to the occurrence or removal of an error, and the device and
channel which reported the error. You can program instructions inside the diagnostic error
interrupt OB to examine these startup values and to take appropriate action.
71
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 72 =====
NOTE
If the outgoing event leaves the submodule with no pending diagnostics, the Diagnostic error
OB start information references the submodule as a whole (16#8000), even if the source of
the event was a specific channel.
Table 6-7  Startup information for the diagnostic error interrupt OB
Input Data type Description
IOstate WORD IO state of the device:
• Bit 0 = 1 if the configuration is correct, and = 0 if the configuration
is no longer correct.
• Bit 4 = 1 if an error is present (such as a wire break). (Bit 4 = 0 if
there is no error.)
• Bit 5 = 1 if the configuration is not correct, and = 0 if the configur­
ation is correct again.
• Bit 7 = 1 if an I/O access error has occurred. Refer to LADDR for the
hardware identifier of the I/O with the access error. (Bit 6 = 0 if
there is no error.)
LADDR HW_ANY Hardware identifier of the device or functional unit that reported the
error1
Channel UINT Channel number
MultiError BOOL TRUE if more than one error is present
1 The LADDR input contains the hardware identifier of the device or functional unit which returned the
error. The hardware identifier is assigned automatically when components are inserted in the device
or network view and appears in the System constants tab of PLC tags. A name is also assigned auto­
matically for the hardware identifier. These entries in the System constants tab of the PLC tags can­
not be changed.
6.1.3.9 Pull or plug of modules OB
The "Pull or plug of modules" OB executes when a configured and non-disabled distributed I/O
module or submodule (PROFIBUS, PROFINET, AS-i) generates an event related to inserting or
removing a module.
Pull or plug of modules event
The following conditions generate a pull or plug of modules event:
• Someone removes or inserts a configured module
• A configured module is not physically present in an expansion rack
• An incompatible module is in an expansion rack that does not correspond to the
configured module
• A compatible module for a configured module is in an expansion rack, but the
configuration does not allow substitutes
• A module or submodule has parameterization errors
If you have not programmed this OB, the CPU remains in RUN mode when any of these
conditions occur with a configured and non-disabled distributed I/O module.
72
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 73 =====
Regardless of whether you have programmed this OB, the CPU changes to STOP mode when
any of these conditions occur with a module in the central rack.
Table 6-8  Start information for pull or plug of modules OB 
Input Data type Description
LADDR HW_IO Hardware identifier
Event_Class Byte 16#38: module inserted
16#39: module removed
Fault_ID Byte Fault identifier
6.1.3.10 Rack or station failure OB
The "Rack or station failure" OB executes when the CPU detects the failure or communication
loss of a distributed rack or station.
Rack or station failure event
The CPU generates a rack or station failure event when it detects one of the following:
• The failure of a DP master system or of a PROFINET IO system (in the case of either an
incoming or an outgoing event).
• The failure of a DP slave or of an IO device (in the case of either an incoming or an
outgoing event)
• Failure of some of the submodules of a PROFINET I-device 
If you have not programmed this OB, the CPU remains in RUN mode when any of these
conditions occur. 
Table 6-9  Start information for rack or station failure OB 
Input Data type Description
LADDR HW_IO Hardware identifier
Event_Class Byte 16#38: outgoing event
16#39: incoming event
Fault_ID Byte Fault identifier
6.1.3.11 Time of day OB
Time of day OBs execute based on configured clock time conditions. The CPU supports two
time of day OBs.
Time of day events
You can configure a time of day interrupt event to occur once on a specified date or time or
cyclically with one of the following cycles:
• Every minute: The interrupt occurs every minute.
• Hourly: The interrupt occurs every hour.
• Daily: The interrupt occurs every day at a specified time (hour and minute).
• Weekly: The interrupt occurs every week at a specified time on a specified day of the week
(for example, every Tuesday at 4:30 in the afternoon).
73
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 74 =====
• Monthly: The interrupt occurs every month at a specified time on a specified day of the
month. The day number must be between 1 and 28, inclusive.
• Every end of month: The interrupt occurs on the last day of every month at a specified
time.
• Yearly: The interrupt occurs every year on the specified date (month and day). You cannot
specify a date of February 29. 
Table 6-10  Start information for a time of day event OB 
Input Data type Description
CaughtUp Bool OB call is caught up because time was set forward
SecondTime Bool OB call is started a second time because time was set backward
6.1.3.12 Status OB
Status OBs execute if a DPV1 or PNIO slave triggers a status interrupt. This might be the case
if a component (module or rack) of a DPV1 or PNIO slave changes its operating mode, for
example from RUN to STOP. 
Status events
For detailed information on events that trigger a status interrupt, refer to the manufacturer's
documentation for the DPV1 or PNIO slave.
Table 6-11  Start information for status OB 
Input Data type Description
LADDR HW_IO Hardware identifier
Slot UInt Slot number
Specifier Word Alarm specifier
6.1.3.13 Update OB
Update OBs execute if a DPV1 or PNIO slave triggers an update interrupt. 
Update events
For detailed information on events that trigger an update interrupt, refer to the
manufacturer's documentation for the DPV1 or PNIO slave.
Table 6-12  Start information for update OB 
Input Data type Description
LADDR HW_IO Hardware identifier
Slot UInt Slot number
Specifier Word Alarm specifier
74
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 75 =====
6.1.3.14 Profile OB
Profile OBs execute if a DPV1 or PNIO slave triggers a profile-specific interrupt. 
Profile events
For detailed information on events that trigger a profile interrupt, refer to the manufacturer's
documentation for the DPV1 or PNIO slave.
Table 6-13  Start information for profile OB 
Input Data type Description
LADDR HW_IO Hardware identifier
Slot UInt Slot number
Specifier Word Alarm specifier
6.1.3.15 MC-Servo and MC-Interpolator OB
STEP 7 creates the read-only MC‑Servo and MC‑Interpolator OBs automatically when you
create a motion technology object and set the drive interface to be "Analog drive connection"
or "PROFIDrive". You do not need to edit any OB properties or create this OB directly. The CPU
uses these OBs for closed loop control. Refer to the STEP 7 Information System for further
details.
The MC Servo OB uses a system-defined PIP with the name "PIP OB Servo".
Table 6-14  Start information for MC-Servo OB 
Input Data type Description
Initial_Call BOOL TRUE indicates first call of this OB on transition from STOP to RUN
PIP_Input BOOL TRUE indicates the associated process image input is up to date.
PIP_Output BOOL TRUE indicates that the CPU transferred the associated process image
output to the outputs in good time after the last cycle.
IO_System USINT Number of the distributed I/O system triggering the interrupt
Event_Count INT n: number of lost cycles
-1: unknown number of cycles lost (for example, because cycle has
changed)
Synchronous BOOL TRUE: The MC‑Servo [OB91] is called synchronously with a bus system
75
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 76 =====
Table 6-15  Start information for MC-Interpolator OB 
Input Data type Description
Initial_Call BOOL TRUE indicates first call of this OB on transition from STOP to RUN
PIP_Input BOOL TRUE indicates the associated process image input is up to date.
PIP_Output BOOL TRUE indicates that the CPU transferred the associated process image
output to the outputs in good time after the last cycle.
IO_System USINT Number of the distributed I/O system triggering the interrupt
Event_Count INT n: number of lost cycles
-1: unknown number of cycles lost (for example, because cycle has
changed)
Reduction UInt Reduction ratio of MC‑Interpolator [OB92] to MC‑Servo [OB91]
6.1.3.16 MC-PreServo
You can program the MC-PreServo OB to contain program logic for the STEP 7 program to
execute directly before the MC-Servo OB executes. 
MC-PreServo events
The MC-PreServo OB allows you to read out the configured application cycle information in
microseconds.
Table 6-16  Start information for MC-PreServo OB 
Input Data type Description
Initial_Call BOOL TRUE indicates first call of this OB on transition from STOP to RUN
PIP_Input BOOL TRUE indicates the associated process image input is up to date.
PIP_Output BOOL TRUE indicates that the CPU transferred the associated process image
output to the outputs in good time after the last cycle.
IO_System USINT Number of the distributed I/O system triggering the interrupt
Event_Count INT n: number of lost cycles
-1: unknown number of cycles lost (for example, because cycle has
changed)
Synchronous BOOL Reserved
CycleTime UDINT Display of the application cycle configured for the MC-Servo OB in
microseconds
76
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 77 =====
6.1.3.17 MC-PostServo
You can program the MC-PostServo OB to contain program logic for the STEP 7 program to
execute directly after the MC-Servo OB executes.
MC-PostServo events
The MC-PostServo OB allows you to read out the configured application cycle information in
microseconds.
Table 6-17  Start information for MC-PostServo OB 
Input Data type Description
Initial_Call BOOL TRUE indicates first call of this OB on transition from STOP to RUN
PIP_Input BOOL TRUE indicates the associated process image input is up to date.
PIP_Output BOOL TRUE indicates that the CPU transferred the associated process image
output to the outputs in good time after the last cycle.
IO_System USINT Number of the distributed I/O system triggering the interrupt
Event_Count INT n: number of lost cycles
-1: unknown number of cycles lost (for example, because cycle has
changed)
Synchronous BOOL Reserved
CycleTime UDINT Display of the application cycle configured for the MC-Servo OB in
microseconds
6.1.3.18 Event execution priorities and queuing
Events control CPU processing. An event triggers an interrupt OB to be executed. You can
specify the interrupt OB for an event during the creation of the block, during the device
configuration, or with an ATTACH or DETACH instruction. Some events happen on a regular
basis like the program cycle or cyclic events. Other events happen only a single time, like the
startup event and time delay events. Some events happen when the hardware triggers an
event, such as an edge event on an input point or a high speed counter event. Events like the
diagnostic error and time error event only happen when an error occurs. The event priorities
and queues are used to determine the processing order for the event interrupt OBs.
The CPU processes events in order of priority where 1 is the lowest priority and 26 is the
highest priority. You can assign a priority class to an OB in the attributes of the OB properties. 
Interruptible and non-interruptible execution modes
OBs (Page 66) execute in priority order of the events that trigger them. In the Startup
properties of the device configuration of the CPU (Page 136), you can configure OB execution
to be interruptible or non-interruptible. Non-interruptible is the default. Note that program
cycle OBs are always interruptible, but you can configure all other OBs to be either
interruptible or non-interruptible. 
If you set interruptible mode, then if an OB is executing and a higher priority event occurs
before the OB completes its execution, the running OB is interrupted to allow the higher-
priority event OB to run. The higher-priority event runs, and at its completion, the OB that
was interrupted continues. When multiple events occur while an interruptible OB is
executing, the CPU processes those events in priority order.
77
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 78 =====
If you do not set interruptible mode, then an OB runs to completion when triggered
regardless of any other events that trigger during the time that it is running.
Consider the following two cases where interrupt events trigger a cyclic OB and a time delay
OB. In both cases, the time delay OB (OB 201) has no process image partition assignment
(Page 61) and executes at priority 4. The cyclic OB (OB 200) has a process image partition
assignment of PIP1 and executes at priority 2. The following illustrations show the difference
in execution between non-interruptible and interruptible execution modes:
F\FOLFLQWHUYDO 
HODSVHG 
GHOD\WLPHU 
H[SLUHG 
ZULWH3,3 
ZULWH3,3 
UHDG3,3 
UHDG3,3 
H[HFXWH2% 
H[HFXWH2% 
H[HFXWH2% 
7LPH 
H[HFXWH2%FRQWLQXHG 
Figure 6-1  Case 1: Non-interruptible OB execution
H[HFXWH2% 
7LPH 
ZULWH3,3 H[HFXWH2%FRQWLQXHG H[HFXWH2% UHDG3,3 
ZULWH3,3 UHDG3,3 H[HFXWH2% H[HFXWH2%FRQWLQXHG 
F\FOLFLQWHUYDO 
HODSVHG 
GHOD\WLPHU 
H[SLUHG 
Figure 6-2  Case 2: Interruptible OB execution
NOTE
If you configure the OB execution mode to be non-interruptible, then a time error OB cannot
interrupt OBs other than program cycle OBs. Prior to V4.0 of the S7-1200 CPU, a time error
OB could interrupt any executing OB. To make an OB interruptible by a time error OB or other
higher-priority OB, you must configure OB execution to be interruptible. 
78
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 79 =====
Understanding event execution priorities and queuing
The CPU limits the number of pending (queued) events from a single source, using a different
queue for each event type. Upon reaching the limit of pending events for a given event type,
the next event is lost. You can use a time error interrupt OB (Page 70) to respond to queue
overflows.
Note that STEP 7
allows you to
configure some
specific event
queueing
parameters for the
Cyclic interrupt OB
and the Time of day
OB.
For further information on CPU overload behavior and event queueing, refer to the STEP 7
Information System.
Each CPU event has an associated priority. In general, the CPU services events in order of
priority (highest priority first). The CPU services events of the same priority on a "first-come,
first-served" basis.
Table 6-18  OB events
Event Quantity allowed Default OB priority
Program cycle 1 program cycle event1
Multiple OBs allowed
1
Startup 1 startup event 1
Multiple OBs allowed
1
Time delay Up to 4 time events
1 OB per event
OB 20: 3
OB 21: 4
OB 22: 5
OB 23: 6
OB 123 to OB 32767: 3
Cyclic interrupt Up to 4 events
1 OB per event
OB 30: 8
OB 31: 9
OB 32: 10
OB 33: 11
OB 34: 12
OB 35: 13
OB 36: 14
OB 37: 16
OB 38: 17
OB 123 to OB 32767: 7
1 The startup event and the program cycle event never occur at the same time because the startup
event runs to completion before the program cycle event starts.
2 You can have more than 50 hardware interrupt event OBs if you use the DETACH and ATTACH
instructions.
3 You can configure the CPU to stay in RUN if the scan cycle exceeds the maximum scan cycle time or
you can use the RE_TRIGR instruction to reset the cycle time. However, the CPU goes to STOP mode
the second time that one scan cycle exceeds the maximum scan cycle time.
4 The priority is 22, but is editable to any value in the range 22 to 26.
79
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 80 =====
Event Quantity allowed Default OB priority
18Hardware interrupt Up to 50 hardware interrupt events2
1 OB per event, but you can use the same OB for
multiple events 18
Time error 1 event (only if configured)3 22 or 264
Diagnostic error 1 event (only if configured) 5
Pull or plug of modules 1 event 6
Rack or station failure 1 event 6
Time of day Up to 2 events 2
Status 1 event 4
Update 1 event 4
Profile 1 event 4
MC‑Servo 1 event 25
MC‑Interpolator 1 event 24
1 The startup event and the program cycle event never occur at the same time because the startup
event runs to completion before the program cycle event starts.
2 You can have more than 50 hardware interrupt event OBs if you use the DETACH and ATTACH
instructions.
3 You can configure the CPU to stay in RUN if the scan cycle exceeds the maximum scan cycle time or
you can use the RE_TRIGR instruction to reset the cycle time. However, the CPU goes to STOP mode
the second time that one scan cycle exceeds the maximum scan cycle time.
4 The priority is 22, but is editable to any value in the range 22 to 26.
Refer to the topic "Exchanging a V3.0 CPU for a V4.x CPU (Page 1285)" for more details.
In addition, the CPU recognizes other events that do not have associated OBs. The following
table describes these events and the corresponding CPU actions:
Table 6-19  Additional events
Event Description CPU action
I/O access error Direct I/O read/write error The CPU logs the first occurrence in the dia­
gnostics buffer and stays in RUN mode. You
can access the error cause using the
GET_ERROR_ID (Page 276) instruction.
Max cycle time error CPU exceeds the configured
cycle time twice
The CPU logs the error in the diagnostics buf­
fer and transitions to STOP mode.
Peripheral access error I/O error during process image
update
The CPU logs the first occurrence in the dia­
gnostics buffer and stays in RUN mode.
Programming error program execution error • If block-local error handling is enabled,
the system enters an error cause in the
error structure. You can access the error
cause using the GET_ERROR_ID (Page
276) instruction.
• If global error handling is enabled, the
system enters an access error start event
into the diagnostics buffer and stays in
RUN mode.
80
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 81 =====
Interrupt latency
The interrupt event latency (the time from notification of the CPU that an event has occurred
until the CPU begins execution of the first instruction in the OB that services the event) is
approximately 175 µsec, provided that a program cycle OB is the only event service routine
active at the time of the interrupt event. 
6.1.4 Monitoring and configuring the cycle time
The cycle time is the time that the CPU operating system requires to execute the cyclic phase
of the RUN mode. The CPU provides two methods of monitoring the cycle time:
• Maximum scan cycle time
• Minimum scan cycle time
Scan cycle monitoring begins after the startup event is complete. Configuration for this
feature appears under the "Device Configuration" for the CPU under "Cycle".
The CPU monitors the scan cycle. If the scan cycle time exceeds the configured maximum
scan cycle time, the CPU generates an error and responds as follows:
• If the user program includes a time error interrupt OB (Page 70), then the CPU executes it.
• If the user program does not include a time error interrupt OB, then the time error event
generates a diagnostic buffer entry. The CPU behavior is determined by the following:
– If a time error interrupt OB has never been downloaded to the CPU, the CPU ignores
the first scan timeout condition and remains in RUN mode. If a second scan timeout
condition occurs in the same program scan (two times the maximum cycle time value),
the CPU generates a diagnostic buffer entry and transitions to STOP mode.
– If the time error interrupt OB has previously been downloaded, but has since been
deleted, the CPU transitions to STOP mode if a time error event occurs, because the
CPU cannot find the time error OB.
The RE_TRIGR instruction (Page 274) (re-trigger cycle time monitoring) allows you to reset the
timer that measures the cycle time. If the elapsed time for the current program cycle
execution is less than ten times the configured maximum scan cycle time, the RE_TRIGR
instruction retriggers the cycle time monitoring and returns with ENO = TRUE. If not, the
RE_TRIGR instruction does not retrigger the cycle time monitoring. It returns ENO = FALSE.
Typically, the scan cycle executes as fast as it can and the next scan cycle begins as soon as it
completes. Depending upon the user program and communication tasks, the time period for
a scan cycle can vary from scan to scan. To eliminate this variation, the CPU supports an
optional minimum scan cycle time. If you enable this optional feature and provide a
minimum scan cycle time in ms, then the CPU delays after the execution of the program cycle
OBs until the minimum scan cycle time elapses before repeating the program cycle.
In the event that the CPU completes the normal scan cycle in less time than the specified
minimum cycle time, the CPU spends the additional time of the scan cycle performing
runtime diagnostics and/or processing communication requests.
81
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 82 =====
In the event that the CPU does not complete the scan cycle in the specified minimum cycle
time, the CPU completes the scan normally (including communication processing) and does
not create any system reaction as a result of exceeding the minimum scan time. The
following table defines the ranges and defaults for the cycle time monitoring functions:
Table 6-20  Range for the cycle time
Cycle time Range (ms) Default
Maximum scan cycle time1 1 to 6000 150 ms
Minimum scan cycle time2 1 to maximum scan cycle time Disabled
1 The maximum scan cycle time is always enabled. Configure a cycle time between 1 ms to 6000 ms.
The default is 150 ms.
2 The minimum scan cycle time is optional, and is disabled by default. If required, configure a cycle
time between 1 ms and the maximum scan cycle time.
You use the CPU properties in the Device configuration to configure the following
parameters:
• Cycle: You can enter a maximum scan cycle monitoring time. You can also enable and
enter a minimum scan cycle time.
• Communication load: You can configure a percentage of the time to be dedicated for
communication tasks.
NOTE
Communication priority
Communication tasks have a priority of 1. Because 1 is the lowest priority, other CPU events
can interrupt communication processing. Interruptions from other events can negatively
affect communication processing during the scan cycle. You can adjust the "Cycle load due to
communication" percentage to increase the portion of the scan cycle dedicated to
communication processing.
For more information about the scan cycle, see Monitoring and configuring the cycle time
(Page 81)
82
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 83 =====
6.1.5 CPU memory
The CPU provides the following memory areas to store the user program, data, and
configuration:
• Load memory is non-volatile storage for the user program, data and configuration. When
you download a project to the CPU, the CPU first stores the program in the Load memory
area. This area is located either in a SIMATIC memory card (if present) or in the CPU. The
CPU maintains this non-volatile memory area through a power loss. The memory card
supports a larger storage space than that built-in to the CPU. 
• Work memory is volatile storage for some elements of the user project while executing the
user program. The CPU copies some elements of the project from load memory into work
memory. This volatile area is lost when power is removed and is restored by the CPU when
power is restored. 
• Retentive memory is non-volatile storage for a limited quantity of work memory values.
The CPU uses the retentive memory area to store the values of selected user memory
locations during power loss. When a power down or power loss occurs, the CPU restores
these retentive values upon power up. 
The size of the user program, data, and configuration is limited by the available load memory
and work memory in the CPU. 
To display the memory usage for a compiled program block, right-click the block in the
"Program blocks" folder in the STEP 7 project tree and select "Properties" from the context
menu. The Compilation properties display the load memory and work memory for the
compiled block.
To display the memory usage for the online CPU, double-click "Online and diagnostics" in
STEP 7, expand "Diagnostics", and select "Memory".
Retentive memory
You can avoid data loss after power failure by marking certain data as retentive. The CPU
allows you to configure the following data as retentive:
• Bit memory (M): You can define the size of retentive memory for bit memory in the PLC
tag table or in the assignment list. Retentive bit memory always starts at MB0 and runs
consecutively up through a specified number of bytes. Specify this value from the PLC tag
table or in the assignment list by clicking the "Retain" toolbar icon. Enter the number of M
bytes to retain starting at MB0.
Note: You can display an assignment list for bit memory (M) by selecting the CPU in the
project tree and selecting the Tools > Assignment list menu command.
• Tags of a function block (FB): If an FB is of type "Optimized block access", then the
interface editor for this FB includes a "Retain" column. In this column, you can select either
"Retain", "Non-retain", or "Set in IDB" individually for each tag. When you place such an FB
in the program, the instance DB that corresponds to the FB includes this "Retain" column
as well. You can only change the retentive state of a tag from within the instance DB
interface editor if you selected "Set in IDB" (Set in instance data block) in the Retain
selection for the tag in the optimized FB.
If an FB is not of type "Optimized block access", then the interface editor for this FB does
not include a "Retain" column. When you place such an FB in the program, the instance DB
that corresponds to the FB does, however, include a "Retain" column that is available for
edit. In this case, selecting the "Retain" option for any tag results in the selection of all
tags. Similarly, deselecting the option for any tag results in the deselection of all tags. 
To view or modify whether an FB is optimized, open the properties of the FB and select
the attributes.
83
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 84 =====
• Tags of a global data block: If you select "Optimized block access" for the attributes in the
properties of the data block, you can set each tag to be retentive or not. If you do not
select "Optimized block access", then all of the data block tags have the same state. The
tags are either all retentive or all non-retentive. 
The technical specifications for the CPUs state the retentive data allocation. The STEP 7
project version can alter the amount of retentive memory. From the PLC tag table in STEP 7 or
the assignment list, click the "Retain" toolbar icon to see how much memory is available.
6.1.5.1 Notes about retentive memory
NOTE
Downloading a program does not clear or make any changes to existing values in retentive
memory. If you want to clear retentive memory before a download, then reset your CPU to
factory settings prior to downloading the program.
NOTE
When power failure occurs, the CPU switches off power to all signal modules. This ensures
that the CPU has sufficient power to save retentive data to non-volatile memory.
6.1.5.2 System and clock memory
Use the CPU properties to enable bytes for "system memory" and "clock memory". Your
program logic can reference the individual bits of these functions by their tag names.
The CPU initializes these bytes on the transition from STOP mode to STARTUP mode. The bits
of the clock memory change synchronously to the CPU clock throughout the STARTUP and
RUN modes.
WARNING
Risks with overwriting the system memory or clock memory bits
Overwriting the system memory or clock memory bits can corrupt the data in these functions
and cause your user program to operate incorrectly. Because both the clock memory and
system memory are unreserved in M memory, instructions or communications can write to
these locations and corrupt the data. 
Avoid writing data to these locations to ensure the proper operation of these functions, and
always implement an emergency stop circuit for your process or machine.
Incorrect program operation can cause damage to equipment, severe injury, or death.
84
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 85 =====
System memory
You can assign one byte in M memory for system memory. The byte of system memory
provides the following four bits that can be referenced by your user program by the following
tag names:
• First cycle: (Tag name "FirstScan") bit is set to1 for the duration of the first scan after the
startup OB finishes. (After the execution of the first scan, the "first scan" bit is set to 0.)
• Diagnostics status changed: (Tag name: "DiagStatusUpdate") is set to 1 for one scan after
the CPU logs a diagnostic event. Because the CPU does not set the "DiagStatusUpdate" bit
until the end of the first execution of the program cycle OBs, your user program cannot
detect if there has been a diagnostic change either during the execution of the startup
OBs or the first execution of the program cycle OBs.
• Always 1 (high): (Tag name "AlwaysTRUE") bit is always set to 1.
• Always 0 (low): (Tag name "AlwaysFALSE") bit is always set to 0.
System memory bits have specific meanings, as shown in the table below:
Table 6-21  System memory 
7 6 5 4 3 2 1 0
Reserved 
Value 0 
Always off
Value 0
Always on
Value 1
Diagnostic status indicator
• 1: Change
• 0: No change
First scan indicator
• 1: First scan after startup
• 0: Not first scan
85
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 86 =====
Clock memory
You can assign one byte in M memory for clock memory. Each bit of the byte configured as
clock memory generates a square wave pulse on the corresponding M memory bit. The byte
of clock memory provides 8 different frequencies, from 0.5 Hz (slow) to 10 Hz (fast). You can
use these bits as control bits, especially when combined with edge instructions, to trigger
actions in the user program on a cyclic basis.
Table 6-22  Clock memory 
Bit number 7 6 5 4 3 2 1 0
Period (s) 2.0 1.6 1.0 0.8 0.5 0.4 0.2 0.1
Frequency (Hz) 0.5 0.625 1 1.25 2 2.5 5 10
Because clock memory runs asynchronously to the CPU cycle, the status of the clock memory can
change several times during a long cycle.
6.1.6 Diagnostics buffer
The CPU supports a diagnostics buffer that contains an entry for each diagnostic event. Each
entry includes a date and time the event occurred, an event category, and an event
description. The entries are displayed in chronological order, with the most recent event at
the top. When the log is full, a new event replaces the oldest event in the log. If the CPU loses
power, the diagnostics buffer retains the 50 most recent diagnostic events. 
The following types of events are recorded in the diagnostics buffer:
• Each system diagnostic event; for example, CPU errors and module errors
• Each state change of the CPU (each power up, each transition to STOP, each transition to
RUN)
To access the diagnostics buffer (Page 1062), you must be online. From the "Online &
diagnostics" view, locate the diagnostics buffer under "Diagnostics > Diagnostics buffer".
86
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 87 =====
Reducing the number of security diagnostic events
Some security events generate repeated entries in the diagnostics buffer. These messages
can fill up the diagnostics buffer and potentially obscure other event messages. You can
configure the PLC to limit the number of diagnostic messages from security events. You make
selections in the device configuration of the CPU based on the time interval in which you
want to suppress recurring messages:
If you choose to summarize security events within a time interval, you have the choice of
setting a time interval in seconds, minutes, or hours, and a numerical value in the range 1 ..
255.
If you choose to restrict security events, you will be restricting these types of events:
• Going online with the correct or incorrect password
• Manipulated communications data detected
• Manipulated data detected on memory card
• Manipulated firmware update file detected
• Changed protection level (access protection) downloaded to the CPU
• Password legitimization restricted or enabled (by instruction or CPU display)
• Online access denied due to the possible number of simultaneous access attempts being
exceeded
• Timeout when an existing online connection is inactive
• Logging in to the Web server with the correct or incorrect password
• Creating a backup of the CPU
• Restoring the CPU configuration
6.1.7 Time of day clock
The CPU supports a time-of-day clock. A super-capacitor supplies the energy required to keep
the clock running during times when the CPU is powered down. The super-capacitor charges
while the CPU has power. After the CPU has been powered up at least 24 hours, then the
super-capacitor has sufficient charge to keep the clock running for typically 20 days. 
STEP 7 sets the time-of-day clock to system time, which has a default value out of the box or
following a factory reset. To utilize the time-of-day clock, you must set it. Timestamps such as
those for diagnostics buffer entries, data log files, and data log entries, are based on the
system time. You set the time of day from the "Set time of day" function (Page 1054) in the
"Online & diagnostics" view of the online CPU. STEP 7 then calculates the system time from
the time you set plus or minus the Windows operating system offset from UTC (Coordinated
Universal Time). Setting the time of day to the current local time produces a system time of
UTC if your Windows operating system settings for time zone and daylight savings time
correspond to your locale. 
87
PLC concepts
6.1 Execution of the user program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 88 =====
WARNING
Risk of attacker accessing your networks through open interfaces
If an attacker can access your networks through open interfaces, such as software like STEP
7, the SIMATIC Automation Tool, or through an HMI, the attacker can possibly disrupt control
of your process by shifting the CPU system time. 
The CPU supports "time of day" interrupts and clock instructions that depend upon accurate
CPU system time. You must restrict access to the CPU by enabling access control and
disabling the "Anonymous" user. Failure to do so can cause a security breach that allows an
unknown user to disrupt control of your process by shifting the CPU system time.
Disruptions to process control can possibly cause death, severe injury, or property damage.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Website.
STEP 7 includes instructions (Page 295) to read and write the system time (RD_SYS_T and
WR_SYS_T), to read the local time (RD_LOC_T), and to set the time zone (SET_TIMEZONE).
The RD_LOC_T instruction calculates local time using the time zone and daylight saving time
offsets that you set in the "Time of day" configuration in the general properties of the
CPU (Page 136). These settings enable you to set your time zone for local time, optionally
enable daylight saving time, and specify the start and end dates and times for daylight saving
time. You can also use the SET_TIMEZONE instructions to configure these settings.
NOTE
Time zone differences
If you set the time of day clock and the time zone of your programming device is different
from the time zone you configured in the device configuration for your CPU (Page 136), then
you might see unexpected timestamps for items such as the following:
• Diagnostic buffer entries
• Data log files
• Entries in data logs
6.1.8 Configuring the outputs on a RUN-to-STOP transition
You can configure the behavior of the digital and analog outputs when the CPU is in STOP
mode. For any output of a CPU, SB or SM, you can set the outputs to either freeze the value or
use a substitute value: 
• Substituting a specified output value (default): You enter a substitute value for each
output (channel) of that CPU, SB, or SM device.
The default substitute value for digital output channels is OFF, and the default substitute
value for analog output channels is 0.
• Freezing the outputs to remain in last state: The outputs retain their current value at the
time of the transition from RUN to STOP. After power up, the outputs are set to the default
substitute value.
You configure the behavior of the outputs in Device Configuration. Select the individual
devices and use the "Properties" tab to configure the outputs for each device.
88
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.1 Execution of the user program

===== PDF PAGE 89 =====
NOTE
Some distributed I/O modules offer additional settings for the reaction to CPU stop mode.
Select from the list of choices in Device Configuration for those modules.
When the CPU changes from RUN to STOP, the CPU retains the process image and writes the
appropriate values for both the digital and analog outputs, based upon the configuration.
6.2 Data storage, memory areas, I/O, and addressing
6.2.1 Accessing the data of the CPU
STEP 7 facilitates symbolic programming. You can create symbolic names or "tags" for I/O and
memory. To use these tags in your user program, enter the tag name for the instruction
parameter. 
The CPU provides several options for storing data:
• Global memory: The CPU provides a variety of specialized memory areas, including inputs
(I), outputs (Q) and memory (M). This memory is accessible by all code blocks without
restriction. 
• PLC tag table: You can enter symbolic names in the STEP 7 PLC tag table for specific
memory locations. These tags are global to the STEP 7 program and allow programming
with names that are meaningful for your application. 
• Data block (DB): You can include DBs in your user program to store data for the code
blocks. The data stored persists when the execution of the associated code block comes to
an end. A "global" DB stores data that can be used by all code blocks, while an instance DB
stores data for a specific FB and is structured by the parameters for the FB. 
• Temp memory: Whenever the program calls a code block, the CPU allocates temporary, or
local, memory (L) to be used during the execution of the block. When the execution of the
code block finishes, the CPU reallocates the local memory for the execution of other code
blocks. 
Each memory location has a unique address. Your user program uses these addresses to
access the information in the memory location. References to the input (I) or output (Q)
memory areas, such as I0.3 or Q1.7, access the process image. To immediately access the
physical input or output, append the reference with ":P" (such as I0.3:P, Q1.7:P, or "Stop:P"). 
89
PLC concepts
6.2 Data storage, memory areas, I/O, and addressing
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 90 =====
You can force values (Page 1070) for some memory areas. Some memory areas are retentive
(Page 83) or optionally retentive. 
Table 6-23  Memory areas
Memory area Description Force Retentive
Copied from physical inputs at the beginning of
the scan cycle
No NoI
Process image input
I_:P 1
(Physical input) Immediate read of the physical input points onthe CPU, SB, and SM Yes No
Copied to physical outputs at the beginning of
the scan cycle
No NoQ
Process image output
Q_:P 1
(Physical output) Immediate write to the physical output points onthe CPU, SB, and SM Yes No
M
Bit memory
Control and data memory No Yes
(optional)
DB
Data block
Data memory and also parameter memory for
FBs
No Yes
(optional)
Temp memory Temporary data for a block local to that block No No
1 To immediately access (read or write) the physical inputs and physical outputs, append a ":P" to the
address or tag (such as I0.3:P, Q1.7:P, or "Stop:P"). 
Each memory location has a unique address. Your user program uses these addresses to
access the information in the memory location. The absolute address consists of the
following elements:
• Memory area identifier (such as I, Q, or M)
• Size of the data to be accessed ("B' for Byte, "W" for Word, or "D" for DWord)
• Starting address of the data (such as byte 3 or word 3)
When accessing a bit in the address for a Boolean value, enter the memory area, the byte
location, and the bit location for the data (such as I0.0, Q0.1, or M3.4). 
       






0  
࿆ ࿇ ࿈ ࿉
࿊
࿋
A Memory area identifier E Bytes of the memory area
B Byte address: byte 3 F Bits of the selected byte
C Separator ("byte.bit") 
D Bit location of the byte (bit 4 of 8) 
In the example, the memory area and byte address (M = bit memory area, and 3 = Byte 3) are
followed by a period (".") to separate the bit address (bit 4). 
90
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.2 Data storage, memory areas, I/O, and addressing

===== PDF PAGE 91 =====
When using symbolic names for data (Page 89), you typically create tags either in the PLC tag
table, a data block, or in the interface of an OB, FC, or FB. These tags include a name, data
type, offset, and comment. Additionally, in a data block, you can specify a start value. You
can use these tags when programming by entering the tag name at the instruction
parameter. 
Optionally you can enter the absolute operand (memory area, size and offset) at the
instruction parameter. The examples in the following sections show how to enter absolute
operands. The % character is inserted automatically in front of the absolute operand by the
program editor. You can toggle the view in the program editor to one of these: symbolic,
symbolic and absolute, or absolute. 
I (process image input): The CPU samples the peripheral (physical) input points just prior to
the cyclic OB execution of each scan cycle (Page 61) and writes these values to the input
process image. You can access the input process image as bits, bytes, words, or double
words. Both read and write access is permitted, but typically, process image inputs are only
read. 
Table 6-24  Absolute addressing for I memory
Bit I[byte address].[bit address] I0.1
Byte, Word, or Double Word I[size][starting byte address] IB4, IW5, or ID12
By appending a ":P" to the address, you can immediately read the digital and analog inputs of
the CPU, SB, SM or distributed module. The difference between an access using I_:P instead
of I is that the data comes directly from the points being accessed rather than from the input
process image. This I_:P access is referred to as an "immediate read" access because the data
is retrieved immediately from the source instead of from a copy that was made the last time
the input process image was updated. 
Because the physical input points receive their values directly from the field devices
connected to these points, you cannot write to these points. I_:P accesses are read-only, as
opposed to I accesses which can be read or written to. 
I_:P accesses are also restricted to the size of inputs supported by a single CPU, SB, or SM,
rounded up to the nearest byte. For example, if the inputs of a 2 DI / 2 DQ SB are configured
to start at I4.0, then the input points can be accessed as I4.0:P and I4.1:P or as IB4:P. Accesses
to I4.2:P through I4.7:P are not rejected, but make no sense since these points are not used.
Accesses to IW4:P and ID4:P are prohibited since they exceed the byte offset associated with
the SB. 
Accesses using I_:P do not affect the corresponding value stored in the input process image.
Table 6-25  Absolute addressing for I memory (immediate)
Bit I[byte address].[bit address]:P I0.1:P
Byte, Word, or Double word I[size][starting byte address]:P IB4:P, IW5:P, or ID12:P
Q (process image output): The CPU copies the values stored in the output process image to
the physical output points just prior to the cyclic OB execution of each scan cycle. You can
access the output process image in bits, bytes, words, or double words. Both read and write
access is permitted for process image outputs. 
Table 6-26  Absolute addressing for Q memory
Bit Q[byte address].[bit address] Q1.1
Byte, Word, or Double word Q[size][starting byte address] QB5, QW10, QD40
By appending a ":P" to the address, you can immediately write to the physical digital and
analog outputs of the CPU, SB, SM or distributed module. The difference between an access
91
PLC concepts
6.2 Data storage, memory areas, I/O, and addressing
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 92 =====
using Q_:P instead of Q is that the data goes directly to the points being accessed in addition
to the output process image (writes to both places). This Q_:P access is sometimes referred to
as an "immediate write" access because the data is sent immediately to the target point; the
target point does not have to wait for the next update from the output process image. 
Because the physical output points directly control field devices that are connected to these
points, reading from these points is prohibited. That is, Q_:P accesses are write-only, as
opposed to Q accesses which can be read or write. 
Q_:P accesses are also restricted to the size of outputs supported by a single CPU, SB, or SM,
rounded up to the nearest byte. For example, if the outputs of a 2 DI / 2 DQ SB are configured
to start at Q4.0, then the output points can be accessed as Q4.0:P and Q4.1:P or as QB4:P.
Accesses to Q4.2:P through Q4.7:P are not rejected, but make no sense since these points are
not used. Accesses to QW4:P and QD4:P are prohibited since they exceed the byte offset
associated with the SB. 
Accesses using Q_:P affect both the physical output as well as the corresponding value stored
in the output process image.
Table 6-27  Absolute addressing for Q memory (immediate)
Bit Q[byte address].[bit address]:P Q1.1:P
Byte, Word, or Double word Q[size][starting byte address]:P QB5:P, QW10:P or QD40:P
M (bit memory area): Use the bit memory area (M memory) for both control relays and data
to store the intermediate status of an operation or other control information. You can access
the bit memory area in bits, bytes, words, or double words. Both read and write access is
permitted for M memory. 
Table 6-28  Absolute addressing for M memory
Bit M[byte address].[bit address] M26.7
Byte, Word, or Double Word M[size][starting byte address] MB20, MW30, MD50
Temp (temporary memory): The CPU allocates the temp memory on an as-needed basis. The
CPU allocates the temp memory for the code block and initializes the memory locations to 0
at the time when it starts the code block (for an OB) or calls the code block (for an FC or FB). 
Temp memory is similar to M memory with one major exception: M memory has a "global"
scope, and temp memory has a "local" scope: 
• M memory: Any OB, FC, or FB can access the data in M memory, meaning that the data is
available globally for all of the elements of the user program.
• Temp memory: The CPU restricts access to the data in temp memory to the OB, FC, or FB
that created or declared the temp memory location. Temp memory locations remain local
and different code blocks do not share temp memory, even when the code block calls
another code block. For example: When an OB calls an FC, the FC cannot access the temp
memory of the OB that called it.
The CPU provides temp (local) memory for each OB priority level: 
• 16 Kbytes for startup and program cycle, including associated FBs and FCs
• 6 Kbytes for each additional interrupt event thread, including associated FBs and FCs 
You access temp memory by symbolic addressing only.
You can find out the amount of temp (local) memory that the blocks in your program use
through the call structure in STEP 7. From the project tree select Program info and then select
the Call structure tab. You will see all of the OBs in your program and you can drill down to
see the blocks that they call. For each block, you can see the local data allocation. You can
also access the Call structure display from the STEP 7 Tools > Call structure menu command.
92
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.2 Data storage, memory areas, I/O, and addressing

===== PDF PAGE 93 =====
DB (data block): Use the DB memory for storing various types of data, including intermediate
status of an operation or other control information parameters for FBs, and data structures
required for many instructions such as timers and counters. You can access data block
memory in bits, bytes, words, or double words. Both read and write access is permitted for
read/write data blocks. Only read access is permitted for read-only data blocks. 
Table 6-29  Absolute addressing for DB memory
Bit DB[data block number].DBX[byte
address].[bit address]
DB1.DBX2.3
Byte, Word, or Double
Word
DB[data block number].DB [size][starting
byte address]
DB1.DBB4, DB10.DBW2,
DB20.DBD8
NOTE
When you specify an absolute address in LAD or FBD, STEP 7 precedes this address with a "%"
character to indicate that it is an absolute address. While programming, you can enter an
absolute address either with or without the "%" character (for example %I0.0 or I.0). If
omitted, STEP 7 supplies the "%" character.
In SCL, you must enter the "%" before the address to indicate that it is an absolute address.
Without the "%", STEP 7 generates an undefined tag error at compile time
Configuring the I/O in the CPU and I/O modules
Figure   
When you add a CPU and I/O modules to your
device configuration, STEP 7 automatically assigns
I and Q addresses. You can change the default
addressing by selecting the address field in the
device configuration and entering new numbers. 
• STEP 7 assigns digital inputs and outputs in
groups of 8 points (1 byte), whether the
module uses all the points or not.
• STEP 7 allocates analog inputs and outputs in
groups of 2, where each analog point occupies
2 bytes (16 bits).
The figure shows an example of a CPU 1214C with two SMs and one SB. In this example, you
could change the address of the DI8 module to 2 instead of 8. The tool assists you by
changing address ranges that are the wrong size or conflict with other addresses.
93
PLC concepts
6.2 Data storage, memory areas, I/O, and addressing
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 94 =====
6.3 Processing of analog values
General purpose analog signal modules provide input signals or expect output values that
represent either a voltage range or a current range. These ranges are ±10 V, ±5 V, ±2.5 V, or
0 - 20 mA. The values returned by the modules are integer values where 0 to 27648
represents the rated range for current, and -27648 to 27648 for voltage. Anything outside
the range represents either an overflow or underflow. See the tables for analog input
representation (Page 1195) and analog output representation (Page 1196) for details about
the types of out-of-range values. 
In your control program, you probably need to use these values in engineering units, for
example to represent a volume, temperature, weight or other quantitative value. To do this
for an analog input, you must first normalize the analog value to a real (floating point) value
from 0.0 to 1.0. Then you must scale it to the minimum and maximum values of the
engineering units that it represents. For values that are in engineering units that you need to
convert to an analog output value, you first normalize the value in engineering units to a
value between 0.0 and 1.0, and then scale it between 0 and 27648 or -27648 to 27648,
depending on the range of the analog module. STEP 7 provides the NORM_X and SCALE_X
instructions (Page 263) for this purpose. You can also use the CALCULATE instruction (Page
219) to scale the analog values.
Example: analog value processing
Consider, for example, an analog input that has a current range of 0 - 20 mA. The analog
input module returns values in the range 0 to 27648 for measured values. For this example,
consider that you are using this analog input value to measure a temperature range from
50 °C to 100 °C. A few sample values would have the following meanings:
Analog input value Engineering units
0 50 °C
6192 62.5 °C
12384 75 °C
18576 87.5 °C
27648 100 °C
The calculation for determining engineering units from the analog input value in this
example is as follows:
Engineering units value = 50 + (Analog input value) * (100 - 50) / (27648 - 0)
For the general case, the equation would be:
Engineering units value = (Low range of engineering units) +
 (Analog input value) * 
(High range of engineering units - Low range of engineering units) / 
(Maximum analog input range - Minimum analog input range)
In PLC applications, the typical method is to normalize the analog input value to a floating
point value between 0.0 and 1.0. Then, you would scale the resulting value to a floating
point value in the range of your engineering units. For simplicity, the following LAD
instructions use constant values for the ranges; you might actually choose to use tags:
94
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.3 Processing of analog values

===== PDF PAGE 95 =====
Network 1
Network 2
6.4 Data types
Data types are used to specify both the size of a data element as well as how the data are to
be interpreted. Each instruction parameter supports at least one data type, and some
parameters support multiple data types. Hold the cursor over the parameter field of an
instruction to see which data types are supported for a given parameter. 
A formal parameter is the identifier on an instruction that marks the location of data to be
used by that instruction (example: the IN1 input of an ADD instruction). An actual parameter
is the memory location (preceded by a "%" character) or constant containing the data to be
used by the instruction (example %MD400 "Number_of_Widgets"). The data type of the
actual parameter specified by you must match one of the supported data types of the formal
parameter specified by the instruction.
When specifying an actual parameter, you must specify either a tag (symbol) or an absolute
(direct) memory address. Tags associate a symbolic name (tag name) with a data type,
memory area, memory offset, and comment, and can be created either in the PLC tags editor
or in the Interface editor for a block (OB, FC, FB and DB). If you enter an absolute address that
has no associated tag, you must use an appropriate size that matches a supported data type,
and a default tag will be created upon entry.
All data types except String, Struct, Array, and DTL are available in the PLC tags editor and the
block Interface editors. String, Struct, Array, and DTL are available only in the block Interface
editors. You can also enter a constant value for many of the input parameters. 
• Bit and Bit sequences (Page 96): Bool (Boolean or bit value), Byte (8-bit byte value), Word
(16-bit value), DWord (32-bit double word value)
• Integer (Page 97)
– USInt (unsigned 8-bit integer), SInt (signed 8-bit integer),
– UInt (unsigned 16-bit integer), Int (signed 16-bit integer)
– UDInt (unsigned 32-bit integer), DInt (signed 32-bit integer)
• Floating-point Real (Page 97): Real (32-bit Real or floating-point value), LReal (64-bit Real
or floating-point value)
• Time and Date (Page 98): Time (32-bit IEC time value), Date (16-bit date value), TOD
(32-bit time-of-day value), DTL (12-byte date-and-time structure)
• Character and String (Page 99): Char (8-bit single character), String (variable-length string
of up to 254 characters)
• Array (Page 101)
95
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 96 =====
• Data structure (Page 102): Struct
• PLC data type (Page 102)
• Variant data type (Page 103)
Although not available as data types, the following BCD numeric format is supported by the
conversion instructions:
Table 6-30  Size and range of the BCD format
Format Size (bits) Numeric Range Constant Entry Examples
BCD16 16 -999 to 999 123, -123
BCD32 32 -9999999 to 9999999 1234567, -1234567
6.4.1 Bool, Byte, Word, and DWord data types
Table 6-31  Bit and bit sequence data types 
Data
type
Bit
size
Number
type
Number
range
Constant
examples
Address
examples
Boolean FALSE or TRUE TRUE
Binary 2#0 or 2#1 2#0
Unsigned integer 0 or 1 1
Octal 8#0 or 8#1 8#1
Bool 1
Hexadecimal 16#0 or 16#1 16#1
I1.0
Q0.1
M50.7
DB1.DBX2.3
Tag_name 
Binary 2#0 to 2#1111_1111 2#1000_1001
Unsigned integer 0 to 255 15
Signed integer -128 to 127 -63
Octal 8#0 to 8#377 8#17
Byte 8
Hexadecimal B#16#0 to B#16#FF, 16#0 to
16#FF
B#16#F, 16#F
IB2
MB10
DB1.DBB4
Tag_name
Binary 2#0 to 2#1111_1111_1111_1111 2#1101_0010_1001_0110
Unsigned integer 0 to 65535 61680
Signed integer -32768 to 32767 72
Octal 8#0 to 8#177_777 8#170_362
Word 16
Hexadecimal W#16#0 to W#16#FFFF,
16#0 to 16#FFFF
W#16#F1C0, 16#A67B
MW10
DB1.DBW2
Tag_name
Binary 2#0 to
2#1111_1111_1111_1111_1111­
_1111_1111_1111
2#1101_0100_1111_111­
0_1000_1100
Unsigned integer* 0 to 4_294_967_295 15_793_935
Signed integer* -2_147_483_648 to
2_147_483_647
-400000
Octal 8#0 to 8#37_777_777_777 8#74_177_417
DWord 32
Hexadecimal DW#16#0000_0000 to
DW#16#FFFF_FFFF,
16#0000_0000 to 16#FFFF_FFFF
DW#16#20_F30A,
16#B_01F6
MD10
DB1.DBD8
Tag_name
* The underscore "_" is a thousands separator to enhance readability for numbers greater than eight digits.
96
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.4 Data types

===== PDF PAGE 97 =====
6.4.2 Integer data types
Table 6-32  Integer data types (U = unsigned, S = short, D= double) 
Data
type
Bit size Number Range Constant examples Address
examples
USInt 8 0 to 255 78, 2#01001110
SInt 8 -128 to 127 +50, 16#50
MB0, DB1.DBB4,
Tag_name
UInt 16 0 to 65,535 65295, 0
Int 16 -32,768 to 32,767 30000, +30000
MW2, DB1.DBW2,
Tag_name
UDInt 32 0 to 4,294,967,295 4042322160
DInt 32 -2,147,483,648 to 2,147,483,647 -2131754992
MD6, DB1.DBD8,
Tag_name
6.4.3 Floating-point real data types
Real (or floating-point) numbers are represented as 32-bit single-precision numbers (Real), or
64-bit double-precision numbers (LReal) as described in the ANSI/IEEE 754-1985 standard.
Single-precision floating-point numbers are accurate up to 6 significant digits and double-
precision floating point numbers are accurate up to 15 significant digits. You can specify a
maximum of 6 significant digits (Real) or 15 (LReal) when entering a floating-point constant
to maintain precision. 
Table 6-33  Floating-point real data types (L=Long)
Data
type
Bit size Number range Constant Examples Address examples
Real 32 -3.402823e+38 to -1.175 495e-38,
±0,
+1.175 495e-38 to +3.402823e+38
123.456, -3.4, 1.0e-5 MD100, DB1.DBD8,
Tag_name
LReal 64 -1.7976931348623158e+308 to
-2.2250738585072014e-308,
±0,
+2.2250738585072014e-308 to
+1.7976931348623158e+308
12345.123456789e40,
1.2E+40
DB_name.var_name
Rules:
• No direct
addressing sup­
port
• Can be assigned
in an OB, FB, or
FC block inter­
face table
NOTE
Considerations when using floating-point values
Calculations that involve a long series of values including very large and very small numbers
can produce inaccurate results. This can occur if the numbers differ by 10 to the power of x,
where x > 6 (), or 15 (). For example (): 100 000 000 + 1 = 100 000 000.
Avoid comparing floating-point numbers to exact values. Floating-point numbers are often
estimations that are rounded to the nearest representable value. Numbers that are equal in
practical terms might not be equal in binary representation in a computer. For this reason,
use an acceptable range or tolerance for comparing floating-point values rather than
comparing to an exact value.
97
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 98 =====
6.4.4 Time and Date data types
Table 6-34  Time and date data types
Data type Size Range Constant Entry Examples
Time 32 bits T#-24d_20h_31m_23s_648ms to
T#24d_20h_31m_23s_647ms
Stored as: -2,147,483,648 ms to
+2,147,483,647 ms 
T#5m_30s
T#1d_2h_15m_30s_45ms
TIME#10d20h30m20s630ms
500h10000ms
10d20h30m20s630ms
Date 16 bits D#1990-1-1 to D#2168-12-31 D#2009-12-31
DATE#2009-12-31
2009-12-31
Time_of_Day 32 bits TOD#0:0:0.0 to TOD#23:59:59.999 TOD#10:20:30.400
TIME_OF_DAY#10:20:30.400
23:10:1
DTL
(Date and
Time Long)
12 bytes Min.: DTL#1970-01-01-00:00:00.0
Max.: DTL#2262-04-11-23:47:16.854775807
DTL#2008-12-16-20:30:20.250
Time
TIME data is stored as a signed double integer interpreted as milliseconds. The editor format
can use information for day (d), hours (h), minutes (m), seconds (s) and milliseconds (ms).
It is not necessary to specify all units of time. For example T#5h10s and 500h are valid.
The combined value of all specified unit values cannot exceed the upper or lower limits in
milliseconds for the Time data type (-2,147,483,648 ms to +2,147,483,647 ms). 
Date
DATE data is stored as an unsigned integer value which is interpreted as the number of days
added to the base date 01/01/1990, to obtain the specified date. The editor format must
specify a year, month and day. 
TOD
TOD (TIME_OF_DAY) data is stored as an unsigned double integer which is interpreted as the
number of milliseconds since midnight for the specified time of day (Midnight = 0 ms). The
hour (24hr/day), minute, and second must be specified. The fractional second specification is
optional. 
98
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.4 Data types

===== PDF PAGE 99 =====
DTL
DTL (Date and Time Long) data type uses a12 byte structure that saves information on date
and time. You can define DTL data in either the Temp memory of a block or in a DB. A value
for all components must be entered in the "Start value" column of the DB editor. 
Table 6-35  Size and range for DTL
Length
(bytes)
Format Value range Example of value
input
12 Clock and calendar
Year-Month-Day:Hour:
Minute:
Second.Nanoseconds
Min.: DTL#1970-01-01-00:00:00.0
Max.: DTL#2262-04-11-23:47:16.8547758071
DTL#2008-12-16-20:
30:20.250
1 STEP 7 allows entry of values greater than #2262-04-11-23:47:16.854775807. This value is the
recommended max value because values greater than this value can cause conversion or calculation
errors. 
Each component of the DTL contains a different data type and range of values. The data type
of a specified value must match the data type of the corresponding components. 
Table 6-36  Elements of the DTL structure
Byte Component Data type Value range
0
1
Year UINT 1970 to 2262
2 Month USINT 1 to 12
3 Day USINT 1 to 31
4 Weekday 1 USINT 1(Sunday) to 7(Saturday) 1
5 Hour USINT 0 to 23
6 Minute USINT 0 to 59
7 Second USINT 0 to 59
8
9
10
11
Nanoseconds UDINT 0 to 999 999 999
1 The format Year-Month-Day:Hour:Minute:
Second.Nanosecond does not include the weekday.
6.4.5 Character and String data types
Table 6-37  Character and String data types
Data type Size Range Constant Entry Examples
Char 8 bits 16#00 to 16#FF 'A', 't', '@', 'ä', '∑'
WChar 16 bits 16#0000 to 16#FFFF 'A', 't', '@', 'ä', '∑', Asian characters, Cyrillic charac­
ters, and others
String n+ 2 bytes n = (0 to 254 bytes) "ABC"
WString n+ 2 words n = (0 to 65534 words) "ä123@XYZ.COM"
99
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 100 =====
Char and WChar
A Char occupies one byte in memory and stores a single character coded in ASCII format,
including the extended ASCII character codes. A WChar occupies one word in memory and
can contain any double-byte character representation.
The editor syntax uses a single quote character before and after the character. You can use
visible characters and control characters. 
String and WString
The CPU supports the String data type for storing a sequence of single-byte characters. The
String data type contains a total character count (number of characters in the string) and the
current character count. The String type provides up to 256 bytes for storing the maximum
total character count (1 byte), the current character count (1 byte), and up to 254 bytes in
the string. Each byte in a String data type can be any value from 16#00 - 16#FF. 
The WString data type provides for longer strings of one-word (double-byte) values. The first
word contains the maximum total character count; the next word contains the total character
count, and the following string can contain up to 65534 words. Each word in a WString data
type can be any value from 16#0000 - 16#FFFF.
You can use literal strings (constants) for instruction parameters of type IN using single
quotes. For example, ‘ABC’ is a three-character string that could be used as input for
parameter IN of the S_CONV instruction. You can also create string variables by selecting data
type "String" or "WString" in the block interface editors for OB, FC, FB, and DB. You cannot
create a string in the PLC tags editor.
You can specify the maximum string size in bytes (String) or words (WString) by entering
square brackets after the keyword "String" or "WString" after you select one of those data
types from the data type drop-down list. For example, "MyString String[10]" would specify a
10-byte maximum size for MyString. If you do not include the square brackets with a
maximum size, then 254 is assumed for a string and 65534 for a WString. "MyWString
WString[1000]" would specify a 1000-word WString.
The following example defines a String with maximum character count of 10 and current
character count of 3. This means the String currently contains 3 one-byte characters, but
could be expanded to contain up to 10 one-byte characters.
Table 6-38  Example of a String data type
Total 
Character
Count
Current 
Character
Count
Character 1 Character 2 Character 3 ... Character 10
10 3 'C' (16#43) 'A' (16#41) 'T' (16#54) ... -
Byte 0 Byte 1 Byte 2 Byte 3 Byte 4 ... Byte 11
100
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.4 Data types

===== PDF PAGE 101 =====
The following example defines a WString with maximum character count of 500 and current
character count of 300. This means the String currently contains 300 one-word characters,
but could be expanded to contain up to 500 one-word characters.
Table 6-39  Example of a WString data type
Total 
Character
Count
Current 
Character
Count
Character 1 Characters
2 to 299
Character 300 ... Character
500
500 300 'ä' (16#0084) ASCII character
words
'M' (16#004D) ... -
Word 0 Word 1 Word 2 Words 3 to 300 Word 301 ... Word 501
ASCII control characters can be used in Char, Wchar, String and WString data. The following
table shows examples of control character syntax.
Table 6-40  Valid ASCII control characters
Control 
characters
ASCII Hex 
value (Char)
ASCII Hex value
(WChar)
Control function Examples
$L or $l 16#0A 16#000A Line feed '$LText', '$0AText'
$N or $n 16#0A and
16#0D
16#000A and
16#000D
Line break
The new line shows two
characters in the string.
'$NText',
'$0A$0DText'
$P or $p 16#0C 16#000C Form feed '$PText', '$0CText'
$R or $r 16#0D 16#000D Carriage return (CR) '$RText','$0DText'
$T or $t 16#09 16#0009 Tab '$TText', '$09Text'
$$ 16#24 16#0024 Dollar sign '100$$', '100$24'
$' 16#27 16#0027 Single quote '$'Text$'','$27Text$
27'
6.4.6 Array data type
Arrays
You can create an array that contains multiple elements of the same data type. Arrays can be
created in the block interface editors for OB, FC, FB, and DB. You cannot create an array in the
PLC tags editor. 
To create an array from the block interface editor, name the array and choose data type
"Array [lo .. hi] of type", then edit "lo", "hi", and "type" as follows:
• lo - the starting (lowest) index for your array
• hi - the ending (highest) index for your array
• type - one of the data types, such as BOOL, SINT, UDINT
101
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 102 =====
Table 6-41  ARRAY data type rules
Data Type Array syntax
Name [index1_min..index1_max, index2_min..index2_max] of <data type>
• All array elements must be the same data type.
• The index can be negative, but the lower limit must be less than or equal to the upper limit.
• Arrays can have one to six dimensions.
• Multi-dimensional index min..max declarations are separated by comma characters.
• Nested arrays, or arrays of arrays, are not allowed.
• The memory size of an array = (size of one element * total number of elements in array)
Array index Valid index data types Array index rules
ARRAY
Constant or variable USInt, SInt, UInt, Int, UDInt, DInt • Value limits: -32768 to +32767
• Valid: Mixed constants and variables
• Valid: Constant expressions
• Not valid: Variable expressions
ARRAY[1..20] of REAL One dimension, 20 elements
ARRAY[-5..5] of INT One dimension, 11 elements
Example: array
declarations
ARRAY[1..2, 3..4] of CHAR Two dimensions, 4 elements
ARRAY1[0] ARRAY1 element 0
ARRAY2[1,2] ARRAY2 element [1,2]
Example: array
addresses
ARRAY3[i,j] If i =3 and j=4, then ARRAY3 element
[3, 4] is addressed
6.4.7 Data structure data type 
You can use the data type "Struct" to define a structure of data consisting of other data types.
You can use a Struct data type to handle a group of related process data as a single data unit.
You can create Structs in the data block editor or a block interface editor. 
You can assemble arrays and structures into larger structures. For example, you can create a
structure of structures that contain arrays. A structure can be nested up to eight levels deep. 
6.4.8 PLC data type
The PLC data type editor lets you define data structures that you can use multiple times in
your program. You create a PLC data type by opening the "PLC data types" branch of the
project tree and double-clicking the "Add new data type" item. On the newly created PLC data
type item, use two single-clicks to rename the default name and double-click to open the PLC
data type editor.
You create a custom PLC data type structure using the same editing methods that are used in
the data block editor. Add new rows for any data types that are necessary to create the data
structure that you want. 
If you create a new PLC data type, then the new PLC type name appears in the data type
selector drop-down lists in the DB editor and code block interface editor. 
102
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.4 Data types

===== PDF PAGE 103 =====
You can potentially use PLC data types in the following ways:
• As a data type in a code block interface or in data blocks
• As a template for the creation of multiple global data blocks that use the same data
structure
• As a data type for PLC tag declarations the I and Q memory areas of the CPU
For example, a PLC data type could be a recipe for mixing colors. You can then assign this PLC
data type to multiple data blocks. You can adjust the variables within each data block to
create a specific color.
6.4.9 Variant pointer data type
The data type Variant can point to variables of different data types or parameters. The Variant
pointer can point to structures and individual structural components. The Variant pointer
does not occupy any space in memory. 
Table 6-42  Properties of the Variant pointer
Length
(Byte)
Representation Format Example entry
Operand MyTagSymbolic
DB_name.Struct_name.element_name MyDB.Struct1.pressure1
Operand %MW10
0
Absolute
DB_number.Operand Type Length P#DB10.DBX10.0 INT 12
6.4.10 Accessing a "slice" of a tagged data type
PLC tags and data block tags can be accessed at the bit, byte, or word level depending on
their size. The syntax for accessing such a data slice is as follows:
• "<PLC tag name>".xn (bit access)
• "<PLC tag name>".bn (byte access)
• "<PLC tag name>".wn (word access)
• "<Data block name>".<tag name>.xn (bit access)
• "<Data block name>".<tag name>.bn (byte access)
• "<Data block name>".<tag name>.wn (word access)
A double word-sized tag can be accessed by bits 0 - 31, bytes 0 - 3, or word 0 - 1. A word-
sized tag can be accessed by bits 0 - 15, bytes 0 - 1, or word 0. A byte-sized tag can be
accessed by bits 0 - 7, or byte 0. Bit, byte, and word slices can be used anywhere that bits,
bytes, or words are expected operands.
103
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 104 =====
NOTE
Valid data types that can be accessed by slice are Byte, Char, Conn_Any, Date, DInt, DWord,
Event_Any, Event_Att, Hw_Any, Hw_Device, HW_Interface, Hw_Io, Hw_Pwm,
Hw_SubModule, Int, OB_Any, OB_Att, OB_Cyclic, OB_Delay, OB_WHINT, OB_PCYCLE,
OB_STARTUP, OB_TIMEERROR, OB_Tod, Port, Rtm, SInt, Time, Time_Of_Day, UDInt, UInt,
USInt, and Word. PLC Tags of type Real can be accessed by slice, but data block tags of type
Real cannot.
Examples
In the PLC tag table, "DW" is a declared tag of type DWORD. The examples show bit, byte, and
word slice access:
 LAD FBD SCL
Bit access
 IF "DW".x11 THEN
...
END_IF;
Byte access
 IF "DW".b2 = "DW".b3 THEN
...
END_IF;
Word access
 out:= "DW".w0 AND "DW".w1;
6.4.11 Accessing a tag with an AT overlay
The AT tag overlay allows you to access an already-declared block tag with an overlaid
declaration of a different data type. You can, for example, address the individual bits of a tag
of a Byte, Word, or DWord data type with an Array of Bool. AT overlays are available for the
following types of tags:
• Tags in a standard-access block 
• Retentive tags in an optimized block
Declaration
To overlay a parameter, declare an additional parameter directly after the parameter that is to
be overlaid and select the data type "AT". The editor creates the overlay, and you can then
choose the data type, struct, or array that you wish to use for the overlay.
104
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.4 Data types

===== PDF PAGE 105 =====
Example
This example shows the input parameters of a standard-access FB. An array of Booleans is an
overlay for the byte tag B1:
Another example is a DWord tag overlaid with a Struct. The Struct includes a Word, Byte, and
two Booleans:
The Offset column of the block interface shows the location of the overlaid data types relative
to the original tag.
You can address the overlay types directly in the program logic:
LAD FBD SCL
IF #OV[1] THEN
...
END_IF;
IF #DW1_Struct.W1 = W#16#000C THEN
...
END_IF;
out1 := #DW1_Struct.B1;
IF #OV[4] AND #DW1_Struct.BO2 THEN
...
END_IF;
Rules
• In FB and FC blocks with standard (not optimized) access, overlaying of tags is possible.
• In optimized FB and FC blocks, overlaying of tags is possible for any tags that are retentive.
• You can overlay parameters for all block types and all declaration sections.
• You can use an overlaid parameter like any other block parameter.
105
PLC concepts
6.4 Data types
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 106 =====
• You cannot overlay parameters of type VARIANT.
• The size of the overlaying parameter must be less than or equal to the size of the overlaid
parameter.
• You must declare the overlaying variable immediately after the variable that it overlays
and select the keyword "AT" as the initial data type selection.
6.5 Using a memory card
NOTE
The CPU supports only SIMATIC memory cards (Page 1263).
Before you copy any program to the memory card, delete any previously saved program from
the memory card.
You can use a memory card in the following ways:
• As either a transfer card or as a program card
Transfer cards and program cards contain the code blocks, data blocks, technology
objects, and the device configuration. Transfer cards and program cards do not contain,
for example, force tables, watch tables, or PLC tag tables. 
– Use a transfer card (Page 109) to copy a program to the internal load memory of the
CPU without using STEP 7.
– Use an empty transfer card to access a password-protected CPU when you have lost or
forgotten the password (Page 119).
– Use a program card (Page 112) as external load memory for the CPU.
• For downloading firmware updates (Page 117)
• To set or change the Protection of confidential PLC configuration data password (Page
115)
6.5.1 Inserting a memory card in the CPU
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
106
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 107 =====
Check that the memory card is not write-protected. Slide the protection
switch away from the "Lock" position. 
If you insert a write-protected memory card into the CPU, STEP 7 displays a
diagnostic message on the next power up, alerting you to that fact. The CPU
powers up without failure, but instructions involving recipes or data logs, for
example, return errors if the card is write-protected. 
WARNING
Risks when inserting a memory card
If you insert a memory card of any type into a running CPU, the CPU goes immediately to
STOP mode, which can cause process disruption.
Before inserting or removing a memory card, always ensure that the CPU is not actively
controlling a machine or process. Always install an emergency stop circuit for your
application or process.
Process disruption can result in death or severe personal injury. 
NOTE
Do not insert V3.0 program transfer cards into S7-1200 V4.x CPUs.
Version 3.0 program transfer cards are not compatible with version S7-1200 V4.x CPUs.
Inserting a memory card that contains a V3.0 program causes a CPU error. 
If you do insert an invalid version program transfer card (Page 109), remove the card and
perform a STOP to RUN transition, a memory reset (MRES), or cycle power. After you recover
the CPU from the error condition, you can download a valid V4.x CPU program.
To transfer a V3.0 program to a V4.x program, you must use the TIA Portal to Change Device
in the Hardware Configuration. 
NOTE
If you insert a memory card with the CPU in STOP mode, the diagnostics buffer displays a
message that the memory card evaluation has been initiated. The CPU will evaluate the
memory card the next time you change the CPU to RUN mode, reset the CPU memory with an
MRES, or power-cycle the CPU.
107
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 108 =====
Table 6-43  Inserting a memory card
To insert a memory card, open the top CPU
door and insert the memory card in the slot. A
push-push type connector allows for easy
insertion and removal. 
The memory card is keyed for proper installa­
tion.
CPU behavior when you insert a memory card
When you insert a memory card in the CPU, the CPU performs the following steps:
1. Transitions to STOP mode (if not already in STOP mode)
2. Prompts for one of the following choices:
– Power cycle
– Transition to RUN mode
– Perform a memory reset
3. Evaluates the card
How the CPU evaluates the memory card
If you do not configure the CPU to "Disable copy from internal load memory to external load
memory" in the Protection properties of the device configuration (Page 159), the CPU
determines what type of memory card you inserted:
• Empty memory card: A blank memory card does not have a job file (S7_JOB.S7S). If you
insert a blank memory card, the CPU adds a program job file. It then copies internal load
memory to external load memory (the program file on the memory card) and erases
internal load memory.
• Blank program card: A blank program card has a program job file that is empty. In this
case, the CPU copies internal load memory to external load memory (the program file on
the memory card) and erases internal load memory.
108
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 109 =====
If you configured the CPU to "Disable copy from internal load memory to external load
memory" in the Protection properties of the device configuration, the CPU behaves as follows:
• Empty memory card: A blank memory card does not have a job file (S7_JOB.S7S). If you
insert a blank memory card, the CPU goes to STOP mode. It does not create a program job
file and it does not copy internal load memory to external load memory (the program file
on the memory card). It does not erase internal load memory.
• Blank program card: A blank program card has a program job file that is empty. In this
case, the CPU goes to STOP mode. It does not copy internal load memory to external load
memory (the program file on the memory card). It does not erase internal load memory.
If you insert a program card (Page 112), transfer card (Page 109), or card that contains a
firmware update (Page 117) into the CPU, the configuration setting for "Disable copying from
internal load memory to external load memory" has no effect on how the CPU evaluates the
memory card.
6.5.2 Configuring the startup parameter of the CPU before copying the project to
the memory card
When you copy a program to a transfer card or a program card, the program includes the
startup parameter for the CPU (Page 64). Before copying the program to the memory card,
always ensure that you have configured the operating mode for the CPU following a power-
cycle. Select whether the CPU starts in STOP mode, RUN mode, or in the previous mode (prior
to the power cycle). 
6.5.3 Transfer card
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
Creating a transfer card
Remember to configure the startup parameter of the CPU (Page 109) before copying a
program to the transfer card. 
To create a transfer card, follow these steps: 
1. Insert a blank SIMATIC memory card that is not write-protected into an SD card
reader/writer attached to your computer. (If the card is write-protected, slide the
protection switch away from the "Lock" position.)
If you are reusing a SIMATIC memory card that contains a user program, data logs, recipes,
or a firmware update, you must delete the files before reusing the card. Use Windows File
Explorer to display the contents of the memory card and delete the "S7_JOB.S7S" file and
109
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 110 =====
also delete any existing folders (such as "SIMATIC.S7S","FWUPDATE.S7S", "DataLogs", and
"Recipes"). 
NOTICE
Deleting hidden files
The "__LOG__" and "crdinfo.bin" files are required for the memory card.
Do NOT delete the hidden files "__LOG__" and "crdinfo.bin" from the memory card.
If you delete these files, you cannot use the memory card with the CPU. 
2. In the Project tree (Project view), expand the "Card Reader/USB memory" folder and select
your card reader.
3. Right-click the drive letter corresponding to the memory card and select "Properties" from
the shortcut menu.
4. In the "Memory card" dialog, select "Transfer" from the "Card type" drop-down menu.
At this point, STEP 7 creates the empty transfer card. If you are creating an empty transfer
card, such as to recover from a lost CPU password (Page 119), remove the transfer card
from the card reader. 
5. Add the program by selecting the CPU device (such as PLC_1 [CPU 1214C DC/DC/DC]) in
the Project tree and dragging the CPU device to the memory card. Another method is to
copy the CPU device and paste it to the memory card. Copying the CPU device to the
memory card opens the "Load preview" dialog.
6. In the "Load preview" dialog, click the "Load" button to copy the CPU device to the memory
card.
7. When the dialog displays a message that the CPU device (program) has been loaded
without errors, click the "Finish" button.
110
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 111 =====
Using a transfer card
WARNING
Risks when inserting a transfer card
Inserting a memory card will cause the CPU to go to STOP mode, which can affect the
operation of an online process or machine. 
Before inserting a transfer card, ensure that the CPU is in STOP mode and your process is in a
safe state.
Unexpected operation of a process or machine can result in death or injury to personnel
and/or property damage.
NOTE
Do not insert V3.0 program transfer cards into later model CPUs.
Version 3.0 program transfer cards are not compatible with later model S7-1200 CPUs.
Inserting a memory card that contains a V3.0 program causes a CPU error. 
If an invalid version program transfer card is inserted, remove the card. Perform a STOP to
RUN transition, a memory reset (MRES), or cycle power to clear the error. After clearing the
error, download a valid CPU program.
To transfer the program to a CPU, follow these steps:
1. Insert the transfer card into the CPU (Page 106). If the CPU is in RUN, the CPU will go to
STOP mode. The maintenance (MAINT) LED flashes to indicate that the memory card
needs to be evaluated. At this point, the existing program is still in the CPU.
2. Power-cycle the CPU to evaluate the memory card. Alternative methods for rebooting the
CPU are to perform either a STOP-to-RUN transition or a memory reset (MRES) from
STEP 7.
3. After the reboot, the CPU evaluates the memory card and copies the program to the
internal load memory of the CPU.
The RUN/STOP LED alternately flashes green and yellow to indicate that the program is
being copied. When the RUN/STOP LED turns on (solid yellow) and the MAINT LED flashes
(yellow), the copy process is finished and you can remove the memory card.
4. Reboot the CPU (either by restoring power or by the alternative methods for rebooting) to
evaluate the new program that was transferred to internal load memory.
The CPU then goes to the start-up mode (RUN or STOP) that you configured for the project.
NOTE
Remove the transfer card before setting the CPU to RUN mode.
111
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 112 =====
6.5.4 Program card
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
Check that the memory card is not write-protected. Slide the protection
switch away from the "Lock" position.
Before you copy any program elements to the program card, delete any
previously saved programs from the memory card.
Creating a program card
When used as a program card, the memory card is the external load memory of the CPU. If
you remove the program card, the internal load memory of the CPU is empty. 
NOTE
If you insert a blank memory card into the CPU, the CPU copies the program and force values
from internal memory to the memory card if you do any one of the following:
• Power cycle the CPU
• Change the operating mode from STOP to RUN
• Perform a memory reset (MRES)
After the copy has been completed, the program in internal load memory is erased, and the
CPU then goes to the configured startup mode.
Always remember to configure the startup parameter of the CPU (Page 109) before copying a
project to the program card. 
112
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 113 =====
To create a program card, follow these steps: 
1. Insert a blank SIMATIC memory card that is not write-protected into an SD card
reader/writer attached to your computer. (If the card is write-protected, slide the
protection switch away from the "Lock" position.)
If you are reusing a SIMATIC memory card that contains a user program, data logs, recipes,
or a firmware update, you must delete the files before reusing the card. Use Windows
Explorer to display the contents of the memory card and delete the following files and
folders if they exist:
– S7_JOB.S7S
– SIMATIC.S7S
– FWUPDATE.S7S
– DataLogs
– Recipes
– UserFiles
NOTICE
Deleting hidden files
The "__LOG__" and "crdinfo.bin" files are required for the memory card. 
Do NOT delete the hidden files "__LOG__" and "crdinfo.bin" from the memory card.
If you delete these files, you cannot use the memory card with the CPU.
2. In the Project tree (Project view), expand the "Card Reader/USB memory" folder and select
the card reader.
3. Display the "Memory card" dialog by right-clicking the drive letter corresponding to the
memory card in the card reader and selecting "Properties" from the context menu.
4. In the "Memory card" dialog, select "Program" from the shortcut menu.
5. Add the program by selecting the CPU device (such as PLC_1 [CPU 1214C DC/DC/DC]) in
the Project tree and dragging the CPU device to the memory card. (Another method is to
copy the CPU device and paste it to the memory card.) Copying the CPU device to the
memory card opens the "Load preview" dialog.
113
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 114 =====
6. In the "Load preview" dialog, click the "Load" button to copy the CPU device to the memory
card.
7. When the dialog displays a message that the download completed without errors, click the
"Finish" button.
Using a program card as the load memory for a CPU
WARNING
Risks associated with inserting a program card
Use caution when inserting a program card while the CPU is in RUN mode. If a program card
is inserted while the CPU is in RUN mode, the CPU switches to STOP mode. Unexpected
equipment operation can occur. 
Ensure that the CPU is in STOP mode before inserting a program card.
Unexpected equipment operation can result in death, injury, and equipment damage.
To use a program card with a CPU, follow these steps:
1. Insert the program card into the CPU. If the CPU is in RUN mode, the CPU goes to STOP
mode. The maintenance (MAINT) LED flashes to indicate that the memory card needs to
be evaluated.
2. Power-cycle the CPU to evaluate the memory card. Alternative methods for rebooting the
CPU are to perform either a STOP-to-RUN transition or a memory reset (MRES) from
STEP 7.
3. After the CPU reboots and evaluates the program card, the CPU erases the internal load
memory of the CPU.
The CPU then goes to the start-up mode (RUN or STOP) that you configured for the CPU. 
The program card must remain in the CPU. 
WARNING
Risks associated with removing a program card
If a program card is removed while the CPU is in RUN mode, the CPU switches to STOP mode
and flashes the error LED. 
Use caution when removing a program card while the CPU is in RUN mode. Removing the
program card removes the program from the CPU.
Unexpected equipment operation can result in death, injury, and equipment damage. 
Service life of a SIMATIC memory card
The service life of a SIMATIC memory card depends on factors such as the following:
• Number of delete and write operations per memory block
• Number of bytes written
• External influences, such as ambient temperature
114
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 115 =====
NOTE
Effect of write and delete operations on SIMATIC memory card service life
Write or delete operations, particularly repeated (cyclic) write/delete operations, reduce the
service life of the SIMATIC memory card. 
Cyclic execution of the following actions reduces the service life of the memory card
depending on the number of write operations and data:
• Data Log Handling (for example, DataLogWrite)
• Recipe Handling (for example, RecipeExport)
• System Function Calls (SFCs) that write/delete to the file system (for example, WRIT_DBL,
CREATE_DB)
• System Function Blocks (SFBs) that write/delete to file system (for example, FileWriteC,
FileDelete)
• Any other cyclic action that changes data on the persistent store (for example, Tracing,
SET-TimeZone)
6.5.5 Using a memory card for protecting confidential PLC configuration data
You can use a SIMATIC memory card to set or change the password for Protection of
confidential PLC configuration data.
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
NOTICE
Reformatting memory cards
If a SIMATIC memory card is reformatted using the Windows formatter utility, the memory
will no longer be usable by a S7-1200 CPU.
Do not use the Windows formatter utility or any other formatting utility to reformat memory
cards.
Risks associated with the decommissioning process
S7-1200 CPUs do not support secure erasure of the memory card and internal flash.
Therefore, during the decommissioning process, you must securely dispose of the CPU and
memory card to prevent the loss of proprietary or confidential information.
115
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 116 =====
How to create a memory card with the Protection of confidential PLC configuration data
password
To create the memory card with this password, follow these steps: 
1. Insert a blank SIMATIC memory card that is not write-protected into an SD card
reader/writer attached to your computer. If the card is write-protected, slide the protection
switch away from the "Lock" position.
You can reuse a SIMATIC memory card that contains a user program or firmware update,
but you must delete some of the files on the memory card. To reuse a memory card, you
must delete the "S7_JOB.S7S" file before creating the Protection of confidential PLC
configuration data file. Use Windows Explorer to display the contents of the memory card
and to delete the "S7_JOB.S7S" file and folders.
NOTICE
Deleting hidden files
The "__LOG__" and "crdinfo.bin" files are required for the memory card. 
Do NOT delete the hidden files "__LOG__" and "crdinfo.bin" from the memory card. 
If you delete these files, you cannot use the memory card with the CPU.
2. Create a file on the root of the memory card called "S7_JOB.S7S". Open the file with a text
editor and type the following: SET_PWD.
3. Create a folder on the root of the memory card called: SET_PWD.S7S.
4. Under the "SET_PWD.S7S" folder, create a text file called "PWD.TXT". The file must be
named "PWD.TXT". Enter your Protection of confidential PLC configuration data password
as the text contents of the file. The file must contain a single line of text representing the
Protection of confidential PLC configuration data password. Follow the STEP 7 rules for
passwords when creating the password, using these characters: 
– 0123456789 
– A...Z a...z 
– !#$%&()*+,-./:;<=>?@ [\]_{|}~^ 
5. To clear the Protection of confidential PLC configuration data password on the PLC, the file
must be empty.
6. Safely eject the card from the card reader/writer.
How to set the Protection of confidential PLC configuration data password
To set the Protect confidential PLC configuration data password, follow these steps:
1. Verify that the CPU is not actively running a process before setting the Protection of
confidential PLC configuration data password.
2. If the CPU has an existing password for protection of PLC configuration data, reset the PLC
as follows:
– Select "Reset to factory settings" from the Functions menu.
– Select "Delete password for protection of PLC configuration data".
– Click "Reset PLC". 
3. Insert the memory card into the CPU. If the CPU is in RUN mode, the CPU then goes to
STOP mode. The maintenance (MAINT) LED flashes to indicate the memory card needs to
be evaluated.
116
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 117 =====
4. Power cycle the CPU to start the process. After the CPU reboots, the setting of the
Protection of confidential PLC configuration data password occurs. When the RUN/STOP
LED turns on solid yellow and the MAINT LED flashes, the process has finished. You must
then remove the memory card.
5. After removing the memory card, reboot the CPU again to start using the new Protection
of confidential PLC configuration data password.
If the existing user program requires a different Protection of confidential PLC configuration
data password, it will not load after restarting. You must clear the existing program and
download a program that uses the Protection of confidential PLC configuration data password
that you set in the previous steps. 
If the existing program requires the provided Protection of confidential PLC configuration
data password, the PLC can go to RUN based on the project configuration.
6.5.6 Firmware update
You can use a SIMATIC memory card for performing a firmware update. 
NOTICE
Risks associated with electrostatic discharge
Electrostatic discharge can damage the memory card or the receptacle on the CPU. If
damaged, the receptacle or memory card can malfunction or become inoperable.
To protect the memory card and receptacle from electrostatic discharge, do the following:
• Make contact with a grounded conductive pad or wear a grounded wrist strap when
handling the memory card.
• Store the memory card in a conductive container.
Receptacle or memory card malfunction can result in property damage.
You use a SIMATIC memory card when downloading firmware updates from Siemens Industry
Online Support (http://support.industry.siemens.com). From this Web site, navigate to
"Downloads". From there, search for the specific type of module that you need to update. 
Alternatively, you can access the S7-1200 downloads Web page
(https://support.industry.siemens.com/cs/ww/en/ps/13683/dl) directly.
NOTE
You cannot update an S7-1200 CPU V3.0 or earlier to S7-1200 V4.0 (or later) by firmware
update.
You can also use one of these methods to perform a firmware update:
• Using the online and diagnostic tools of STEP 7 (Page 1055)
• Using the Web server "Module Information" standard Web page (Page 777)
• Using the SIMATIC Automation Tool
(https://support.industry.siemens.com/cs/ww/en/view/98161300)
117
PLC concepts
6.5 Using a memory card
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 118 =====
NOTICE
Reformatting memory cards
If a Siemens memory card is reformatted using the Microsoft Windows formatter utility, then
the memory card will no longer be usable by a S7-1200 CPU.
Do not use the Windows formatter utility or any other formatting utility to reformat the
memory card.
To download the firmware update to your memory card, follow these steps:
1. Insert a blank SIMATIC memory card that is not write-protected into an SD card
reader/writer attached to your computer. If the card is write-protected, slide the protection
switch away from the "Lock" position.
You can reuse a SIMATIC memory card that contains a user program or another firmware
update. To avoid any confusion, you should also delete files S7_JOB.SYS, SIMATIC.S7S,
and FWUPDATE.S7S if they exist.
NOTICE
Deleting hidden files
The "__LOG__" and "crdinfo.bin" files are required for the memory card. 
Do NOT delete the hidden files "__LOG__" and "crdinfo.bin" from the memory card.
If you delete these files, you cannot use the memory card with the CPU.
2. Select the zip file for the firmware update that corresponds to your module, and download
it to your computer. Double-click the file, set the file destination path to be the root
directory of the SIMATIC memory card, and start the extraction process. After the
extraction is complete, the root directory (folder) of the memory card will contain a
"FWUPDATE.S7S" directory and the "S7_JOB.S7S" file.
NOTE
Do not put multiple firmware updates for the same article number (MLFB) on your
memory card.
Putting multiple firmware updates for the same article number on the memory card
causes the firmware update to fail.
3. Safely eject the card from the card reader/writer.
To install the firmware update, follow these steps:
WARNING
Risks when installing firmware updates
Installing the firmware update will cause the CPU to go to STOP mode, which can affect the
operation of an online process or machine. 
Verify that the CPU is not actively running a process before installing the firmware update.
Before inserting the memory card, always ensure that the CPU is offline and in a safe state.
Unexpected operation of a process or machine can result in death or injury to personnel
and/or property damage.
118
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.5 Using a memory card

===== PDF PAGE 119 =====
1. Insert the memory card into the CPU. If the CPU is in RUN mode, the CPU then goes to
STOP mode. The maintenance (MAINT) LED flashes to indicate that the memory card
needs to be evaluated.
2. Power-cycle the CPU to start the firmware update. Alternative methods for rebooting the
CPU are to perform either a STOP-to-RUN transition or a memory reset (MRES) from
STEP 7.
NOTE
To complete the firmware upgrade for the module, you must ensure that the external
24 V DC power to the module remains on.
After the CPU reboots, the firmware update starts. The RUN/STOP LED alternately flashes
green and yellow to indicate that the update is being copied. When the RUN/STOP LED
turns on (solid yellow) and the MAINT LED flashes, the copy process has finished. You
must then remove the memory card.
3. After removing the memory card, reboot the CPU again (either by restoring power or by
the alternative methods for rebooting) to load the new firmware.
The user program and hardware configuration are not affected by the firmware update.
When the CPU is powered up, the CPU enters the configured start-up state. (If the startup
mode for your CPU was configured to "Warm restart - mode before POWER OFF", the CPU is in
STOP mode because the last state of the CPU was STOP.)
During update, the firmware update procedure ignores UPD files that do not correspond to
any station hardware modules. This allows you to create a master firmware update memory
card to update all S7-1200 CPU stations in your facility. No Diagnostics buffer entry is made to
identify the ignored UPD files. This prevents the Diagnostics buffer from being clogged with
extraneous, mostly meaningless entries that might hide the update operation entries of
interest to you. For example, a Diagnostics buffer entry is made if firmware update attempts
are made, whether successful or not. You can then easily scan the Diagnostics buffer for any
unexpected anomalies without the noise of extraneous entries.
The Diagnostics buffer reports the results of all firmware update attempts. In the case of a
failure, the Diagnostics buffer message provides an explanation for the failure. 
NOTE
The firmware update process discards any additional data appended to the firmware update
file. Appending data to a firmware update file has no effect on the firmware update or the
S7-1200 CPU. You cannot append data, for example, to add components.
6.6 Recovery from a lost password
If you have lost the password for a password-protected CPU, use an empty transfer card (Page
109) to delete the password-protected program. The empty transfer card erases the internal
load memory of the CPU. You can then download a new user program from STEP 7 to the
CPU.
119
PLC concepts
6.6 Recovery from a lost password
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 120 =====
WARNING
Risks when inserting transfer cards
If you insert a transfer card in a running CPU, the CPU goes to STOP. Control devices can fail
in an unsafe condition, resulting in unexpected operation of controlled equipment. 
Verify that the CPU is not actively running a process before inserting the memory card.
Before inserting a transfer card, always ensure that the CPU is in STOP mode and your
process is in a safe state.
Such unexpected operations can result in death or serious injury to personnel, and/or
damage to equipment
You must remove the transfer card before setting the CPU to RUN mode. 
120
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
PLC concepts
6.6 Recovery from a lost password

===== PDF PAGE 121 =====
Device configuration 7 
You create the device configuration for your PLC by adding a CPU and additional modules to
your project.

 


① Communication module (CM) or communication processor (CP): Up to 3, inserted in slots 101,
102, and 103
② CPU: Slot 1
③ PROFINET port of CPU
④ Signal board (SB), communication board (CB) or battery board (BB): up to 1, inserted in the CPU 
⑤ Signal module (SM) for digital or analog I/O: up to 8, inserted in slots 2 through 9 
(This excludes CPUs 1212C, 1212FC, and 1211C. CPUs 1212C and 1212FC allow 2 signal mod­
ules. CPU 1211C does not allow any.)
Configuration control
Device configuration for the S7‑1200 also supports "configuration control (Page 127)" where
you can configure a maximum configuration for a project including modules that you might
not actually use. This feature, sometimes also called "option handling", allows you to
configure a maximum configuration that you might use with variations in the installed
modules in multiple applications.
121
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 122 =====
7.1 Inserting a CPU
You can insert a CPU into your project from either the Portal view or the Project view of
STEP 7:
• In the Portal view, select "Devices & Networks" and click "Add new device".
• In the Project view, under the project name, double-click "Add new device".
122
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.1 Inserting a CPU

===== PDF PAGE 123 =====
From the "Add new device" dialog, select the correct model and firmware version from the
list. 
Configuring PLC security settings for your inserted CPU
When you insert an S7‑1200 CPU, STEP 7 launches the security wizard (Page 144) to help you
set up your PLC security settings. Follow the steps in the wizard to set up your PLC security
settings.
123
Device configuration
7.1 Inserting a CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 124 =====
Device configuration for the inserted CPU
After you add a CPU, STEP 7 creates the rack and displays the CPU in the Device view: 
Clicking the CPU in the Device view displays the CPU properties in the inspector window.
You can assign an IP address for the CPU during the device configuration. If your CPU is
connected to a router on the network, you also enter the IP address for a router.
7.2 Uploading the configuration of a connected CPU
STEP 7 provides two methods for uploading the hardware configuration of a connected CPU:
• Uploading the connected device as a new station
• Configuring an unspecified CPU and detecting the hardware configuration of the
connected CPU
Note, however, that the first method uploads both the hardware configuration and the
software of the connected CPU.
124
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.2 Uploading the configuration of a connected CPU

===== PDF PAGE 125 =====
Uploading a device as a new station
To upload a connected device as a new station, follow these steps:
1. Expand your communications interface from the "Online access" node of the project tree.
2. Double-click "Update accessible devices".
3. Select the PLC from the detected devices.
4. From the Online menu of STEP 7, select the "Upload device as new station (hardware and
software)" menu command.
STEP 7 uploads both the hardware configuration and the program blocks.
Detecting the hardware configuration of an unspecified CPU
If you are connected to a CPU, you can upload the configuration of that CPU, including any
modules, to your project. Simply create a new project and select the "unspecified CPU"
instead of selecting a specific CPU. 
From the program editor, select the "Hardware detection" command from the "Online" menu.
From the device configuration editor, select the option to detect the configuration of the
connected device.
125
Device configuration
7.2 Uploading the configuration of a connected CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 126 =====
After you select the CPU from the online dialog and click the Load button, STEP 7 uploads the
hardware configuration from the CPU, including any modules (SM, SB, or CM). You can then
configure the parameters for the CPU and the modules (Page 136).
7.3 Adding modules to the configuration
Use the hardware catalog to add modules to the CPU:
• Signal modules (SM) provide additional digital or analog I/O points. These modules are
connected to the right side of the CPU.
• Signal boards (SB) provide a few additional I/O points for the CPU. The SB is installed on
the front of the CPU.
• Battery Board 1297 (BB) provides long-term backup of the realtime clock. The BB is
installed on the front of the CPU.
• The communication board (CB) provides an additional communication port (such as
RS485). The CB is installed on the front of the CPU.
• Communication modules (CM) and communication processors (CP) provide an additional
communication port, such as for PROFIBUS or GPRS. These modules are connected to the
left side of the CPU.
126
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.3 Adding modules to the configuration

===== PDF PAGE 127 =====
To insert a module into the device configuration, select the module in the hardware catalog
and either double-click or drag the module to the highlighted slot. You must add the modules
to the device configuration and download the hardware configuration to the CPU for the
modules to be functional.
Table 7-1  Adding a module to the device configuration
Module Select the module Insert the module Result
SM
SB, BB or
CB
CM or CP
With the "configuration control" feature (Page 127), you can add signal modules and signal
boards to your device configuration that might not correspond to the actual hardware for a
specific application, but that will be used in related applications that share a common user
program, CPU model, and perhaps some of the configured modules.
7.4 Configuration control
7.4.1 Advantages and applications of configuration control
Configuration control can be a useful solution when you create an automation solution
(machine) that you intend to use with variations in multiple installations.
You can load a STEP 7 device configuration and user program to different installed PLC
configurations. You only need to make a few easy adaptations to make the STEP 7 project
correspond to the actual installation. 
127
Device configuration
7.4 Configuration control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 128 =====
7.4.2 Configuring the central installation and optional modules
Configuration control with STEP 7 and the S7‑1200 enables you to configure a maximum
configuration for a standard machine and to operate versions (options) that use a subset of
this configuration. The PROFINET with STEP 7 manual
(http://support.automation.siemens.com/WW/view/en/49948856) refers to these types of
projects as "standard machine projects".
A control data record that you program in the startup program block notifies the CPU as to
which modules are missing in the real installation as compared to the configuration or which
modules are located in different slots as compared to the configuration. Configuration control
does not have an impact on the parameter assignment of the modules.
Configuration control gives you the flexibility to vary the installation as long as you can derive
the real configuration from the maximum device configuration in STEP 7. 
To activate configuration control and structure the required control data record, follow these
steps:
1. Optionally, reset the CPU to factory settings to ensure that an incompatible control data
record is not present in the CPU.
2. Select the CPU in device configuration in STEP 7.
3. From the Configuration control node in the CPU properties, select the "Allow to
reconfigure the device via the user program" check box.
128
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.4 Configuration control

===== PDF PAGE 129 =====
4. Create a PLC data type to contain the control data record. Configure it as a Struct that
includes four USints for configuration control information and additional USints to
correspond to the slots of a maximum S7‑1200 device configuration, as follows: 
5. Create a data block of the PLC data type that you created.
129
Device configuration
7.4 Configuration control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 130 =====
6. In this data block, configure the Block_length, Block_ID, Version, and Subversion as shown
below. Configure the values for the slots based on their presence or absence and position
in your actual installation:
– 0: Configured module is not present in the actual configuration. (The slot is empty.)
– 1 to 9, 101 to 103: The actual slot position for the configured slot
– 255: The STEP 7 device configuration does not include a module in this slot.
NOTE
Configuration control not available for HSCs and PTOs on the signal board
If you have a signal board in the CPU that you configure for HSCs or PTOs, you must not
disable it with a "0" in Slot_1 of the configuration control data record. Configured HSC and
PTO devices of the CPU are mandatory regarding configuration control.
See Example of configuration control (Page 133) for an explanation of how to assign the
slot values.
7. In the startup OB, call the extended WRREC (Write data record) instruction to transfer the
control data record that you created to index 196 of hardware ID 33. Use a label and JMP
(jump) instruction to wait for the WRREC instruction to complete.
Network 1:
130
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.4 Configuration control

===== PDF PAGE 131 =====
Network 2:
NOTE
Configuration control is not in effect until the WRREC instruction transfers the control data
record in the startup OB. If you have enabled configuration control and the CPU does not
have the control data record, it will go to STOP mode when it exits STARTUP mode. Be sure
that you program the startup OB to transfer the control data record.
Module arrangement
The following table shows the slot number assignment:
Slot Modules
1 Signal board or communication board (CPU annex card)
2 to 9 Signal modules
101 to 103 Communication modules
Control data record
A control data record 196 contains the slot assignment and represents the actual
configuration, as shown below:
Byte Element Value Explanation
0 Block length 16
1 Block ID 196
2 Version 5
3 Subversion 0
Header
4 Assignment of CPU annex card Actual annex card, 0, or 255*
5 Assignment of configured slot 2 Actual slot, 0, or 255*
... ... ...
12 Assignment of configured slot 9 Actual slot, 0, or 255*
Control element
Describes in each element which real
slot in the device is assigned to the
configured slot.
13 Assignment of configured slot 101 Actual slot or 255*
14 Assignment of configured slot 102 Actual slot or 255*
15 Assignment of configured slot 103 Actual slot or 255*
Unlike signal modules, the actual slot
for physically-present communica­
tion modules must be the same as
the configured slot.
*Slot values:
0: Configured module is not present in the actual configuration. (The slot is empty.)
1 to 9, 101 to 103: The actual slot position for the configured slot
255: The STEP 7 device configuration does not include a module in this slot.
131
Device configuration
7.4 Configuration control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 132 =====
NOTE
Alternative to creating a PLC tag type
As an alternative to creating a custom PLC tag type, you can create a data block directly with
all of the structure elements of a control data record. You could even configure multiple
structs in this data block to serve as multiple control data record configurations. Either
implementation is an effective way to transfer the control data record during startup.
Rules
Observe the following rules:
• Configuration control does not support position changes for communication modules.
Also, you cannot use configuration control to deactivate communication modules. The
control data record slot positions for slots 101 to 103 must correspond to the actual
installation. If you have not configured a module for the slot in your device configuration,
enter 255 for that slot position in the control data record. If you have configured a module
for the slot, enter the configured slot as the actual slot for that slot position.
• F-I/O modules do not support configuration control. The control data record slot positions
for an F-I/O module must equal the configured slot position for the F-I/O module. If you
attempt to move or delete a configured F-I/O module using the control data record, then
all actually-installed F-I/O modules will raise a "parameter assignment" error and disallow
exchange.
• You cannot have embedded empty (unused) slots between filled (used) slots. For
example, if the actual configuration has a module in slot 4, then the actual configuration
must also have modules in slots 2 and 3. Correspondingly, if the actual configuration has a
communication module in slot 102, then the actual configuration must also have a
module in slot 101.
• If you have enabled configuration control, the CPU is not ready for operation without a
control data record. The CPU returns from startup to STOP if a startup OB does not transfer
a valid control data record. The CPU does not initialize the central I/O in this case and
enters the cause for the STOP mode in the diagnostics buffer.
• The CPU saves a successfully-transferred control data record in retentive memory, which
means that it is not necessary to write the control data record 196 again at a restart if you
have not changed the configuration.
• Each real slot must be present only once in the control data record.
• You can only assign a real slot to one configured slot.
NOTE
Modifying a configuration
The writing of a control data record with a modified configuration triggers the following
automatic reaction by the CPU: Memory reset with subsequent startup with this modified
configuration. 
As a result of this reaction, the CPU deletes the original control data record and saves the new
control data record retentively.
132
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.4 Configuration control

===== PDF PAGE 133 =====
Behavior during operation
For the online display and for the display in the diagnostics buffer (module OK or module
faulty), STEP 7 uses the device configuration and not the differing real configuration.
Example: A module outputs diagnostics data. This module is configured in slot 4, but is
actually inserted in slot 3. The online view indicates that configured slot 4 is faulty. In the real
configuration, the module at slot 3 indicates an error by its LED display.
If you have configured modules as missing in the control data record (0 entry), the
automation system behaves as follows:
• Modules designated as not present in the control data record do not supply diagnostics
and their status is always OK. The value status is OK.
• Direct writing access to the outputs or writing access to the process image of outputs that
are not present proceeds with no effect; the CPU reports no access error.
• Direct read access to the inputs or read access to the process image of inputs that are not
present results in a value "0" for each input; the CPU reports no access error.
• Writing a data record to a module that is not present proceeds with no effect; the CPU
reports no error.
• Attempting to read a data record from module that is not present results in an error
because the CPU cannot return a valid data record.
Error messages
The CPU returns the following error messages if an error occurs during writing of the control
data record:
Error code Meaning
16#80B1 Invalid length; the length information in the control data record is not correct.
16#80B5 Configuration control parameters not assigned
16#80E2 Data record was transferred in the wrong OB context. The data record must be transferred in the star­
tup OB.
16#80B0 Block type (byte 2) of control data record is not equal to 196.
16#80B8 Parameter error; module signals invalid parameters, for example:
• The control data record attempts to modify the configuration of a communication module or a
communication annex card. The real configuration for communication modules and a communica­
tion annex card must equal the STEP 7 configuration.
• The assigned value for an unconfigured slot in the STEP 7 project is not equal to 255.
• The assigned value for a configured slot is out of range.
• The assigned configuration has an "internal" empty slot, for example, slot n is assigned and slot n-1
is not assigned.
7.4.3 Example of configuration control
This example describes a configuration consisting of a CPU and three I/O modules. The
module at slot 3 is not present in the first actual installation, so you use configuration control
to "hide" it. 
In the second installation, the application includes the module that was initially hidden but
now includes it in the last slot. A modified control data record provides the information about
the slot assignments of the modules. 
133
Device configuration
7.4 Configuration control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 134 =====
Example: Actual installation with configured but unused module
The device configuration contains all modules that can be present in an actual installation
(maximum configuration). In this case, the module that is in slot 3 in the device configuration
is not present in the real installation. 
Figure 7-1  Device configuration of maximum installation with three signal modules
Figure 7-2  Actual installation with module configured in slot 3 absent, and module configured for slot 4
in actual slot 3
To indicate the absence of the missing module, you must configure slot 3 in the control data
record with 0.
134
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.4 Configuration control

===== PDF PAGE 135 =====
Example: Actual installation with module subsequently added to a different slot
In the second example, the module in slot 3 of the device configuration is present in the
actual installation but is in slot 4. 
Figure 7-3  Device configuration compared to actual installation with modules in slots 3 and 4 swapped
To correlate the device configuration to the actual installation, edit the control data record to
assign the modules to the correct slot positions.
135
Device configuration
7.4 Configuration control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 136 =====
7.5 Changing a device
You can change the device type of a configured CPU or module. From Device configuration,
right-click the device and select "Change device" from the context menu. From the dialog,
navigate to and select the CPU or module that you want to replace. The Change device dialog
shows you compatibility information between the two devices.
For considerations on changing devices between different CPU versions, refer to Exchanging
a V3.0 CPU for a V4.x CPU (Page 1285).
7.6 Configuring the operation of the CPU
7.6.1 CPU properties
To configure the operational parameters for the CPU, select the CPU in the Device view and
use the "Properties" tab of the inspector window. 
Table 7-2  CPU properties
Property Description
General Contains Project information, Catalog information, Identification & Maintenance, and Check­
sums.
PROFINET interface Sets the IP address for the CPU and time synchronization.
DI, DO, and AI Configures the behavior of the local (onboard) digital and analog I/O (Page 138) (for example,
digital input filter times (Page 139) and digital output reaction (Page 1047) to a CPU stop). 
High-speed counters (Page
480) and pulse generators
(Page 419) 
Enables and configures the high-speed counters (HSC) and the pulse generators used for pulse
train operations (PTO) and pulse-width modulation (PWM).
When you configure the outputs of the CPU or signal board as pulse generators (for use with
the PWM, PTO, or motion control instructions), the corresponding output addresses are
removed from the Q memory and cannot be used for other purposes in your user program. If
your user program writes a value to an output used as a pulse generator, the CPU does not
write that value to the physical output.
136
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.6 Configuring the operation of the CPU

===== PDF PAGE 137 =====
Property Description
Startup after POWER ON: Selects the behavior of the CPU following an off-to-on transition,
such as to start in STOP mode or to go to RUN mode after a warm restart.
Comparison preset to actual configuration: Specifies the startup characteristics of the CPU
for situations in which the actual configuration of the S7-1200 station does not correspond to
the preset configuration: 
• Startup of the CPU only if compatible 
• Startup of the CPU even if mismatch 
A module in the configured slot must be compatible with the configured module. Compatible
means that the module that is present matches the number of inputs and outputs and must
match with respect to its electrical and functional properties. It may be more capable, but not
less capable.
Configuration time: Specifies a maximum amount of time (default: 60000 ms) in which the
central I/O and distributed I/O must start up. (The CMs and CPs receive power and communica­
tion parameters from the CPU during startup. This assignment time allows time for the I/O con­
nected to the CM or CP to be brought online.)
The CPU goes to RUN as soon as the central I/O and distributed I/O and have started and are
ready for operation, regardless of the assignment time. If the central I/O and distributed I/O
have not been brought online within this time, the CPU still goes to RUN--without the central
I/O and distributed I/O. 
Startup (Page 64) 
OBs should be interruptible: Configures whether OB execution (for all OBs) in the CPU is
interruptible or non-interruptible. (Page 77)
Cycle (Page 81) Defines a maximum cycle time or a fixed minimum cycle time.
Communication load Allocates a percentage of the CPU time to be dedicated to communication tasks.
System and clock memory
(Page 84) 
Enables a byte for "system memory" functions and enables a byte for "clock memory" functions
(where each bit toggles on and off at a predefined frequency).
SIMATIC Memory Card Allows you to configure the CPU to determine when the SD card has aged to a configured per­
centage value.
You select "Aging of the SIMATIC Memory card" checkbox to configure the threshold value per­
centage. 
You can use the GetSMCInfo (Page 412) instruction to check the SIMATIC memory card against
this configured value.
Web server (Page 753) Enables and configures the Web server feature.
Multilingual support (Page
142)
Assigns a project language for the Web server to use for displaying diagnostics buffer entry
texts for each of the possible Web server user interface display languages.
Time of day Selects the time zone and configures daylight saving time.
Protection & Security (Page
151)
Sets the read/write protection and passwords for accessing the CPU.
You have the following options for security settings:
• Protection of PLC configuration data
• Access protection
• Connection mechanism
• Certificate manager
• Security events
• System logging
• External load memory
137
Device configuration
7.6 Configuring the operation of the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 138 =====
Property Description
OPC UA (Page 720) Shows the name of the OPC UA application.
Allows for enabling and configuring of the OPC UA server and security settings 
You have the following options for the security settings:
• Secure channel
• Certificates
Provides Diagnostics on status change, Diagnostics of additional events, and Summarize dia­
gnostics incase of high message volume. 
Advanced configuration Contains:
• DNS configuration (Page 558) - Configure the DNS server address.
• Configuration control (Page 127) - Enables a configuration change in the user program
within certain limits.
• SNMP (Page 686) - activate SNMP (Simple Network Management Protocol.
Connection resources (Page
526) 
Provides a summary of the communication connection resources that are available for the CPU
and the number of connection resources that have been configured.
Overview of addresses Provides a summary of the I/O addresses that have been configured for the CPU.
Runtime licenses Select Type of required license and Type of purchased license (OPC-UA).
7.6.2 Configuring the onboard I/O
To configure the operational parameters for the modules, select the module in the Device
view and use the "Properties" tab of the inspector window to configure the parameters for the
module.
Configurable parameters
The device configuration for onboard I/O provides the means to configure the following:
• Digital I/O: You can configure inputs for rising-edge detection (Page 69), falling-edge
detection (Page 69), or pulse catch (Page 140). Outputs can use freeze or substitute
values (Page 88). 
• Analog I/O: For individual inputs, configure parameters, such as measurement type
(voltage or current), range and smoothing, and to enable underflow or overflow
diagnostics. Analog outputs provide parameters such as output type (voltage or current)
and for diagnostics, such as short circuit (for voltage outputs) or upper/lower limit
diagnostics. You do not configure ranges of analog inputs and outputs in engineering
units on the Properties dialog. You must handle this in your program logic as described in
the topic "Processing of analog values (Page 94)". 
138
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.6 Configuring the operation of the CPU

===== PDF PAGE 139 =====
• I/O addresses: You configure the start address for the I/O here. You can also assign the
inputs and outputs to a process image partition (PIP0, PIP1, PIP2, PIP3, PIP4) or to
automatically update, or to use no process image partition. See "Execution of the user
program (Page 61)" for an explanation of the process image and process image partitions.
7.6.3 Configuring digital input filter times
The digital input filters protect your program from responding to unwanted fast changes in
the input signals, as may result from switch contact bounce or electrical noise. The default
filter time of 6.4 ms blocks unwanted transitions from typical mechanical contacts. Different
points in your application can require shorter filter times to detect and respond to inputs from
fast sensors, or longer filter times to block slow contact bounce or longer impulse noise. 
An input filter time of 6.4 ms means that a single signal change, from ‘0’ to ‘1’ or from ‘1’ to
‘0’, must continue for approximately 6.4 ms to be detected, and a single high or low pulse
shorter than approximately 6.4 ms is not detected. If an input signal switches between ‘0’ and
‘1’ more rapidly than the filter time, the input point value can change in the user program
when the accumulated duration of new value pulses over old value pulses exceeds the filter
time.
The digital input filter works as follows:
• When a "1" is input, it counts up, stopping at the filter time. The image register point
changes from "0" to "1" when the count reaches the filter time.
• When a "0" is input, it counts down, stopping at "0". The image register point changes
from "1" to "0" when the count reaches "0".
• If the input is changing back and forth, the counter will count up some and count down
some. The image register will change when the net accumulation of counts reaches either
the filter time or "0".
• A rapidly-changing signal with more "0’s" than "1’s" will eventually go to "0", and if there
are more "1’s" than "0’s", the image register will eventually change to "1".
139
Device configuration
7.6 Configuring the operation of the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 140 =====
Each input point has a single filter configuration that applies to all uses: process inputs,
interrupts, pulse catch (Page 140), and HSC inputs. To configure input filter times, select
"Digital Inputs".
The default filter time for the digital inputs is 6.4 ms. You can select a filter time from the
Input filters drop-down list. Valid filter times range from 0.1 us to 20.0 ms.
WARNING
Risks with changes to filter time for digital input channel
When changing the filter time for a digital input channel, a new input level transition value
might need to stay constant for up to 20 ms before the filter becomes fully responsive.
Because short input level transitions (less than 20.0 ms) might not be detected, unexpected
machine or process operation can occur. 
To ensure that the new filter time goes into effect immediately, power cycle the CPU.
Unexpected machine or process operation can cause death, injury, and equipment damage. 
Configuring filter times for digital inputs used as HSCs
For inputs that you use as high-speed counters (HSCs), change the input filter time to an
appropriate value to avoid missing counts.
Siemens recommends the following settings:
Type of HSC Recommended input filter time
1 MHz 0.1 microseconds
100 kHz 0.8 microseconds
30 kHz 3.2 microseconds
7.6.4 Pulse catch
The S7‑1200 CPU provides a pulse catch feature for digital input points. The pulse catch
feature allows you to capture high-going pulses or low-going pulses that are of such a short
duration that they would not always be seen when the CPU reads the digital inputs at the
beginning of the scan cycle. 
Enabling pulse catch
To enable pulse catch for a digital input, follow these steps:
1. Select "Digital inputs" in the Inspector window.
2. Select the desired channel.
3. Select "Enable pulse catch."
Basic operation of pulse catch
When you enable pulse catch for an input, a change in state of the input is latched and held
until the next input cycle update. This ensures that a pulse that lasts for a short period of time
will be caught and held until the CPU reads the inputs.
140
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.6 Configuring the operation of the CPU

===== PDF PAGE 141 =====
The figures below show the basic operation of the S7-1200 CPU with and without pulse catch
enabled:
3URFHVV,PDJH8SGDWH, 
7KH&38FDWFKHVWKLVSXOVHRQWKHSK\VLFDOLQSXW 
6FDQF\FOH 1H[WVFDQF\FOH 
2XWSXWIURPSXOVHFDWFK 
(QDEOHG 
,QSXWXSGDWH ,QSXWXSGDWH 
3K\VLFDOLQSXW 
IRUH[DPSOH, 
7KH&38PLVVHVWKLVSXOVHEHFDXVHWKHLQSXW 
WXUQHGRQDQGRIIEHIRUHWKH&38XSGDWHGWKH 
SURFHVVLPDJHLQSXWUHJLVWHU 
3K\VLFDOLQSXW 
IRUH[DPSOH, 
6FDQF\FOH 1H[WVFDQF\FOH 
2XWSXWIURPSXOVHFDWFK 
'LVDEOHG 
3URFHVV,PDJH8SGDWH, 
,QSXWXSGDWH ,QSXWXSGDWH 
NOTE
Because the pulse catch function operates on the input after it passes through the input filter,
you must adjust the input filter time so that the filter does not remove the pulse. 
The figure below shows a block diagram of the digital input circuit:
([WHUQDO
GLJLWDOLQSXW
2SWLFDO
LVRODWLRQ
'LJLWDOLQSXW
ILOWHU
3XOVH
FDWFK ,QSXWWR&38
3XOVHFDWFK
HQDEOH
The figure below shows the response of an enabled pulse catch function to various input
conditions. If you have more than one pulse in a given scan, only the first pulse is read. If you
have multiple pulses in a given scan, you should use the rising/falling edge interrupt events:
6FDQF\FOH 1H[WVFDQF\FOH
,QSXWWRSXOVHFDWFK
2XWSXWIURPSXOVHFDWFK
,QSXWWRSXOVHFDWFK
2XWSXWIURPSXOVHFDWFK
,QSXWWRSXOVHFDWFK
2XWSXWIURPSXOVHFDWFK
,QSXWXSGDWH ,QSXWXSGDWH
141
Device configuration
7.6 Configuring the operation of the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 142 =====
7.7 Configuring multilingual support
The Multilingual support settings allow you to assign one of two project languages for each
user interface language for the S7-1200 Web server (Page 753). You can also configure no
project language for a user interface language.
What is a project language?
The project language is the language that the TIA Portal uses to display user-defined project
texts as network comments and block ​comments.
You select project languages in the TIA Portal from the Tools > Project languages menu
command for the selected project in the project tree.
You can then configure user texts such as network comments and block comments in each
project language from the Tools > Project texts menu command. Then when you change the
TIA Portal user interface language, the network comments, block comments, and other
multilingual project texts display in the corresponding project language. You set the TIA
Portal user interface language from the Options > Settings project language menu
command. 
Project languages and project texts are also configurable from the Languages & resources
node of the project tree.
The Web server can use one or two of the STEP 7 project languages for the display of
diagnostics buffer messages.
142
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.7 Configuring multilingual support

===== PDF PAGE 143 =====
Project language correspondence to user interface language in the Web server
The Web server supports the same user interface languages as the TIA Portal; however, it only
supports up to two project languages. You can configure the Web server to use one of two
project languages for diagnostics buffer text entries depending on the user interface
language of the Web server. You configure these settings in the "Multilingual support"
properties in the device configuration of the CPU. (Network comments and block comments
and other multilingual texts are not visible from the Web server.)
In the Multilingual support properties, the user interface languages on the right are not
editable. They are the pre-defined languages that are available for both the TIA Portal and for
the Web server user interfaces. The "Assign project language" setting is configurable and can
be one of two of your configured project languages, or it can be "None". Because the S7-1200
CPU only supports two project languages, you cannot configure the project language to be
the same as the user interface language for all of the supported user interface languages.
In the configuration below, the Web server displays diagnostics buffer entries (Page 776) in
German when the Web server user interface is German, displays no texts for diagnostics
buffer events when the Web server user interface is Spanish, and displays diagnostics buffer
entries in English for all other languages.
143
Device configuration
7.7 Configuring multilingual support
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 144 =====
7.8 Protection & security
7.8.1 Using the security wizard to set PLC security settings
The security wizard in the TIA Portal provides a central place for you to configure PLC security
settings. When you insert a CPU (Page 122) into your project, the TIA Portal launches the
security wizard. 
The security wizard consists of the following parts:
• Protection of confidential PLC data
• Mode for PG/PC and HMI communication
• PLC access protection
• Access control
• Overview
STEP 7 stores the settings that you make in the wizard to the project when you click "Finish"
from the wizard. If you click "Cancel", STEP 7 does not keep your changes. The changes you
make from the wizard affect only the STEP 7 project.
Protection of confidential PLC data
The "Protection of confidential PLC configuration data (Page 145)" feature allows you to
protect each CPU in your project individually. Use the security wizard to enable this protection
and to set a password for the protection of confidential PLC configuration data.
You can also configure protection of confidential PLC configuration data from the device
configuration of the CPU (Page 145). 
Mode for PG/PC and HMI communication
The mode for PG/PC and HMI communication allows you to use a PLC communication
certificate (Page 521) to protect communication between your CPU and other devices such as
the following:
• Programming devices (PGs) such as TIA Portal and the SIMATIC Automation Tool
• HMIs
From the wizard, select "Only allow secure PG/PC and HMI communication" to enable only
secure communication.
If you need to communicate with devices that do not support secure communication,
deselect "Only allow secure PG/PC and HMI communication". This selection enables your PLC
to communicate using either secure communication or legacy communication (Page 521).
You can also configure the mode for PG/PC and HMI communication (Page 155) in the
connection mechanisms in the device configuration of the CPU. 
PLC access protection
PLC access protection allows you to restrict access to the PLC. 
144
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 145 =====
From the "PLC access protection" area under "Access control configuration", you can select
from the following options:
• Disable access control
• Enable access control
• Enable access control and Use access control via access levels
The STEP 7 project enables access control by default. When enabled, only users with access
rights can access the PLC after authenticating. 
If you enable "Use access control via access levels", you can set access level passwords for the
CPU from the "Access control" dialog of the security wizard.
Access control via access levels
After enabling "Use access control via access levels" from the "PLC access protection" area of
the security wizard or from the device configuration of the CPU, you can set access level
passwords (Page 151). 
Overview
The overview selection of the security wizard displays your settings for the following areas:
• Protection of confidential PLC data (Page 145)
• Mode for PG/PC and HMI communication (Page 155)
• PLC access protection (Page 147)
• Access control (Page 151)
Review your settings and use the Back button if necessary to make changes. When you are
satisfied with your settings, click "Finish". STEP 7 stores your settings in the project. You  must
download the project to the CPU for the security settings to take effect.
Launching the security wizard from the device configuration of the CPU
Alternatively, you can launch the security wizard manually from the "Device configuration" of
the CPU in the "Protection & Security" section.
See also
OPC UA Server (Page 720)
Web server (Page 753)
7.8.2 Protection of confidential PLC configuration data
The "Protection of confidential PLC configuration data" feature allows you to protect the
configuration of each CPU in your project. From the Protection & Security section of the
device configuration, you can enable this protection and set a password for the protection of
confidential PLC configuration data. 
145
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 146 =====
If you configure protection of confidential PLC configuration data note the following:
• If the device does not have this password, the TIA Portal prompts you to enter the
password for protection of confidential PLC configuration data on the first download.
• If the device already has this protection password, the password in the STEP 7 project and
in the device must match. If the passwords do not match, you cannot download the
project to the CPU. You must delete the password for protection of confidential PLC
configuration data or set it to the password in the device. You can set or delete the
password in the device from Online & Diagnostics (Page 1056).
Security wizard
You can also use the security wizard (Page 144) to enable this feature and set the password.
The security wizard launches when you first insert a CPU. You can also launch the security
wizard from the Protection & Security section of the device configuration.
Benefit of protecting confidential PLC configuration data
The CPUs together with TIA Portal provide protection for each individual CPU. Protection of
confidential PLC configuration data provides increased project storage security for each PLC. 
How the protection works
The protection functions much like a lock and key. You enable the protection of confidential
PLC configuration data in the TIA Portal and set a password for this protection. Downloading
the project sets the "protection of confidential PLC configuration data" password in the CPU.
The CPU must have the password from either a project download or from a memory card
(Page 115) to read project files. The project files contain your confidential configuration data.
Encryption:
You enable the "Protection of confidential PLC configuration data" in the TIA Portal and set a
password. This password is the means to protect the confidential PLC configuration data. 
Decryption:
You download the project to the CPU or alternatively load the project from a memory card (Page
115).
The CPU can now read (unlock) project files.
The password encryption in the project and the subsequent decryption in the CPU thus
provide a high degree of protection for your confidential PLC configuration data.


① Project with password-protected confidential data on the memory card of the CPU
② Key information, generated from the password, in the memory area of the CPU that enables
access to the protected confidential configuration data.
146
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 147 =====
NOTE
Responsibility for CPUs 
If you have configured and downloaded protection for confidential PLC configuration data to
a CPU, securely dispose of the CPU when you decommission it.
If you have configured and downloaded protection for confidential PLC configuration data to
a CPU and you later download a project to the CPU where the firmware version of the CPU in
the STEP 7 project is earlier than V4.5, the CPU still contains the encrypted protection. If you
decommission this CPU, securely dispose of it.
Securely disposing of decommissioned CPUs protects against third parties gaining access to
the protected confidential configuration data.
Online tools
When the CPU is online, you can also set, delete, or change the password for "protection of
confidential PLC configuration data" from the online and diagnostics tools (Page 1056).
Additional information
For additional information on the functionality and implementation, refer to the "Secure
Communication" chapter in the TIA Portal Information System.
7.8.3 User Management & Access Control (UMAC)
UMAC allows you to grant specific users or user groups access to a PLC and can significantly
reduce security risks. 
You can perform local management of users, roles, and CPU function rights in the STEP 7
project. 
UMAC provides the following features:
• Central management of local user administration in the STEP 7 project
• Ability to define roles and function rights for each CPU
• Ability to load UMAC configuration changes while the CPU is in STOP or RUN mode
• Ability to disable or enable the local user from the "Security settings > Users & roles" area
of the Project tree
• Addition of Access protection for PG/HMI with authentication 
• Ability to set password requirements and expiration for added security
• Improvement to algorithm for protection from brute force attacks
• Ability to add a configured CPU into an existing STEP 7 project and edit its UMAC
configuration
• Ability to change passwords during runtime after you enter the original password
147
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 148 =====
NOTE
UMAC does not support global user management for CPU-specific function rights. Use the
User Management Component (UMC) to manage CPU-specific function rights for global
users. UMC allows you to manage global users on connected servers. For example, with UMC
you can manage global users through the connection of an MS Active Directory. UMC
manages user authentication. 
For more infomation on UMC, see "Managing global users and user groups" in the TIA Portal
Help System.
Enabling and using UMAC
When you create a STEP 7 project, UMAC is enabled by default. You can disable UMAC from
the security wizard when you add a CPU to the STEP 7 project. You can also disable UMAC
from the device configuration of the CPU in the STEP 7 project. From the "Protection &
Security > Access control" area, select "Disable access control". If you disable access control,
every user has full access to the CPU without a password. You are essentially granting users
"Full access (no protection)" (if using a standard CPU) or "Full access incl. fail-safe (no
protection)" (if using an F-CPU). Users can access most CPU functions. Because of this,
Siemens recommends disabling access control only during commissioning and that only
authorized persons have access to the CPU during this phase. 
NOTE
You do not need to enable access control via access levels (Page 151) when using UMAC.
When you create a STEP 7 project, you have the role of project administrator. Only the project
administrator can create new user roles and assign function rights. Function rights determine
what level of access each user has to the STEP 7 project and PLC process data. Each user role
has unique function rights, giving the project administrator a more flexible and customizable
security solution. As project administrator, you can update or change the function rights of a
user role or delete a user role. You can also view the assigned function rights of a user from
the secure STEP 7 project. 
Project administrators can perform the following actions: 
• Add or remove users 
• Manage global users with UMC or TIA Portal Openness
• Create or delete user roles
• Set the STEP 7 project password for single sign-on access
• Assign or unassign function rights to all types of user roles 
• Activate or deactivate the "Anonymous" user
After adding users and making role assignments, you must load the configuration to the
CPU(s) to activate UMAC. After you load the configuration, each CPU in the configuration
"knows" who can and cannot access certain services and execute certain functions.
148
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 149 =====
WARNING
Unauthorized access to a CPU
Users with CPU full access or full access (incl. fail-safe) privileges have privileges to read and
write PLC variables. Regardless of the access level for the CPU, Web server or OPC UA users
can have privileges to modify PLC data and execute functions. Unauthorized access to the
CPU can disrupt process operation.
Siemens recommends that you observe the following security practices:
• Enable Access control under "Protection & Security > Access control".
• Do not enable the "Anonymous" user.
• Use strong passwords, as defined in STEP 7. 
• Enable the setting "Only allow secure PG/PC and HMI communication" under
"Protection & Security > Connection mechanisms".
• Use a secure Virtual Private Network (VPN) to connect to the S7-1200 PLC from a location
outside your protected network.
• Enable access to the Web server only with the HTTPS protocol.
• Perform error-checking and range-checking on your variables in your program logic
because Web server or OPC UA users can change PLC variables to invalid values.
• For the OPC UA server: In your STEP 7 Device configuration, navigate to
"Properties > OPC UA > Server > Security" and deselect "No security" in "Security policies
available on the server for the secure channel".
Disruption of process operations can result in death, severe personal injury, and/or property
damage.
Creating and managing users, roles, and access rights
The CPU imposes the following limits in configuring users and roles:
• Maximum of 42 users
• Maximum of 14 user groups
• Maximum of 20 roles
You can create and manage all local project users, their roles, and their access rights from the
"Security settings > Users and roles" area of the Project tree. 
149
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 150 =====
From this location, you manage access protection for engineering/HMI access, OPC UA, and
Web server.
NOTE
If you see an information banner at the top of the User and roles section, close it to access
the "Users", "User groups", and "Roles" tabs.
Defining roles and function rights for CPUs
The STEP 7 project includes defined function rights and assigned roles for each CPU. 
NOTE
System-defined roles such as "HMI Administrator" do not have predefined function rights; you
cannot add function rights to system-defined roles. You must create new roles and assign
function rights to them.
To view a list of the CPU’s function rights in the STEP 7 project, do the following:
1. From the Project tree, navigate to "Security settings > Users and roles". 
2. Select the "Roles" tab, and then the "Runtime rights" tab. 
From the "Roles" tab, you can "Add new roles" and select "Runtime rights" for each new role.
From "Users and roles" under the "Users" tab, you can select a user from the list and assign
roles to it from the "Assigned roles" tab. Select the "Assigned rights" tab to see a
comprehensive list of the "Runtime rights" assigned to any selected user.
The CPU function rights are valid during runtime. These rights are located in the "Runtime
rights" tab in the editor for users and roles. 
For more information on defining roles and function rights, refer to "Managing users and
roles" in the TIA Portal Information System.
Activating or deactivating the "Anonymous" user
The STEP 7 project creates the "Anonymous" user by default; it is disabled for security
reasons. You must enable it before use. Once enabled, the "Anonymous" user can log into the
STEP 7 project without a password and the project administrator can assign roles or function
rights to it. Any authorized user can enable or disable the "Anonymous" user.
You can set the default authentication procedure so that the "Anonymous" user account is
always used when opening the project. For information on how to set the default
authentication procedure, refer to the "Overview of user management settings" topic in the
TIA Portal Information System.
150
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 151 =====
NOTE
You can enable or disable the "Anonymous" user, but you cannot delete it. You cannot edit
the "Anonymous" user's data: 
• User name 
• Password
• Runtime timeout
• UM domain ID
• Comment
WARNING
Security risks when activating the "Anonymous" user
Activating the "Anonymous" user makes a STEP 7 project more vulnerable, especially if you
grant extensive rights to the "Anonymous" user.
For a more secure STEP 7 project, do not activate the "Anonymous" user.
Unauthorized access to the CPU or changing PLC variables to invalid values could disrupt
process operation and could result in death, severe personal injury and/or property damage.
To enable or disable the "Anonymous" user, follow these steps:
1. From the "Project tree", select "Security settings > Users and roles".
2. Select the "Users" tab.
3. Select or deselect the check box for the "Anonymous" user.
NOTE
After activating the anonymous user in the STEP 7 project, a window containing a security
note opens to warn you of the potential security risks associated with activating the
anonymous user. Click "Ok" if you wish to proceed. 
For more information on UMAC or the actions a project administrator can perform refer to
"Managing users and roles" in the TIA Portal Information System.
7.8.4 Access control for the S7-1200 CPU
When you enable Access control in the CPU's device configuration, the CPU provides levels of
security for restricting access to specific functions. You can configure the access levels and
passwords for the access levels.
151
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 152 =====
If you select "Use access control via access levels", you can set access level passwords from
the table, but you cannot configure the levels. You set access levels for CPU users from
"Security settings > Users and roles > Roles > Runtime rights" (UMAC (Page 147)). 
For security reasons, the STEP 7 project disables the "Anonymous" user by default. When it is
disabled, the access level for users with no password is "No access (complete protection)".
When it is enabled, the function right(s) assigned to the "Anonymous" user determines the
CPU access level given to a user who logs in as the "Anonymous" user. 
NOTE
You do not need to enable the "Anonymous" user to use access control. However, if you wish
to change the access levels for the "Anonymous" user, you must enable it and set the desired
function rights. 
WARNING
Unauthorized access to a CPU
Users with CPU full access or full access (incl. fail-safe) privileges have privileges to read and
write PLC variables. Regardless of the access level for the CPU, Web server or OPC UA users
can have privileges to modify PLC data and execute functions. Unauthorized access to the
CPU can disrupt process operation.
Siemens recommends that you observe the following security practices:
• Enable Access control (Page 147) under "Protection & Security > Access control".
• Do not enable the "Anonymous" user.
• Use strong passwords, as defined in STEP 7. 
• Enable the setting "Only allow secure PG/PC and HMI communication" under
"Protection & Security > Connection mechanisms".
• Use a secure Virtual Private Network (VPN) to connect to the S7-1200 PLC from a location
outside your protected network.
• Enable access to the Web server only with the HTTPS protocol.
• Perform error-checking and range-checking on your variables in your program logic
because Web server or OPC UA users can change PLC variables to invalid values.
• For the OPC UA server: In your STEP 7 Device configuration, navigate to
"Properties > OPC UA > Server > Security" and deselect "No security" in "Security policies
available on the server for the secure channel".
Disruption of process operations can result in death, severe personal injury, and/or property
damage.
Each access level allows certain functions to be accessed without a password. The default
setting for the CPU is "No access (complete protection)". To use any protection access level,
you must provide a password for that level.
Passwords are case-sensitive. The "Update password encryption" button upgrades the storage
format of existing access level passwords.
152
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 153 =====
Entering the password over a network does not compromise the password protection for the
CPU. Password protection does not apply to the execution of user program instructions,
including communication functions. Entering the correct password provides access to all of
the functions at that level.
PLC-to-PLC communications (using communication instructions in the code blocks) are not
restricted by the access level of the CPU. 
Table 7-3  Access levels for the CPU
Access level Access restrictions
Full access incl. fail-
safe (no protection)1
Allows full access to an F-CPU without password protection.
Full access (no pro­
tection)
Allows full access to a standard CPU without password protection.
Read access Allows read-only access to the hardware configuration and the blocks without
entering a password. You can upload hardware configuration and blocks to the
programming device. In addition, you have HMI access and access to diagnostics
data. You can display offline/online comparison results, change the operating
mode (RUN/STOP), and set the time of day.
You cannot download blocks or a hardware configuration into the CPU. Firmware
updates are not possible.
HMI access Allows only HMI access
In addition to providing access for HMI panels, HMI access allows use of most
online functions. See the TIA Portal Information System for details.
No access (complete
protection)
Allows no access without password. 
You can only see identification data, for example, "Accessible devices".
1 The Full access incl. fail-safe (no protection) option is visible in the STEP 7 project only when using a
Fail-safe CPU.
When using Access control, you can set an emergency (temporary) IP address (Page 719) for
the CPU at any access level.
To activate Access control via access levels, follow these steps:
1. In the CPU properties, go to "Protection & Security > Access control".
2. Select "Enable access control" and "Use access control via access levels".
3. Enter passwords for the desired access levels.
NOTE
You can also set access level passwords from the security wizard (Page 144). 
You can grant the "Anonymous" user access by assigning access level Function rights. The
access level of the "Anonymous" user corresponds to the access level displayed in the access
level table. 
The following example shows how to set the access level to "Read access" for a CPU named
"PLC_1":
1. Go to "Security Settings > Users and roles" in the CPU device configuration in the STEP 7
project.
2. Activate the "Anonymous" user. 
3. Navigate to the "Roles" tab.
4. Add a new role and assign it a meaningful name, e.g. "PLC_1-Read-Access-Role". If you
assign this role to a user, this user has read access to PLC_1 during operation.
5. Select the "Runtime rights" tab. 
153
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 154 =====
6. From the "Function rights categories" table, select the desired CPU, "PLC_1".
7. From the "Function rights" table, select the function rights to assign to the CPU for the role
"PLC_1-Read-Access-Role". For this example, select "Read access". 
8. Switch to the "User" tab and assign the "PLC_1-Read-Access-Role" role to the activated
"Anonymous" user.
After activating access control and setting the access level, as described in the procedures
above, the "Anonymous" user has read access to "PLC_1", and the access level for access
control is preset to "Read access". Users who go online as the "Anonymous" user have only
have read access.
For full access, or full access including fail-safe, you must configure a password for the "Full
access" level in the table found on the CPU's Properties tab under Protection & Security >
Access control. Local users who need full access to the CPU during runtime must log in with
the configured CPU access level password. Local users can also log in with the user name and
password of an existing user who already has full access to the CPU.
After configuring access levels and passwords in the STEP 7 project, you must download the
project to the CPU to enable them. 
For more information on how to set roles and function rights, see User Management & Access
Control (UMAC) (Page 147).
Disabling access control
If you disable access control, every user has full access to the CPU without a password. You
are essentially granting users "Full access (no protection)" (if using a standard CPU) or "Full
access incl. fail-safe (no protection)" (if using an F-CPU). Users can access most CPU functions.
Because of this, Siemens recommends disabling access control only during commissioning
and that only authorized persons have access to the CPU during this phase. 
See also
Assigning Web server user privileges for V4.7 configured CPUs (Page 757)
7.8.5 Configuring connection mechanisms
7.8.5.1 Setting access mechanism for remote partners
To access remote connection partners with PUT/GET instructions, the user must also have
permission. 
By default, the "Permit access with PUT/GET communication" option is not enabled. In this
case, read and write access to CPU data is only possible for communication connections that
require configuration or programming both for the local CPU and for the communication
partner. Access through BSEND/BRCV instructions is possible, for example. 
Connections for which the local CPU is only a server (meaning that no
configuration/programming of the communication with the communication partner exists at
the local CPU), are therefore not possible during operation of the CPU, for example:
• PUT/GET, FETCH/WRITE or FTP access through communication modules
• PUT/GET access from other S7 CPUs
• HMI access through PUT/GET communication
154
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 155 =====
If you want to allow access to CPU data from the client side, follow these steps:
1. Enable the "Anonymous" user under "Security Settings" > "Users and roles". 
2. Assign the "Anonymous" user any CPU access level.
3. In the CPU's "Device configuration" inspector window, select the "Properties" tab >
"Protection & Security" and click the check box for "Permit access with PUT/GET
communication from remote partner".
When you download this configuration to the CPU, the CPU permits PUT/GET communication
from remote partners.
WARNING
Avoiding security risks from physical network attacks
If an attacker can physically access your networks, the attacker can possibly read and write
data.
For example, I/O exchange through PROFIBUS, PROFINET, AS-i, or other I/O bus, GET/PUT,
T-Block, and communication modules (CMs) have no security features. You must protect
these forms of communication by limiting physical access. If an attacker can physically
access your networks using these forms of communication, the attacker can possibly read
and write data.
If you fail to protect these forms of communication, death or severe personal injury can
result.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
7.8.5.2 Enabling secure PG/PC and HMI communication and creating certificates
Use the "Connection mechanisms" in the device configuration of your CPU to configure
whether the CPU accepts only secure communication or accepts both secure and legacy
communication. Secure communication uses X.509 certificates over TLS (Transport Layer
Security) 1.3. The CPU uses these certificates to provide secure communication between the
CPU and clients. Clients include:
• TIA Portal
• SIMATIC Automation Tool
• HMIs
Select "Permit only secure PG/PC and HMI communication" to disable legacy PG/PC and HMI
communication.
You can also create your own certificates (Page 529). Click "..." next to "PLC communication
certificate" to add a new certificate for the CPU or to select an existing certificate. Refer to the
topic "Create / renew certificates" in the TIA Portal Information System for details about
certificate configuration parameters. 
The configuration sections within "Protection & Security" of the device configuration provide
on-screen guidance about your security choices. These sections also provide links to topics in
155
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 156 =====
the TIA Portal Information System for each configuration task and the related security
concepts.
Legacy communication
If you need to communicate with a device that does not support secure communication,
deselect "Permit only secure PG/PC and HMI communication". This selection enables your PLC
to communicate using either secure communication or legacy communication (Page 521).
TIA Portal defaults to the highest level of secure communications; however, for
commissioning reasons you can force the TIA Portal to use legacy PG/PC communications by
selecting "Use only legacy PG/PC communication" from the Online menu.
Security wizard
You can also use the security wizard (Page 144) to configure PG/PC and HMI communication
for V4.x CPUs.
WARNING
Potential safety risks during commissioning
During commissioning, the CPU provides a self-signed certificate that you must trust to
establish a connection. In an unprotected environment, attackers can manipulate these
certificates and access communication between the programming device/HMI and the CPU,
for example, through man-in-the-middle attacks. 
Only trust the self-signed certificate if the programming device and the CPU are on a
protected network and directly connected to each other. 
Attacks due to an unprotected communication environment can disrupt process operation
and lead to death, severe personal injury, or property damage.
7.8.6 Syslog server
To configure the CPU to transfer syslog messages to a syslog server, follow these steps:
1. Select the required CPU in the device or network view of STEP 7.
2. In the Inspector window, navigate to "Properties > Protection & Security > Syslog > Syslog
server".
3. In the "Connection to syslog server" area, check the option "Enable transfer of syslog
messages to syslog servers". The selection options below become editable.
156
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 157 =====
4. Select one of the following options from the "Transport protocol" drop-down list:
– Transport Layer Security (TLS) - server and client authentication: Encrypted data
transfer; syslog server and client (CPU) must authenticate themselves.
– Transport Layer Security (TLS) - only server authentication: Encrypted data transfer;
only the syslog server needs to authenticate itself.
– UDP: Unencrypted data transfer, syslog server and client (CPU) do not need to
authenticate themselves.
5. In the "Addresses of the syslog servers" column, enter a valid server address.
6. In the "Port" column, enter one of the following port numbers depending on the transport
protocol used:
– Standard TCP port for TLS: 6514
– Standard UDP port: 514
Selecting the client certificate
STEP 7 provides the required client certificate for a CPU for the TLS transport protocol. If the
certificate is managed within the CPU, you can either choose an existing certificate or create a
new certificate. To do so, follow these steps:
1. Select the required CPU in the device or network view of STEP 7.
2. In the Inspector window, navigate to "Properties > Protection & Security > Syslog >
Certificates for Syslog".
The certificate generated by STEP 7 is displayed next to "Client certificate".
157
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 158 =====
Selecting the server authentication
After selecting the TLS transport protocol, the configured syslog server must authenticate
itself. This ensures that the CPU only connects to a trusted server. If you want to waive server
authentication, activate the automatic acceptance of server certificates during runtime. To
configure these settings, do the following:
1. Select the required CPU in the device or network view of STEP 7.
2. In the Inspector window, navigate to "Properties > Protection & Security > Syslog >
Certificates for Syslog".
3. In the "Trusted servers" area, specify whether the connected syslog server should be
authenticated.
– Add trusted server: Add a valid server certificate in the "Common name of subject"
column.
– Automatically accept certificates during runtime: If you want to waive server
authentication, activate the "Automatically accept server certificates during runtime"
option. Editing in the table is then not possible.
NOTE
No authentication with automatically accepted server certificates
If you enable the "Automatically accept server certificates during runtime" option, a
server does not need to authenticate itself. This means that the CPU can also connect
to unknown servers, which might create a security risk.
Only select this option during commissioning or in a protected environment.
158
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 159 =====
7.8.7 External load memory
You can also prevent copies of internal load memory to external load memory (SIMATIC
memory card). To prevent the copying of internal load memory to external load memory
follow these steps:
1. From the device configuration of the CPU in STEP 7, select "Protection & Security" from the
General properties.
2. In the "External Load Memory" section, select "Disable copy from internal load memory to
external load memory".
See also the topic Inserting a memory card in the CPU (Page 106) for a description of how this
property affects the insertion of a memory card into the CPU.
7.8.8 Know-how protection
Know-how protection allows you to prevent one or more code blocks (OB, FB, FC, or DB) in
your program from unauthorized access. You create a password to limit access to the code
block. The password-protection prevents unauthorized reading or modification of the code
block. Without the password, you can read only the following information about the code
block:
• Block title, block comment, and block properties
• Transfer parameters (IN, OUT, IN_OUT, Return)
• Call structure of the program
• Global tags in the cross references (without information on the point of use), but local
tags are hidden
When you configure a block for "know-how" protection, the code within the block cannot be
accessed unless you enter the password. 
Use the "Properties" task card of the code block to configure the know-how protection for that
block. After opening the code block, select "Protection" from Properties.
159
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 160 =====
1. Click the "Protection" button to display the "Know-how protection" dialog.
Figure   
2. Click the "Define" button to enter the password.
3. Enter a new password and confirm it.
4. Click "OK" to finish.
7.8.9 Write protection
Write protection for blocks prevents them from being changed unintentionally. Blocks with
write protection can only be opened as "read only"; the block properties can however still be
edited.
To set Write protection for a code block, follow these steps:
1. Open the "Properties" task card of the code block. 
2. After opening the properties of the code block, select "Protection".
