3. In the area "Write protection" select "Define password".
4. From the "Define protection" dialog, enter the password in the fields "New password" and
"Confirm password".
5. Confirm your entries with "OK".
6. Select the "Write protection" check box.
7. From the "Access protection" dialog, enter the correct password.
After these steps, Write protection is enabled and will be active the next time the block is
opened
7.8.10 Copy protection
An additional security feature allows you to bind program blocks for use with a specific
memory card or CPU. This feature is especially useful for protecting your intellectual property.
When you bind a program block to a specific device, you restrict the program or code block
for use only with a specific memory card or CPU. This feature allows you to distribute a
program or code block electronically or by sending a SIMATIC memory card. Copy protection
is available for OBs (Page 170), FBs (Page 172), and FCs (Page 172). The S7‑1200 CPU
supports three types of block protection:
• Binding to the serial number of a CPU
• Binding to the serial number of a memory card
• Dynamic binding with mandatory password 
160
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.8 Protection & security

===== PDF PAGE 161 =====
Use the "Properties" task card of the code block to bind the block to a specific CPU or memory
card. 
1. After opening the code block, select "Protection".
2. From the drop-down list under "Copy protection" task, select the type of copy protection
that you want to use.
3. For binding to the serial number of a CPU or memory card, select either to insert the serial
number when downloading, or enter the serial number for the memory card or CPU.
NOTE
The serial number is case-sensitive.
For dynamic binding with mandatory password, define the password that you must use to
download or copy the block.
When you subsequently download (Page 189) a block with dynamic binding, you must
enter the password to be able to download the block. Note that the copy protection
password and the know-how protection (Page 159) password are two separate passwords.
161
Device configuration
7.8 Protection & security
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 162 =====
7.9 Configuring the parameters of the modules
To configure the operational parameters for the modules, select the module in the Device
view and use the "Properties" tab of the inspector window to configure the parameters for the
module.
Configuring a signal module (SM) or a signal board (SB)
Use the same steps for configuring the onboard I/O (Page 138) of a CPU to configure the I/O
of an SM or SB. You cannot configure signal module inputs for rising-edge detection (Page
69), falling-edge detection (Page 69), or pulse catch (Page 140).
Configuring a communication interface (CM, CP or CB)
Depending on the type of communication interface, configure the parameters for the
network. 
162
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.9 Configuring the parameters of the modules

===== PDF PAGE 163 =====
7.10 Configuring the CPU for communication
The S7-1200 is designed to solve your communications and networking needs by supporting
not only the simplest of networks but also supporting more complex networks. The S7-1200
also provides tools that allow you to communicate with other devices, such as printers and
weigh scales which use their own communications protocols.
Use the "Network view" of Device configuration to create the network connections between
the devices in your project. After creating the network connection, use the "Properties" tab of
the inspector window to configure the parameters of the network.
Refer to "Creating a network connection" (Page 531) for further information.
In the Properties window, select the "Ethernet addresses" configuration entry. STEP 7 displays
the Ethernet address configuration dialog, which associates the software project with the IP
address of the CPU that will receive that project.
Note: The S7-1200 CPU does not have a pre-configured IP address. You must manually assign
an IP address for the CPU.
163
Device configuration
7.10 Configuring the CPU for communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 164 =====
Refer to "Assigning Internet Protocol (IP) addresses" (Page 535) for further information.
For the TCP, ISO-on-TCP, and UDP Ethernet protocols, use the "Properties" of the instruction
(TSEND_C, TRCV_C, or TCON) to configure the "Local/Partner" connections.
The figure shows the "Connection properties" of the "Configuration tab" for an ISO-on-TCP
connection.
Refer to "Configuring the Local/Partner connection path" (Page 532) for further information.
After completing the configuration, download the project to the CPU. All IP addresses are
configured when you download the project.
Refer to "Testing the PROFINET network" (Page 542) for further information.
NOTE
To make a connection to your CPU, your network interface card (NIC) and the CPU must be on
the same class of network and on the same subnet. You can either set up your network
interface card to match the default IP address of the CPU, or you can change the IP address of
the CPU to match the network class and subnet of your network interface card. 
Refer to "Assigning Internet Protocol (IP) addresses" (Page 535) for information about how to
accomplish this.
164
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.10 Configuring the CPU for communication

===== PDF PAGE 165 =====
7.11 Time synchronization
The objective of time synchronization of the time‑of‑day clocks is to have one master clock
that synchronizes all other local clocks. The master clock synchronizes the local clocks initially
and also periodically re-synchronizes the clocks to avoid the effects of drift over time.
In the case of the S7-1200 and its local base components, only the CPU and some of the CP
modules have time‑of‑day clocks that might need to be synchronized. You can configure the
CPU’s time‑of‑day clock to be synchronized to an external master clock. The external master
clock might supply the time of day using an NTP server or through a CP in the local rack of the
S7-1200 that is connected to a SCADA system that includes a master clock.
Refer to S7-1200 CPs (https://support.industry.siemens.com/cs/us/en/ps) at Siemens Industry
Online Support for further information on all S7-1200 CPs that support the Time
synchronization function.
Setting the time‑of‑day clock
There are five ways to set the time‑of‑day clock in the S7-1200 CPU: 
• Using the NTP server (Page 544)
• Using STEP 7
• From the user program
• Using an HMI panel
• From the SIMATIC Automation Tool
You configure time synchronization of the CP modules to the CPU’s clock by selecting the
"CPU synchronizes the modules of the device." check box as shown:
By default, neither time synchronization using the NTP server nor time synchronization of the
CP clocks to the CPU’s clock is enabled.
You configure time synchronization of the CPU’s clock and time synchronization of the CP
clocks independently. Consequently, you can enable time synchronization of the CP clocks by
the CPU when the CPU’s clock is set by any of the above-mentioned methods.
You can select the update interval using the NTP server. The update interval of the NTP server
is set to 10 seconds by default.
When you activate time synchronization in a module, STEP 7 prompts you to select the "CPU
synchronizes the modules of the device." if you have not already selected the check box in
the CPU’s "Time synchronization" dialog. STEP 7 also warns you if you configured more than
one master clock source for time synchronization.
165
Device configuration
7.11 Time synchronization
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 166 =====
WARNING
Risk of attacker accessing your networks through open interfaces
If an attacker can access your networks through open interfaces, such as software like STEP 7
or SAT, or through an HMI, the attacker can possibly disrupt control of your process by
shifting the CPU system time. 
The S7-1200 CPU supports "time of day" interrupts and clock instructions that depend upon
accurate CPU system time. You must restrict access to the CPU by enabling access control
and disabling the "Anonymous" user. Failure to do so can cause a security breach that allows
an unknown user to disrupt control of your process by shifting the CPU system time.
Disruptions to process control can possibly cause death, severe injury, or property damage.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Website.
NOTE
Only configure one time source for the CPU
Receiving time synchronizations for the CPU from more than one source (NTP server or CP
module, for example) could cause conflicting time updates. Time synchronizations from
multiple sources could adversely affect instructions and events based on time of day.
166
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device configuration
7.11 Time synchronization

===== PDF PAGE 167 =====
Programming concepts 8 
8.1 Guidelines for designing a PLC system
When designing a PLC system, you can choose from a variety of methods and criteria. The
following general guidelines can apply to many design projects. Of course, you must follow
the directives of your own company's procedures and the accepted practices of your own
training and location. 
Table 8-1  Guidelines for designing a PLC system
Recommended steps Tasks
Partition your process or
machine
Divide your process or machine into sections that have a level of independence from each other.
These partitions determine the boundaries between controllers and influence the functional
description specifications and the assignment of resources.
Create the functional
specifications
Write the descriptions of operation for each section of the process or machine, such as the I/O
points, the functional description of the operation, the states that must be achieved before allow­
ing action for each actuator (such as a solenoid, a motor, or a drive), a description of the operator
interface, and any interfaces with other sections of the process or machine.
Design the safety circuits Identify any equipment that might require hard-wired logic for safety. Remember that control
devices can fail in an unsafe manner, which can produce unexpected startup or change in the
operation of machinery. Where unexpected or incorrect operation of the machinery could result in
physical injury to people or significant property damage, consider the implementation of elec­
tromechanical overrides (which operate independently of the PLC) to prevent unsafe operations.
The following tasks should be included in the design of safety circuits:
• Identify any improper or unexpected operation of actuators that could be hazardous.
• Identify the conditions that would assure the operation is not hazardous, and determine how to
detect these conditions independently of the PLC.
• Identify how the PLC affects the process when power is applied and removed, and also identify
how and when errors are detected. Use this information only for designing the normal and
expected abnormal operation. You should not rely on this "best case" scenario for safety pur­
poses.
• Design the manual or electromechanical safety overrides that block the hazardous operation
independent of the PLC.
• Provide the appropriate status information from the independent circuits to the PLC so that the
program and any operator interfaces have necessary information.
• Identify any other safety-related requirements for safe operation of the process.
Plan system security Determine what level of protection (Page 144) you require for access to your process. You can
password-protect CPUs and program blocks from unauthorized access.
Specify the operator sta­
tions
Based on the requirements of the functional specifications, create the following drawings of the
operator stations:
• Overview drawing that shows the location of each operator station in relation to the process or
machine.
• Mechanical layout drawing of the devices for the operator station, such as display, switches,
and lights.
• Electrical drawings with the associated I/O of the PLC and signal modules.
167
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 168 =====
Recommended steps Tasks
Create the configuration
drawings
Based on the requirements of the functional specification, create configuration drawings of the
control equipment:
• Overview drawing that shows the location of each PLC in relation to the process or machine.
• Mechanical layout drawing of each PLC and any I/O modules, including any cabinets and other
equipment.
• Electrical drawings for each PLC and any I/O modules, including the device model numbers,
communications addresses, and I/O addresses.
Create a list of symbolic
names
Create a list of symbolic names for the absolute addresses. Include not only the physical I/O signals,
but also the other elements (such as tag names) to be used in your program.
8.2 Structuring your user program
When you create a user program for the automation tasks, you insert the instructions for the
program into code blocks: 
• An organization block (OB) responds to a specific event in the CPU and can interrupt the
execution of the user program. The default for the cyclic execution of the user program
(OB 1) provides the base structure for your user program. If you include other OBs in your
program, these OBs interrupt the execution of OB 1. The other OBs perform specific
functions, such as for startup tasks, for handling interrupts and errors, or for executing
specific program code at specific time intervals.
• A function block (FB) is a subroutine that is executed when called from another code block
(OB, FB, or FC). The calling block passes parameters to the FB and also identifies a specific
data block (DB) that stores the data for the specific call or instance of that FB. Changing
the instance DB allows a generic FB to control the operation of a set of devices. For
example, one FB can control several pumps or valves, with different instance DBs
containing the specific operational parameters for each pump or valve.
• A function (FC) is a subroutine that is executed when called from another code block (OB,
FB, or FC). The FC does not have an associated instance DB. The calling block passes
parameters to the FC. The output values from the FC must be written to a memory address
or to a global DB.
Choosing the type of structure for your user program
Based on the requirements of your application, you can choose either a linear structure or a
modular structure for creating your user program: 
• A linear program executes all of the instructions for your automation tasks in sequence,
one after the other. Typically, the linear program puts all of the program instructions into
the OB for the cyclic execution of the program (OB 1).
• A modular program calls specific code blocks that perform specific tasks. To create a
modular structure, you divide the complex automation task into smaller subordinate tasks
that correspond to the technological functions of the process. Each code block provides
the program segment for each subordinate task. You structure your program by calling
one of the code blocks from another block.
168
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.2 Structuring your user program

===== PDF PAGE 169 =====
Linear structure: Modular structure: 
2%
Figure   
)%
)&
2% Figure   
By creating generic code blocks that can be reused within the user program, you can simplify
the design and implementation of the user program. Using generic code blocks has a number
of benefits:
• You can create reusable blocks of code for standard tasks, such as for controlling a pump
or a motor. You can also store these generic code blocks in a library that can be used by
different applications or solutions.
• When you structure the user program into modular components that relate to functional
tasks, the design of your program can be easier to understand and to manage. The
modular components not only help to standardize the program design, but can also help
to make updating or modifying the program code quicker and easier.
• Creating modular components simplifies the debugging of your program. By structuring
the complete program as a set of modular program segments, you can test the
functionality of each code block as it is developed.
• Creating modular components that relate to specific technological functions can help to
simplify and reduce the time involved with commissioning the completed application.
8.3 Using blocks to structure your program
By designing FBs and FCs to perform generic tasks, you create modular code blocks. You then
structure your program by having other code blocks call these reusable modules. The calling
block passes device-specific parameters to the called block. 
When a code block calls another code block, the CPU executes the program code in the called
block. After execution of the called block is complete, the CPU resumes the execution of the
calling block. Processing continues with execution of the instruction that follows after the
block call. 
A Calling block
B Called (or interrupting) block
① Program execution
② Instruction or event that initiates the execution
of another block
③ Program execution
཰
ི
ཱ
ཱི
࿆
2%)%)&
࿇
2%)%)&
④ Block end (returns to calling block)
169
Programming concepts
8.3 Using blocks to structure your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 170 =====
You can nest the block calls for a more modular structure. In the following example, the
nesting depth is 3: the program cycle OB plus 3 layers of calls to code blocks.
① Start of cycle
)%2% )&
)% )&)%
'%)&
ཱ
'%
཰
'% '%
② Nesting depth
The maximum nesting depth is 16 from a cycle or startup OB. From an interrupt OB, the nesting depth
is 6.
Safety programs have a nesting depth of 4 for safety blocks.
8.3.1 Organization block (OB)
Organization blocks provide structure for your program. They serve as the interface between
the operating system and the user program. OBs are event driven. An event, such as a
diagnostic interrupt or a time interval, causes the CPU to execute an OB. Some OBs have
predefined start events and behavior.
The program cycle OB contains your main program. You can include more than one program
cycle OB in your user program. During RUN mode, the program cycle OBs execute at the
lowest priority level and can be interrupted by all other event types. The startup OB does not
interrupt the program cycle OB because the CPU executes the startup OB before going to RUN
mode. 
After finishing the processing of the program cycle OBs, the CPU immediately executes the
program cycle OBs again. This cyclic processing is the "normal" type of processing used for
programmable logic controllers. For many applications, the entire user program is located in
a single program cycle OB.
You can create other OBs to perform specific functions, such as for handling interrupts and
errors, or for executing specific program code at specific time intervals. These OBs interrupt
the execution of the program cycle OBs. 
170
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.3 Using blocks to structure your program

===== PDF PAGE 171 =====
Creating an OB
Use the "Add new block" dialog to create new OBs in your user program.
Interrupt handling is
always event-driven. When
such an event occurs, the
CPU interrupts the
execution of the user
program and calls the OB
that was configured to
handle that event. After
finishing the execution of
the interrupting OB, the
CPU resumes the execution
of the user program at the
point of interruption.
The CPU determines the order for handling interrupt events by priority. You can assign
multiple interrupt events to the same priority class. For more information, refer to the topics
on organization blocks (Page 66) and execution of the user program (Page 61).
Creating additional OBs
You can create multiple OBs for your user program, even for the program cycle and startup
OB events. Use the "Add new block" dialog to create an OB and enter a name for your OB. 
If you create multiple program cycle OBs for your user program, the CPU executes each
program cycle OB in numerical sequence, starting with the program cycle OB with the lowest
number (such as OB 1). For example: after the first program cycle OB (such as OB 1) finishes,
the CPU executes the program cycle OB with the next higher number. 
171
Programming concepts
8.3 Using blocks to structure your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 172 =====
Configuring the properties of an OB
You can modify the properties of an OB. For example, you can configure the OB number or
programming language. 
NOTE
Note that you can assign a process image part number to an OB that corresponds to PIP0,
PIP1, PIP2, PIP3, or PIP4. If you enter a number for the process image part number, the CPU
creates that process image partition. See the topic "Execution of the user program (Page 61)"
for an explanation of the process image partitions.
8.3.2 Function (FC)
A function (FC) is a code block that typically performs a specific operation on a set of input
values. The FC stores the results of this operation in memory locations. For example, use FCs
to perform standard and reusable operations (such as for mathematical calculations) or
technological functions (such as for individual controls using bit logic operations). An FC can
also be called several times at different points in a program. This reuse simplifies the
programming of frequently recurring tasks. 
An FC does not have an associated instance data block (DB). The FC uses the local data stack
for the temporary data used to calculate the operation. The temporary data is not saved. To
store data permanently, assign the output value to a global memory location, such as M
memory or to a global DB. 
8.3.3 Function block (FB)
A function block (FB) is a code block that uses an instance data block for its parameters and
static data. FBs have variable memory that is located in a data block (DB), or "instance" DB.
The instance DB provides a block of memory that is associated with that instance (or call) of
the FB and stores data after the FB finishes. You can associate different instance DBs with
different calls of the FB. The instance DBs allow you to use one generic FB to control multiple
devices. You structure your program by having one code block make a call to an FB and an
instance DB. The CPU then executes the program code in that FB, and stores the block
parameters and the static local data in the instance DB. When the execution of the FB
finishes, the CPU returns to the code block that called the FB. The instance DB retains the
values for that instance of the FB. These values are available to subsequent calls to the
function block either in the same scan cycle or other scan cycles. 
172
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.3 Using blocks to structure your program

===== PDF PAGE 173 =====
Reusable code blocks with associated memory
You typically use an FB to control the operation for tasks or devices that do not finish their
operation within one scan cycle. To store the operating parameters so that they can be
quickly accessed from one scan to the next, each FB in your user program has one or more
instance DBs. When you call an FB, you also specify an instance DB that contains the block
parameters and the static local data for that call or "instance" of the FB. The instance DB
maintains these values after the FB finishes execution. 
By designing the FB for generic control tasks, you can reuse the FB for multiple devices by
selecting different instance DBs for different calls of the FB.
An FB stores the Input, Output, and InOut, and Static parameters in an instance DB. 
You can also modify and download the function block interface in RUN mode (Page 1077).
Assigning the start value in the instance DB
The instance DB stores both a default value and a start value for each parameter. The start
value provides the value to be used when the FB is executed. The start value can then be
modified during the execution of your user program. 
The FB interface also provides a "Default value" column that allows you to assign a new start
value for the parameter as you are writing the program code. This default value in the FB is
then transferred to the start value in the associated instance DB. If you do not assign a new
start value for a parameter in the FB interface, the default value from instance DB is copied to
start value. 
Using a single FB with DBs
The following figure shows an OB that calls one FB three times, using a different data block
for each call. This structure allows one generic FB to control several similar devices, such as
motors, by assigning a different instance data block for each call for the different devices.
Each instance DB stores the data (such as speed, ramp-up time, and total operating time) for
an individual device. 
'%
'%
'%
)%'%
)%'%
)%'%
2%
)%
In this example, FB 22 controls three separate devices, with DB 201 storing the operational
data for the first device, DB 202 storing the operational data for the second device, and DB
203 storing the operational data for the third device. 
173
Programming concepts
8.3 Using blocks to structure your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 174 =====
8.3.4 Data block (DB)
You create data blocks (DB) in your user program to store data for the code blocks. All of the
program blocks in the user program can access the data in a global DB, but an instance DB
stores data for a specific function block (FB). 
The data stored in a DB is not deleted when the execution of the associated code block comes
to an end. There are two types of DBs:
• A global DB stores data for the code blocks in your program. Any OB, FB, or FC can access
the data in a global DB.
• An instance DB stores the data for a specific FB. The structure of the data in an instance DB
reflects the parameters (Input, Output, and InOut) and the static data for the FB. (The
Temp memory for the FB is not stored in the instance DB.)
NOTE
Although the instance DB reflects the data for a specific FB, any code block can access the
data in an instance DB.
You can also modify and download data blocks in RUN mode (Page 1077).
Read-only data blocks
You can configure a DB as being read-only: 
1. Right-click the DB in the project navigator and select "Properties" from the context menu.
2. In the "Properties" dialog, select "Attributes".
3. Select the "Data block write-protected in the device" option and click "OK".
Optimized and standard data blocks
You can also configure data block access to be optimized. If the block is not optimized, it is
considered a standard data block. A standard DB is compatible with STEP 7 Classic
programming tools and the classic S7‑300 and S7‑400 CPUs. Data blocks with optimized
access have no fixed defined structure. The data elements contain only a symbolic name in
the declaration and no fixed address within the block. The CPU stores the elements
automatically in the available memory area of the block so that there are no gaps in the
memory. This makes for optimal use of the memory capacity.
To set optimized access for a data block, follow these steps:
1. Expand the program blocks folder in the STEP 7 project tree.
2. Right-click the data block and select "Properties" from the context menu.
3. For the attributes, select "Optimized block access".
Note that optimized block access is the default for new data blocks. If you deselect
"Optimized block access", the block uses standard access.
174
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.3 Using blocks to structure your program

===== PDF PAGE 175 =====
NOTE
Block access type for an FB and its instance DB
Be sure that if your FB setting is "Optimized block access" then the setting of the instance DB
for that FB is also "Optimized block access". Similarly if you have not selected "Optimized
block access" for the FB such that the FB is of type standard access, then be sure that the
instance DB is also standard, or not optimized block access. 
If you do not have compatible block access types, then changes to the IN/OUT parameter
values of the FB from an HMI during execution of the FB could be lost.
8.3.5 Creating reusable code blocks
Use the "Add new block"
dialog under "Program
blocks" in the Project
navigator to create OBs,
FBs, FCs, and global DBs. 
When you create a code
block, you select the
programming language for
the block. You do not
select a language for a DB
because it only stores data.
Selecting the "Add new
and open" check box
(default) opens the code
block in the Project view.
You can store objects you want to reuse in libraries. For each project, there is a project library
that is connected to the project. In addition to the project library, you can create any number
of global libraries that can be used over several projects. Since the libraries are compatible
with each other, library elements can be copied and moved from one library to another.
Libraries are used, for example, to create templates for blocks that you first paste into the
project library and then further develop there. Finally, you copy the blocks from the project
library to a global library. You make the global library available to other colleagues working
on your project. They use the blocks and further adapt them to their individual requirements,
where necessary.
For details about library operations, refer to the TIA Portal Information system.
175
Programming concepts
8.3 Using blocks to structure your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 176 =====
8.3.6 Passing parameters to blocks
Function Blocks (FB) and Functions (FC) have three different interface types:
• IN
• IN/OUT
• OUT
FBs and FCs receive parameters through the IN and IN/OUT interface types. The blocks
process the parameters and return values to the caller through the IN/OUT and OUT interface
types.
The user program transfers parameters using one of two methods.
Call-by-value
When the user program passes a parameter to a function as "call-by-value", the user program
copies the actual parameter value into the input parameter of the block for the IN interface
type. This operation requires additional memory for the copied value.
„My_int“
value: 31
FC / FB
IN
value: 31
When the user program calls the block, it copies the values.
Call-by-reference
When the user program passes a parameter to a function as "call-by-reference", the user
program references the address of the actual parameter for the IN/OUT interface type and
does not copy the value. This operation does not require additional memory.
"My_string"
value: 'test'
FC / FB
IN/OUT
Reference to "My_string"
When the user program calls the block, it references the address of the actual parameters.
NOTE
Generally, use the IN/OUT interface type for structured tags (for example, ARRAY, STRUCT,
and STRING) in order to avoid increasing the required data memory unnecessarily.
Block optimization and passing parameters
The user program passes FC parameters as "call-by-value" for simple data types (for example,
INT, DINT, and REAL). It passes complex data types (for example, STRUCT, ARRAY, and
STRING) as "call-by-reference".
176
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.3 Using blocks to structure your program

===== PDF PAGE 177 =====
The user program normally passes FB parameters in the instance Data block (DB) associated
with the FB:
• The user program passes simple data types (for example, INT, DINT, and REAL) as "call-by-
value" by copying the parameters to/from the instance DB.
• The user program copies complex data types (for example, STRUCT, ARRAY, and STRING)
to and from the instance DB for IN and OUT parameter types.
• The user program passes complex data types as "call-by-reference" for the IN/OUT
interface type.
DBs can be created as either "Optimized" or "Standard" (non-optimized). The optimized data
blocks are more compact than the non-optimized data blocks. Also, the ordering of the data
elements within the DB is different for optimized versus non-optimized DBs. Refer to the
"Optimized blocks" section of the S7‑Programming Guideline for S7‑1200/1500, STEP 7 (TIA
Portal), 12/2018 (http://support.automation.siemens.com/WW/view/en/81318674) for a
discussion of optimized blocks.
You create FBs and FCs to process either optimized or non-optimized data. You can select the
"Optimized block access" check box as one of the attributes for the block. The user program
optimizes program blocks by default, and the program blocks expect data passed to the block
to be in the optimized format.
When the user program passes a complex parameter (for example, a STRUCT) to a function,
the system checks the optimization setting of the data block containing the structure and the
optimization setting of the program block. If you optimize both the data block and the
function, then the user program passes the STRUCT as a "call-by-reference". The same is true
if you select non-optimized for both the data block and the function.
However, if you make the function and data block optimization different (meaning that you
optimized one block and not the other block), the STRUCT must be converted to the format
expected by the function. For example, if you select non-optimized for the data block and
optimized for the function, then a STRUCT in the data block must be converted to an
optimized format before the function can process the STRUCT. The system does this
conversion by making a "copy" of the STRUCT and converting it to the optimized format that
the function expects.
In summary, when the user program passes a complex data type (for example, a STRUCT) to a
function as an IN/OUT parameter, the function expects the user program to pass the STRUCT
as a "call-by-reference":
• If you select optimized or non-optimized for both the data block containing the STRUCT
and the function, the user program passes the data as "call-by-reference".
• If you do not configure the data block and the function with the same optimization
settings (one is optimized and the other is non-optimized), the system must make a copy
of the STRUCT before passing it to the function. Because the system has to make this copy
of the structure, this converts the "call-by-reference", effectively, into a "call-by-value".
177
Programming concepts
8.3 Using blocks to structure your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 178 =====
Effect of optimization settings on user programs
The copying of the parameter can cause an issue in a user program if an HMI or interrupt OB
modifies elements of the structure. For example, there is an IN/OUT parameter of a function
(normally passed as "call-by-reference"), but the optimization settings of the data block and
function are different:
1. When the user program is ready to call the function, the system must make a "copy" of the
structure to change the format of the data to match the function.
2. The user program calls the function with a reference to the "copy" of the structure.
3. An interrupt OB occurs while the function is executing, and the interrupt OB changes a
value in the original structure.
4. The function completes and, since the structure is an IN/OUT parameter, the system copies
the values back to the original structure in the original format.
The effect of making the copy of the structure to change the format is that the data written
by the interrupt OB is lost. The same can happen when writing a value with an HMI. The HMI
can interrupt the user program and write a value in the same manner as an interrupt OB.
There are multiple ways to correct this issue:
• The best solution for this this issue is to match the optimization settings of the program
block and the data block when using complex data types (for example, a STRUCT). This
ensures that the user program always passes the parameters as "call-by-reference".
• Another solution is that an interrupt OB or HMI does not directly modify an element in the
structure. The OB or HMI can modify another variable, and then you can copy this variable
into the structure at a specific point in the user program.
8.4 Understanding data consistency
The CPU maintains the data consistency for all of the elementary data types (such as Words or
DWords) and all of the system-defined structures (for example, IEC_TIMERS or DTL). The
reading or writing of the value cannot be interrupted. (For example, the CPU protects the
access to a DWord value until the four bytes of the DWord have been read or written.) To
ensure that the program cycle OBs and the interrupt OBs cannot write to the same memory
location at the same time, the CPU does not execute an interrupt OB until the read or write
operation in the program cycle OB has been completed. 
If your user program shares multiple values in memory between a program cycle OB and an
interrupt OB, your user program must also ensure that these values are modified or read
consistently. You can use the DIS_AIRT (disable alarm interrupt) and EN_AIRT (enable alarm
interrupt) instructions in your program cycle OB to protect any access to the shared values. 
• Insert a DIS_AIRT instruction in the code block to ensure that an interrupt OB cannot be
executed during the read or write operation.
• Insert the instructions that read or write the values that could be altered by an interrupt
OB.
• Insert an EN_AIRT instruction at the end of the sequence to cancel the DIS_AIRT and allow
the execution of the interrupt OB.
A communication request from an HMI device or another CPU can also interrupt execution of
the program cycle OB. The communication requests can also cause problems with data
consistency. The CPU ensures that the elementary data types are always read and written
consistently by the user program instructions. Because the user program is interrupted
periodically by communications, it is not possible to guarantee that multiple values in the CPU
will all be updated at the same time by the HMI. For example, the values displayed on a given
HMI screen could be from different scan cycles of the CPU. 
178
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.4 Understanding data consistency

===== PDF PAGE 179 =====
The following instruction groups transfer buffers of data that could be interrupted:
• PtP (Point-to-Point) instructions (Page 839)
• PROFINET instructions (such as TSEND_C and TRCV_C) (Page 644)
• PROFINET Distributed I/O instructions (Page 330)
• PROFIBUS Distributed I/O Instructions (Page 355) 
Ensure the data consistency for the buffers of data by avoiding any read or write operation to
the buffers in both the program cycle OB and an interrupt OB. If it is necessary to modify the
buffer values for these instructions in an interrupt OB, use a DIS_AIRT instruction to delay any
interruption (an interrupt OB or a communication interrupt from an HMI or another CPU) until
an EN_AIRT instruction is executed. 
NOTE
The use of the DIS_AIRT instruction delays the processing of interrupt OBs until the EN_AIRT
instruction is executed, affecting the interrupt latency (time from an event to the time when
the interrupt OB is executed) of your user program.
See also
Distributed I/O instructions (Page 705)
8.5 Programming language
STEP 7 provides the following standard programming languages for S7-1200:
• LAD (ladder logic) (Page 179) is a graphical programming language. The representation is
based on circuit diagrams.
• FBD (Function Block Diagram) (Page 180) is a programming language that is based on the
graphical logic symbols used in Boolean algebra.
• SCL (structured control language) (Page 181) is a text-based, high-level programming
language.
When you create a code block, you select the programming language to be used by that
block. You can also use CEM (Cause-Effect-Matrix) for programming Function Blocks (FBs)
(Page 172). See the STEP 7 Information System for information on CEM programming for
Function Blocks.
The user program can utilize code blocks created in any or all of the programming languages. 
8.5.1 Ladder logic (LAD)
The elements of a circuit diagram, such as normally closed and normally open contacts, and
coils are linked to form networks. 
179
Programming concepts
8.5 Programming language
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 180 =====
To create the logic for complex operations, you can insert branches to create the logic for
parallel circuits. Parallel branches are opened downwards or are connected directly to the
power rail. You terminate the branches upwards.
LAD provides "box" instructions for a variety of functions, such as math, timer, counter, and
move. 
STEP 7 does not limit the number of instructions (rows and columns) in a LAD network.
NOTE
Every LAD network must terminate with a coil or a box instruction. 
Consider the following rules when creating a LAD network:
• You cannot create a branch that could result in a power flow in the reverse direction.
+ *
( )
& ' = % $
• You cannot create a branch that would cause a short circuit.
& = % $
8.5.2 Function Block Diagram (FBD)
Like LAD, FBD is also a graphical programming language. The representation of the logic is
based on the graphical logic symbols used in Boolean algebra. 
To create the logic for complex operations,
insert parallel branches between the boxes.
Mathematical functions and other complex functions can be represented directly in
conjunction with the logic boxes.
STEP 7 does not limit the number of instructions (rows and columns) in an FBD network.
180
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.5 Programming language

===== PDF PAGE 181 =====
8.5.3 SCL
Structured Control Language (SCL) is a high-level, PASCAL-based programming language for
the SIMATIC S7 CPUs. SCL supports the block structure of STEP 7 (Page 169). Your project can
include program blocks in any of the three programming languages: SCL, LAD, and FBD. 
SCL instructions use standard programming operators, such as for assignment (:=),
mathematical functions (+ for addition, - for subtraction, * for multiplication, and / for
division). SCL also uses standard PASCAL program control operations, such as IF-THEN-ELSE,
CASE, REPEAT-UNTIL, GOTO and RETURN. You can use any PASCAL reference for syntactical
elements of the SCL programming language. Many of the other instructions for SCL, such as
timers and counters, match the LAD and FBD instructions. For more information about
specific instructions, refer to the specific instructions in the chapters for Basic instructions
(Page 197) and Extended instructions (Page 293). 
8.5.3.1 SCL program editor
You can designate any type of block (OB, FB, or FC) to use the SCL programming language at
the time you create the block. STEP 7 provides an SCL program editor that includes the
following elements:
• Interface section for defining the parameters of the code block
• Code section for the program code
• Instruction tree that contains the SCL instructions supported by the CPU
You enter the SCL code for your instruction directly in the code section. The editor includes
buttons for common code constructs and comments. For more complex instructions, simply
drag the SCL instructions from the instruction tree and drop them into your program. You can
also use any text editor to create an SCL program and then import that file into STEP 7. 
181
Programming concepts
8.5 Programming language
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 182 =====
In the Interface section of the SCL code block you can declare the following types of
parameters:
• Input, Output, InOut, and Ret_Val: These parameters define the input tags, output tags,
and return value for the code block. The tag name that you enter here is used locally
during the execution of the code block. You typically would not use the global tag name in
the tag table.
• Static (FBs only; the illustration above is for an FC): The code block uses static tags for
storage of static intermediate results in the instance data block. The block retains static
data until overwritten, which can be after several cycles. The names of the blocks, which
this block calls as multi-instance, are also stored in the static local data.
• Temp: These parameters are the temporary tags that are used during the execution of the
code block.
• Constant: These are named constant values for your code block.
If you call the SCL code block from another code block, the parameters of the SCL code block
appear as inputs or outputs.
In this example, the tags for "Start" and "On" (from the project tag table) correspond to
"StartStopSwitch" and "RunYesNo" in the declaration table of the SCL program.
8.5.3.2 SCL expressions and operations
Constructing an SCL expression
An SCL expression is a formula for calculating a value. The expression consists of operands
and operators (such as *, /, + or -). The operands can be tags, constants, or expressions. 
The evaluation of the expression occurs in a certain order, which is defined by the following
factors:
• Every operator has a pre-defined priority; the highest-priority operation is performed first.
• For operators with equal priority, the operators are processed in a left-to-right sequence.
• Parentheses designate a series of operators to be evaluated together.
The result of an expression can be used either for assigning a value to a tag used by your
program, as a condition to be used by a control statement, or as parameters for another SCL
instruction or for calling a code block.
Table 8-2  Operators in SCL
Type Operation Operator Priority
Parentheses (Expression) ( , ) 1
Power ** 2
Sign (unary plus) + 3
Sign (unary minus) - 3
Multiplication * 4
Division / 4
Math
Modulo MOD 4
182
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.5 Programming language

===== PDF PAGE 183 =====
Type Operation Operator Priority
Addition + 5Math
Subtraction - 5
Less than < 6
Less than or equal to <= 6
Greater than > 6
Greater than or equal to >= 6
Equal to = 7
Comparison
Not equal to <> 7
Negation (unary) NOT 3
AND logic operation AND or & 8
Exclusive OR logic operation XOR 9
Bit logic
OR logic operation OR 10
Assignment Assignment := 11
As a high-level programming language, SCL uses standard statements for basic tasks: 
• Assignment statement: :=
• Mathematical functions: +, -, *, and /
• Addressing of global variables (tags): "<tag name>" (Tag name or data block name
enclosed in double quotes)
• Addressing of local variables: #<variable name> (Variable name preceded by "#" symbol)
The following examples show different expressions for different uses:
"C" := #A+#B; Assigns the sum of two local variables to a tag
"Data_block_1".Tag := #A; Assignment to a data block tag
IF #A > #B THEN "C" := #A; Condition for the IF-THEN statement
"C" := SQRT (SQR (#A) + SQR (#B)); Parameters for the SQRT instruction
Arithmetic operators can process various numeric data types. The data type of the result is
determined by the data type of the most-significant operands. For example, a multiplication
operation that uses an INT operand and a REAL operand yields a REAL value for the result. 
Control statements
A control statement is a specialized type of SCL expression that performs the following tasks:
• Program branching
• Repeating sections of the SCL program code
• Jumping to other parts of the SCL program
• Conditional execution
The SCL control statements include IF-THEN, CASE-OF, FOR-TO-DO, WHILE-DO, REPEAT-UNTIL,
CONTINUE, GOTO, and RETURN. 
A single statement typically occupies one line of code. You can enter multiple statements on
one line, or you can break a statement into several lines of code to make the code easier to
read. Separators (such as tabs, line breaks and extra spaces) are ignored during the syntax
check. An END statement terminates the control statement.
183
Programming concepts
8.5 Programming language
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 184 =====
The following examples show a FOR-TO-DO control statement. (Both forms of coding are
syntactically valid.)
FOR x := 0 TO max DO sum := sum + value(x); END_FOR;
FOR x := 0 TO max DO 
    sum := sum + value(x);
END_FOR;
A control statement can also be provided with a label. A label is set off by a colon at the
beginning of the statement:
Label: <Statement>;
The TIA Portal Information system provides a complete SCL programming language reference.
Conditions
A condition is a comparison expression or a logical expression whose result is of type BOOL
(with the value of either TRUE or FALSE). The following example shows conditions of various
types:
#Temperature > 50
#Counter <= 100
#CHAR1 < 'S'
Relational expression
(#Alpha <> 12) AND NOT #Beta Comparison and logical expression
5 + #Alpha Arithmetic expression
A condition can use arithmetic expressions: 
• The condition of the expression is TRUE if the result is any value other than zero.
• The condition of the expression is FALSE if the result equals zero.
Calling other code blocks from your SCL program
To call another code block in your user program, simply enter the name (or absolute address)
of the FB or FC with the parameters. For an FB, you must provide the instance DB to be called
with the FB. 
<DB name> (Parameter list) Call as a single instance
<#Instance name> (Parameter list) Call as multi-instance
"MyDB"(MyInput:=10, MyInOut:="Tag1"); 
<FC name> (Parameter list) Standard call
<Operand>:=<FC name> (Parameter list) Call in an expression
"MyFC"(MyInput:=10, MyInOut:="Tag1"); 
You can also drag blocks from the navigation tree to the SCL program editor, and complete
the parameter assignment.
184
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.5 Programming language

===== PDF PAGE 185 =====
Adding block comments to SCL code
To include a block comment in the SCL code, place text between (* and *). There is no limit
to the number of lines allowed per comment. Use the block comment button in the SCL
editor to enter block comments quickly: 
Addressing
As with LAD and FBD, SCL allows you to use either tags (symbolic addressing) or absolute
addresses in your user program. SCL also allows you to use a variable as an array index.
Absolute addressing 
%I0.0
%MB100
Precede absolute addresses with the "%" symbol.
Without the "%", STEP 7 generates an undefined tag
error at compile time.
Symbolic addressing
"PLC_Tag_1" Tag in PLC tag table
"Data_block_1".Tag_1 Tag in a data block
"Data_block_1".MyArray[#i] Array element in a data block array
8.5.3.3 Indexed addressing with PEEK and POKE instructions
SCL provides PEEK and POKE instructions that allow you to read from or write to data blocks,
I/O, or memory. You provide parameters for specific byte offsets or bit offsets for the
operation. 
NOTE
To use the PEEK and POKE instructions with data blocks, you must use standard (not
optimized) data blocks. Also note that the PEEK and POKE instructions merely transfer data.
They have no knowledge of data types at the addresses.
PEEK(area:=_in_,
     dbNumber:=_in_,
     byteOffset:=_in_);
Reads the byte referenced by byteOffset of
the referenced data block, I/O or memory
area.
Example referencing data block:
%MB100 := PEEK(area:=16#84,
dbNumber:=1, byteOffset:=#i);
Example referencing IB3 input:
%MB100 := PEEK(area:=16#81,
dbNumber:=0, byteOffset:=#i); // when
#i = 3
185
Programming concepts
8.5 Programming language
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 186 =====
PEEK_WORD(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_);
Reads the word referenced by byteOffset of
the referenced data block, I/O or memory
area.
Example:
%MW200 := PEEK_WORD(area:=16#84,
dbNumber:=1, byteOffset:=#i);
PEEK_DWORD(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_);
Reads the double word referenced by
byteOffset of the referenced data block, I/O or
memory area.
Example: 
%MD300 := PEEK_DWORD(area:=16#84,
dbNumber:=1, byteOffset:=#i);
PEEK_BOOL(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          bitOffset:=_in_);
Reads a Boolean referenced by the bitOffset
and byteOffset of the referenced data block,
I/O or memory area
Example:
%MB100.0 := PEEK_BOOL(area:=16#84,
dbNumber:=1, byteOffset:=#ii,
bitOffset:=#j);
POKE(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          value:=_in_);
Writes the value (Byte, Word, or DWord) to
the referenced byteOffset of the referenced
data block, I/O or memory area
Example referencing data block:
POKE(area:=16#84, dbNumber:=2,
byteOffset:=3, value:="Tag_1");
Example referencing QB3 output:
POKE(area:=16#82, dbNumber:=0,
byteOffset:=3, value:="Tag_1");
POKE_BOOL(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          bitOffset:=_in_,
          value:=_in_);
Writes the Boolean value to the referenced
bitOffset and byteOffset of the referenced
data block, I/O or memory area
Example:
POKE_BOOL(area:=16#84, dbNumber:=2,
byteOffset:=3, bitOffset:=5,
value:=0);
POKE_BLK(area_src:=_in_,
          dbNumber_src:=_in_,
          byteOffset_src:=_in_,
          area_dest:=_in_,
          dbNumber_dest:=_in_,
          byteOffset_dest:=_in_,
          count:=_in_);
Writes "count" number of bytes starting at the
referenced byte Offset of the referenced
source data block, I/O or memory area to the
referenced byteOffset of the referenced
destination data block, I/O or memory area
Example: 
POKE_BLK(area_src:=16#84,
dbNumber_src:=#src_db,
byteOffset_src:=#src_byte,
area_dest:=16#84,
dbNumber_dest:=#src_db,
byteOffset_dest:=#src_byte,
count:=10);
186
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.5 Programming language

===== PDF PAGE 187 =====
For PEEK and POKE instructions, the following values for the "area", "area_src" and "area_dest"
parameters are applicable. For areas other than data blocks, the dbNumber parameter must
be 0.
16#81 I
16#82 Q
16#83 M
16#84 DB
8.5.4 EN and ENO for LAD, FBD and SCL
Determining "power flow" (EN and ENO) for an instruction
Certain instructions (such as the Math and the Move instructions) provide parameters for EN
and ENO. These parameters relate to power flow in LAD or FBD and determine whether the
instruction is executed during that scan. SCL also allows you to set the ENO parameter for a
code block. 
• EN (Enable In) is a Boolean input. Power flow (EN = 1) must be present at this input for the
box instruction to be executed. If the EN input of a LAD box is connected directly to the
left power rail, the instruction will always be executed.
• ENO (Enable Out) is a Boolean output. If the box has power flow at the EN input and the
box executes its function without error, then the ENO output passes power flow (ENO = 1)
to the next element. If an error is detected in the execution of the box instruction, then
power flow is terminated (ENO = 0) at the box instruction that generated the error.
Table 8-3  Operands for EN and ENO
Program editor Inputs/outputs Operands Data type
LAD EN, ENO Power flow Bool
EN I, I:P, Q, M, DB, Temp, Power Flow BoolFBD
ENO Power Flow Bool
EN1 TRUE, FALSE BoolSCL
ENO2 TRUE, FALSE Bool
1 The use of EN is only available for FBs.
2 The use of ENO with the SCL code block is optional. You must configure the SCL compiler to set ENO
when the code block finishes.
Configuring SCL to set ENO
To configure the SCL compiler for setting ENO, follow these steps:
1. Select the "Settings" command from the "Options" menu.
2. Expand the "PLC programming" properties and select "SCL (Structured Control Language)".
3. Select the "Set ENO automatically" option.
187
Programming concepts
8.5 Programming language
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 188 =====
Using ENO in program code
You can also use ENO in your program code, for example by assigning ENO to a PLC tag, or by
evaluating ENO in a local block.
Examples:
“MyFunction”
  ( IN1 := … ,
    IN2 := … ,
    OUT1 => #myOut,
    ENO => #statusFlag ); // PLC tag statusFlag holds the value of 
ENO
“MyFunction”
  ( IN1 := … 
    IN2 := … ,
    OUT1 => #myOut,
    ENO => ENO );  // block status flag of "MyFunction"
                   // is stored in the local block
IF ENO = TRUE THEN
    // execute code only if MyFunction returns true ENO
Effect of Ret_Val or Status parameters on ENO
Some instructions, such as the communication instructions or the string conversion
instructions, provide an output parameter that contains information about the processing of
the instruction. For example, some instructions provide a Ret_Val (return value) parameter,
which is typically an Int data type that contains status information in a range from -32768 to
+32767. Other instructions provide a Status parameter, which is typically a Word data type
that stores status information in a range of hexadecimal values from 16#0000 to 16#FFFF.
The numerical value stored in a Ret_Val or a Status parameter determines the state of ENO for
that instruction.
• Ret_Val: A value from 0 to 32767 typically sets ENO = 1 (or TRUE). A value from ‑32768 to
‑1 typically sets ENO = 0 (or FALSE). To evaluate Ret_Val, change the representation to
hexadecimal.
• Status: A value from 16#0000 16#7FFF typically sets ENO = 1 (or TRUE). A value from
16#8000 to 16#FFFF typically sets ENO = 0 (or FALSE).
Instructions that take more than one scan to execute often provide a Busy parameter (Bool)
to signal that the instruction is active but has not completed execution. These instructions
often also provide a Done parameter (Bool) and an Error parameter (Bool). Done signals that
the instruction was completed without error, and Error signals that the instruction was
completed with an error condition.
• When Busy = 1 (or TRUE), ENO = 1 (or TRUE).
• When Done = 1 (or TRUE), ENO = 1 (or TRUE).
• When Error = 1 (or TRUE), ENO = 0 (or FALSE).
188
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.5 Programming language

===== PDF PAGE 189 =====
8.6 Downloading the elements of your program
You can download the elements of your project from the programming device to the CPU.
When you download a project, the CPU stores the user program (OBs, FCs, FBs and DBs) in
internal load memory or, if a SIMATIC memory card is present, in external load memory (the
card).
You can download your project from the programming device to your CPU from any of the
following locations:
• Project tree: Right-click the program element, and then click the context-sensitive
"Download" selection.
• Online menu: Click the "Download to device" selection.
• Toolbar: Click the "Download to device" icon.
• Device configuration: Right-click the CPU and select the elements to download.
Note that if you have applied dynamic binding with mandatory password (Page 160) to any
of the program blocks, you must enter the password for the protected blocks in order to
download them. If you have configured this type of copy protection for multiple blocks, you
must enter the password for each of the protected blocks in order to download them.
NOTE
Downloading a program does not clear or make any changes to existing values in retentive
memory. To clear retentive memory before a download, reset the CPU to factory settings.
You can also download a panel project for the Basic HMI panels (Page 36) from the TIA Portal
to a memory card in the S7-1200 CPU.
189
Programming concepts
8.6 Downloading the elements of your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 190 =====
Downloading when the configured CPU is different from the connected CPU
STEP 7 and the S7-1200 permit a download if the connected CPU has the capacity to store a
download from the configured CPU, based on the memory requirements of the project and
the compatibility of the I/O. You can download the configuration and program from a CPU to
a larger CPU, for example, from a CPU 1211C DC/DC/DC to a CPU 1215C DC/DC/DC because
the I/O is compatible and the memory is sufficient. In this case, the download operation
displays a warning, "Differences between configured and target modules (online)" along with
the article numbers and firmware versions in the "Load preview" dialog. You must choose
either "No action" if you do not want the download to proceed or "Accept all" if you do want
the download to proceed:
NOTE
When you go online (Page 1051) after downloading the configured CPU to a different
connected CPU, you see the project for the configured CPU with online status indicators in
the project tree. In the online and diagnostics view, however, you see the actual connected
CPU module type. 
You can change your device (Page 136) in the device configuration so that the configured
CPU is the same module type as the connected CPU. The "Change device" dialog provides
complete compatibility details when you try to change a device.
STEP 7 and the S7‑1200 prohibit a download if the connected CPU does not have the capacity
to store a download from the configured CPU; for example, you cannot download the
hardware configuration and program for the following cases:
• CPU 1215C DC/DC/DC to a CPU 1212C DC/DC/DC due to insufficient work memory
• CPU 1211C DC/DC/Relay to a CPU 1211C DC/DC/DC due to I/O differences
• CPU 1217C DC/DC/DC to any CPU 1211C, CPU 1212C, CPU 1214C, or CPU 1215C due to
the 1.5 V DC outputs in the CPU 1217C
• CPU 1214C V4.6 to CPU 1214C V4.5.x or earlier, due to downward firmware version
incompatibility
190
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.6 Downloading the elements of your program

===== PDF PAGE 191 =====
The "Load preview" dialog displays an error in such cases:
CPUs with protection of confidential PLC configuration data
If you have configured Protection of confidential PLC configuration data (Page 145) note the
following:
• If the device does not have the password for protection of confidential PLC configuration
data, the TIA Portal prompts you to enter the password for protection of confidential PLC
configuration data on the first download.
• If the device already has the password for protection of confidential PLC configuration
data, the password in the STEP 7 project and in the device must match. If the passwords
do not match, you cannot download the project to the CPU. You must delete the password
for protection of confidential PLC configuration data or set it to the password in the
device. You can also set or delete the password for protection of confidential PLC
configuration data from Online & Diagnostics (Page 1056).
Recovering from a failed download
If the download fails, the Info tab of the Inspector Window displays the reason. The
diagnostics buffer also provides information. After a failed download, follow these steps to be
able to download successfully:
1. Correct the problem as described in the error message.
2. Reattempt the download.
In rare cases, the download succeeds but a subsequent power cycle of the CPU fails. In this
case you may see an error in the diagnostics buffer such as:
• 16# 02:4175 -- CPU error: Memory card evaluation error: Unknown or incompatible
version of CPU configuration description current card type: No memory card Function
finished/aborted, new startup inhibit set: ..- Memory card missing, wrong type, wrong
content or protected
If this occurs and additional attempts to download fail, you must clear the internal load
memory or external load memory:
1. If using internal load memory, reset the CPU to factory settings.
2. If using a SIMATIC memory card, remove it and delete the contents of the memory card
(Page 112) before reinserting.
3. Download the hardware configuration and software.
191
Programming concepts
8.6 Downloading the elements of your program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 192 =====
8.7 Synchronizing the online CPU and offline project
When you download project blocks to the CPU, the CPU can detect whether blocks or tags
have changed in the online CPU since the last download. In such cases, the CPU offers you
the choice to synchronize the changes. This means that you can upload the online CPU
changes to the project before downloading the project to the CPU. Changes in the online CPU
can be due to a variety of factors:
• Changes to the start values of data block tags during runtime, for example by the
WRIT_DBL instruction (Page 462) or by loading a recipe
• A download from a "secondary" project (a project other than the one that originated the
last download) where one or more of the following conditions exist:
– The online CPU includes program blocks that do not exist in the project.
– Data block tags or block attributes differ between the offline project and online CPU.
– PLC tags exist in the online CPU that do not exist in the offline project.
NOTE
If you edit blocks or tags in the project that you used for the last download, you do not have
to make any choices about synchronization. STEP 7 and the CPU detect that the offline
project changes are newer than the online CPU and proceeds with a normal download
operation.
Synchronization choices
When you download a project to the CPU, you see the synchronization dialog if STEP 7
detects that data blocks or tags in the online CPU are newer than the project values. For
example, if the STEP 7 program has executed WRIT_DBL and changed a start value for a tag in
Data_block_1, STEP 7 displays the following synchronization dialog when you initiate a
download:
192
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.7 Synchronizing the online CPU and offline project

===== PDF PAGE 193 =====
This dialog lists the program blocks where differences exist. From this dialog, you have the
following choices:
• Online/offline comparison: If you click this button, STEP 7 displays the program blocks,
system blocks, technology objects, PLC tags, and PLC data types for the project as
compared to the online CPU (Page 1063). For each object, you can click to see a detailed
analysis of the differences including time stamps. You can use this information to decide
what to do about the differences between the online CPU and the project.
• Synchronize: If you click this button, STEP 7 uploads the data blocks, tags, and other
objects from the online CPU to the project. You can then continue with the program
download, unless program execution has again caused the project to be out of sync with
the CPU.
• Continue without synchronization: If you click this button, STEP 7 downloads the project
to the CPU.
• Cancel: If you click this button, you cancel the download operation.
8.8 Uploading from the online CPU
You can also copy the program blocks from an online CPU or a memory card attached to your
programming device.
Prepare the offline project for the copied program blocks: 
1. Add a CPU device that matches the online CPU.
2. Expand the CPU node once so that the "Program
blocks" folder is visible.
To upload the program blocks from the online CPU to the
offline project, follow these steps:
1. Click the "Program blocks" folder in the offline project.
2. Click the "Go online" button.
3. Click the "Upload" button.
4. Confirm your decision from the Upload dialog (Page
1051).
When the upload is complete, STEP 7 displays all of the
uploaded program blocks in the project.
193
Programming concepts
8.8 Uploading from the online CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 194 =====
8.8.1 Comparing the online CPU to the offline CPU
You can use the "Compare" editor (Page 1063) in STEP 7 to find differences between the
online and offline projects. You might find this useful prior to uploading from the CPU. 
8.9 Debugging and testing the program
8.9.1 Monitor and modify data in the CPU
As shown in the following table, you can monitor and modify values in the online CPU.
Table 8-4  Monitoring and modifying data with STEP 7
Editor Monitor Modify Force
Watch table Yes Yes No
Force table Yes No Yes
Program editor Yes Yes No
Tag table Yes No No
DB editor Yes Yes No
Monitoring with a
watch table
Monitoring with the LAD editor
Refer to the "Online and diagnostics" chapter for more information about monitoring and
modifying data in the CPU (Page 1065).
8.9.2 Watch tables and force tables
You use "watch tables" for monitoring and modifying the values of a user program being
executed by the online CPU. You can create and save different watch tables in your project to
support a variety of test environments. This allows you to reproduce tests during
commissioning or for service and maintenance purposes. 
With a watch table, you can monitor and interact with the CPU as it executes the user
program. You can display or change values not only for the tags of the code blocks and data
blocks, but also for the memory areas of the CPU, including the inputs and outputs (I and Q),
peripheral inputs (I:P), bit memory (M), and data blocks (DB). 
With the watch table, you can enable the physical outputs (Q:P) of a CPU in STOP mode. For
example, you can assign specific values to the outputs when testing the wiring for the CPU.
194
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.9 Debugging and testing the program

===== PDF PAGE 195 =====
STEP 7 also provides a force table for "forcing" a tag to a specific value. For more information
about forcing, see the section on forcing values in the CPU (Page 1071) in the "Online and
Diagnostics" chapter.
NOTE
The force values are stored in the CPU and not in the watch table. 
You cannot force an input (or "I" address). However, you can force a peripheral input. To
force a peripheral input, append a ":P" to the address (for example: "On":P).
STEP 7 also provides the capability of tracing and recording program variables based on
trigger conditions (Page 1081). 
8.9.3 Cross reference to show usage
The Inspector window displays cross-reference information about how a selected object is
used throughout the complete project, such as the user program, the CPU and any HMI
devices. The "Cross-reference" tab displays the instances where a selected object is being
used and the other objects using it. The Inspector window also includes blocks which are only
available online in the cross-references. To display the cross-references, select the "Show
cross-references" command. (In the Project view, find the cross references in the "Tools"
menu.)
NOTE
You do not have to close the editor to see the cross-reference information. 
You can sort the entries in the cross-reference. The cross-reference list provides an overview
of the use of memory addresses and tags within the user program. 
• When creating and changing a program, you retain an overview of the operands, tags and
block calls you have used.
• From the cross-references, you can jump directly to the point of use of operands and tags.
• During a program test or when troubleshooting, you are notified about which memory
location is being processed by which command in which block, which tag is being used in
which screen, and which block is called by which other block.
Table 8-5  Elements of the cross reference
Column Description
Object Name of the object that uses the lower-level objects or that is being used by the
lower-level objects
Number Number of uses
Point of use Each location of use, for example, network
Property Special properties of referenced objects, for example, the tag names in multi-
instance declarations
as Shows additional information about the object, such as whether an instance DB is
used as template or as a multiple instance
Access Type of access, whether access to the operand is read access (R) and/or write access
(W)
195
Programming concepts
8.9 Debugging and testing the program
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 196 =====
Column Description
Address Address of the operand
Type Information on the type and language used to create the object 
Path Path of object in project tree
Depending on the installed products, the cross-reference table displays additional or different
columns.
8.9.4 Call structure to examine the calling hierarchy
The call structure describes the call hierarchy of the block within your user program. It
provides an overview of the blocks used, calls to other blocks, the relationships between
blocks, the data requirements for each block, and the status of the blocks. You can open the
program editor and edit blocks from the call structure. 
Displaying the call structure provides you with a list of the blocks used in the user program.
STEP 7 highlights the first level of the call structure and displays any blocks that are not called
by any other block in the program. The first level of the call structure displays the OBs and
any FCs, FBs, and DBs that are not called by an OB. If a code block calls another block, the
called block is shown as an indentation under the calling block. The call structure only
displays those blocks that are called by a code block. 
You can selectively display only the blocks causing conflicts within the call structure. The
following conditions cause conflicts:
• Blocks that execute any calls with older or newer code time stamps
• Blocks that call a block with modified interface
• Blocks that use a tag with modified address and/or data type
• Blocks that are called neither directly nor indirectly by an OB
• Blocks that call a non-existent or missing block
You can group several block calls and data blocks as a group. You use a drop-down list to see
the links to the various call locations.
You can also perform a consistency check to show time stamp conflicts. Changing the time
stamp of a block during or after the program is generated can lead to time stamp conflicts,
which in turn cause inconsistencies among the blocks that are calling and being called. 
• Most time stamp and interface conflicts can be corrected by recompiling the code blocks.
• If compilation fails to clear up inconsistencies, use the link in the "Details" column to go to
the source of the problem in the program editor. You can then manually eliminate any
inconsistencies.
• Any blocks marked in red must be recompiled.
196
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Programming concepts
8.9 Debugging and testing the program

===== PDF PAGE 197 =====
Basic instructions 9 
9.1 Bit logic operations
9.1.1 Bit logic instructions
LAD and FBD are very effective for handling Boolean logic. While SCL is especially effective for
complex mathematical computation and for project control structures, you can use SCL for
Boolean logic.
LAD contacts
Table 9-1  Normally open and normally closed contacts
LAD SCL Description
IF in THEN
    Statement;
ELSE
    Statement;
END_IF;
IF NOT (in) 
THEN
    Statement;
ELSE
    Statement;
END_IF;
Normally open and normally closed contacts: You can connect contacts to
other contacts and create your own combination logic. If the input bit you
specify uses memory identifier I (input) or Q (output), then the bit value is
read from the process-image register. The physical contact signals in your
control process are wired to I terminals on the PLC. The CPU scans the
wired input signals and continuously updates the corresponding state val­
ues in the process-image input register. 
You can perform an immediate read of a physical input using ":P" following
the I offset (example: "%I3.4:P"). For an immediate read, the bit data values
are read directly from the physical input instead of the process image. An
immediate read does not update the process image.
Table 9-2  Data types for the parameters
Parameter Data type Description
IN Bool Assigned bit
• The Normally Open contact is closed (ON) when the assigned bit value is equal to 1.
• The Normally Closed contact is closed (ON) when the assigned bit value is equal to 0.
• Contacts connected in series create AND logic networks.
• Contacts connected in parallel create OR logic networks.
FBD AND, OR, and XOR boxes
In FBD programming, LAD contact networks are transformed into AND (&), OR (>=1), and
EXCLUSIVE OR (x) box networks where you can specify bit values for the box inputs and
outputs. You may also connect to other logic boxes and create your own logic combinations.
After the box is placed in your network, you can drag the "Insert input" tool from the
"Favorites" toolbar or instruction tree and then drop it onto the input side of the box to add
more inputs. You can also right-click on the box input connector and select "Insert input".
Box inputs and outputs can be connected to another logic box, or you can enter a bit address
or bit symbol name for an unconnected input. When the box instruction is executed, the
197
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 198 =====
current input states are applied to the binary box logic and, if true, the box output will be
true.
Table 9-3  AND, OR, and XOR boxes
FBD SCL1 Description
out := in1 AND in2; All inputs of an AND box must be TRUE for the output to be TRUE.
out := in1 OR in2; Any input of an OR box must be TRUE for the output to be TRUE.
out := in1 XOR in2; An odd number of the inputs of an XOR box must be TRUE for the
output to be TRUE.
1 For SCL: You must assign the result of the operation to a variable to be used for another statement.
Table 9-4  Data types for the parameters
Parameter Data type Description
IN1, IN2 Bool Input bit
NOT logic inverter
Table 9-5  Invert RLO (Result of Logic Operation)
LAD FBD SCL Description
NOT For FBD programming, you can drag the "Invert RLO" tool from
the "Favorites" toolbar or instruction tree and then drop it on
an input or output to create a logic inverter on that box con­
nector.
The LAD NOT contact inverts the logical state of power flow
input.
• If there is no power flow into the NOT contact, then there
is power flow out.
• If there is power flow into the NOT contact, then there is
no power flow out.
198
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.1 Bit logic operations

===== PDF PAGE 199 =====
Output coil and assignment box
The coil output instruction writes a value for an output bit. If the output bit you specify uses
memory identifier Q, then the CPU turns the output bit in the process-image register on or
off, setting the specified bit equal to power flow status. The output signals for your control
actuators are wired to the Q terminals of the CPU. In RUN mode, the CPU system continuously
scans your input signals, processes the input states according to your program logic, and then
reacts by setting new output state values in the process-image output register. The CPU
system transfers the new output state reaction that is stored in the process-image register, to
the wired output terminals.
Table 9-6  Assignment and negate assignment
LAD FBD SCL Description
out := <Boolean expres­
sion>;
out := NOT <Boolean
expression>;
In FBD programming, LAD coils are transformed into assign­
ment (= and /=) boxes where you specify a bit address for
the box output. Box inputs and outputs can be connected
to other box logic or you can enter a bit address.
You can specify an immediate write of a physical output
using ":P" following the Q offset (example: "%Q3.4:P"). For
an immediate write, the bit data values are written to the
process image output and directly to physical output.
Table 9-7  Data types for the parameters
Parameter Data type Description
OUT Bool Assigned bit
• If there is power flow through an output coil or an FBD "=" box is enabled, then the output
bit is set to 1.
• If there is no power flow through an output coil or an FBD "=" assignment box is not
enabled, then the output bit is set to 0.
• If there is power flow through an inverted output coil or an FBD "/=" box is enabled, then
the output bit is set to 0.
• If there is no power flow through an inverted output coil or an FBD "/=" box is not enabled,
then the output bit is set to 1.
199
Basic instructions
9.1 Bit logic operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 200 =====
9.1.2 Set and reset instructions
Set and Reset 1 bit
Table 9-8  S and R instructions
LAD FBD SCL Description
Not available Set output:
When S (Set) is activated, then the data value at the OUT
address is set to 1. When S is not activated, OUT is not changed. 
Not available Reset output:
When R (Reset) is activated, then the data value at the OUT
address is set to 0. When R is not activated, OUT is not changed.
1 For LAD and FBD: These instructions can be placed anywhere in the network.
2 For SCL: You must write code to replicate this function within your application.
Table 9-9  Data types for the parameters
Parameter Data type Description
IN (or connect to contact/gate logic) Bool Bit tag of location to be monitored
OUT Bool Bit tag of location to be set or reset
Set and Reset Bit Field
Table 9-10  SET_BF and RESET_BF instructions
LAD1 FBD SCL Description
Not available Set bit field:
When SET_BF is activated, a data value of 1 is assigned to "n"
bits starting at address tag OUT. When SET_BF is not activated,
OUT is not changed.
Not available Reset bit field:
RESET_BF writes a data value of 0 to "n" bits starting at address
tag OUT. When RESET_BF is not activated, OUT is not changed.
1 For LAD and FBD: These instructions must be the right-most instruction in a branch.
2 For SCL: You must write code to replicate this function within your application.
Table 9-11  Data types for the parameters
Parameter Data type Description
OUT Bool Starting element of a bit field to be set or reset (Example:
#MyArray[3])
n Constant (UInt) Number of bits to write
200
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.1 Bit logic operations

===== PDF PAGE 201 =====
Set-dominant and Reset-dominant flip-flops
Table 9-12  RS and SR instructions
LAD / FBD SCL Description
Not available Reset/set flip-flop:
RS is a set dominant latch where the set dominates. If the set (S1) and reset (R)
signals are both true, the value at address INOUT will be 1.
Not available Set/reset flip-flop:
SR is a reset dominant latch where the reset dominates. If the set (S) and reset
(R1) signals are both true, the value at address INOUT will be 0.
1 For LAD and FBD: These instructions must be the right-most instruction in a branch.
2 For SCL: You must write code to replicate this function within your application.
Table 9-13  Data types for the parameters
Parameter Data type Description
S, S1 Bool Set input; 1 indicates dominance
R, R1 Bool Reset input; 1 indicates dominance
INOUT Bool Assigned bit tag "INOUT"
Q Bool Follows state of "INOUT" bit
The "INOUT" tag assigns the bit address that is set or reset. The optional output Q follows the
signal state of the "INOUT" address.
Instruction S1 R "INOUT" bit 
RS 0 0 Previous state 
 0 1 0 
 1 0 1 
 1 1 1 
 S R1 
SR 0 0 Previous state 
 0 1 0 
 1 0 1 
 1 1 0 
201
Basic instructions
9.1 Bit logic operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 202 =====
9.1.3 Positive and negative edge instructions
Table 9-14  Positive and negative transition detection
LAD FBD SCL Description
Not available 1 Scan operand for positive signal edge.
LAD: The state of this contact is TRUE when a positive transition
(OFF-to-ON) is detected on the assigned "IN" bit. The contact logic state is
then combined with the power flow in state to set the power flow out
state. The P contact can be located anywhere in the network except the
end of a branch. 
FBD: The output logic state is TRUE when a positive transition
(OFF-to-ON) is detected on the assigned input bit. The P box can only be
located at the beginning of a branch.
Not available 1 Scan operand for negative signal edge.
LAD: The state of this contact is TRUE when a negative transition
(ON-to-OFF) is detected on the assigned input bit. The contact logic state
is then combined with the power flow in state to set the power flow out
state. The N contact can be located anywhere in the network except the
end of a branch. 
FBD: The output logic state is TRUE when a negative transition
(ON-to-OFF) is detected on the assigned input bit. The N box can only be
located at the beginning of a branch.
Not available 1 Set operand on positive signal edge.
LAD: The assigned bit "OUT" is TRUE when a positive transition
(OFF-to-ON) is detected on the power flow entering the coil. The power
flow in state always passes through the coil as the power flow out state.
The P coil can be located anywhere in the network.
FBD: The assigned bit "OUT" is TRUE when a positive transition
(OFF-to-ON) is detected on the logic state at the box input connection or
on the input bit assignment if the box is located at the start of a branch.
The input logic state always passes through the box as the output logic
state. The P= box can be located anywhere in the branch.
Not available 1 Set operand on negative signal edge.
LAD: The assigned bit "OUT" is TRUE when a negative transition
(ON-to-OFF) is detected on the power flow entering the coil. The power
flow in state always passes through the coil as the power flow out state.
The N coil can be located anywhere in the network.
FBD: The assigned bit "OUT" is TRUE when a negative transition
(ON-to-OFF) is detected on the logic state at the box input connection or
on the input bit assignment if the box is located at the start of a branch.
The input logic state always passes through the box as the output logic
state. The N= box can be located anywhere in the branch.
1 For SCL: You must write code to replicate this function within your application.
Table 9-15  P_TRIG and N_TRIG 
LAD / FBD SCL Description
Not available 1 Scan RLO (result of logic operation) for positive signal edge.
The Q output power flow or logic state is TRUE when a positive transition
(OFF-to-ON) is detected on the CLK input state (FBD) or CLK power flow
in (LAD). 
In LAD, the P_TRIG instruction cannot be located at the beginning or end
of a network. In FBD, the P_TRIG instruction can be located anywhere
except the end of a branch.
1 For SCL: You must write code to replicate this function within your application.
202
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.1 Bit logic operations

===== PDF PAGE 203 =====
LAD / FBD SCL Description
Not available 1 Scan RLO for negative signal edge.
The Q output power flow or logic state is TRUE when a negative transition
(ON-to-OFF) is detected on the CLK input state (FBD) or CLK power flow
in (LAD). 
In LAD, the N_TRIG instruction cannot be located at the beginning or end
of a network. In FBD, the N_TRIG instruction can be located anywhere
except the end of a branch.
1 For SCL: You must write code to replicate this function within your application.
Table 9-16  R_TRIG and F_TRIG instructions
LAD / FBD SCL Description
"R_TRIG_DB"(
  CLK:=_in_,
  Q=> _bool_out_);
Set tag on positive signal edge.
The assigned instance DB is used to store the previous state of the CLK
input. The Q output power flow or logic state is TRUE when a positive
transition (OFF-to-ON) is detected on the CLK input state (FBD) or CLK
power flow in (LAD).
In LAD, the R_TRIG instruction cannot be located at the beginning or end
of a network. In FBD, the R_TRIG instruction can be located anywhere
except the end of a branch.
"F_TRIG_DB"(
  CLK:=_in_,
  Q=> _bool_out_);
Set tag on negative signal edge.
The assigned instance DB is used to store the previous state of the CLK
input. The Q output power flow or logic state is TRUE when a negative
transition (ON-to-OFF) is detected on the CLK input state (FBD) or CLK
power flow in (LAD). 
In LAD, the F_TRIG instruction cannot be located at the beginning or end
of a network. In FBD, the F_TRIG instruction can be located anywhere
except the end of a branch.
For R_TRIG and F_TRIG, when you insert the instruction in the program, the "Call options"
dialog opens automatically. In this dialog you can assign
whether the edge memory bit is stored in its own data block (single instance) or as a local tag
(multiple instance) in the
block interface. If you create a separate data block, you will find it in the project tree in the
"Program resources" folder
under "Program blocks > System blocks".
Table 9-17  Data types for the parameters (P and N contacts/coils, P=, N=, P_TRIG and N_TRIG) 
Parameter Data type Description
M_BIT Bool Memory bit in which the previous state of the input is saved
IN Bool Input bit whose transition edge is detected
OUT Bool Output bit which indicates a transition edge was detected
CLK Bool Power flow or input bit whose transition edge is detected
Q Bool Output which indicates an edge was detected 
All edge instructions use a memory bit (M_BIT: P/N contacts/coils, P_TRIG/N_TRIG) or (instance
DB bit: R_TRIG, F_TRIG) to store the previous state of the monitored input signal. An edge is
detected by comparing the state of the input with the previous state. If the states indicate a
change of the input in the direction of interest, then an edge is reported by writing the
output TRUE. Otherwise, the output is written to FALSE.
203
Basic instructions
9.1 Bit logic operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 204 =====
NOTE
Edge instructions evaluate the input and memory-bit values each time they are executed,
including the first execution. You must account for the initial states of the input and memory
bit in your program design either to allow or to avoid edge detection on the first scan.
Because the memory bit must be maintained from one execution to the next, you should use
a unique bit for each edge instruction, and you should not use this bit any other place in your
program. You should also avoid temporary memory and memory that can be affected by
other system functions, such as an I/O update. Use only M, global DB, or Static memory (in an
instance DB) for M_BIT memory assignments.
9.2 Timer operations
You use the timer instructions to create programmed time delays. The number of timers that
you can use in your user program is limited only by the amount of memory in the CPU. Each
timer uses a 16 byte IEC_Timer data type DB structure to store timer data that is specified at
the top of the box or coil instruction. STEP 7 automatically creates the DB when you insert the
instruction.
Table 9-18  Timer instructions
LAD / FBD boxes LAD coils SCL Description
"IEC_Timer_0_DB".TP(
    IN:=_bool_in_,
    PT:=_time_in_,
    Q=>_bool_out_,
    ET=>_time_out_);
The TP timer generates a pulse with a preset width
time. 
"IEC_Timer_0_DB".TON (
    IN:=_bool_in_,
    PT:=_time_in_,
    Q=>_bool_out_,
    ET=>_time_out_);
The TON timer sets output Q to ON after a preset
time delay. 
"IEC_Timer_0_DB".TOF (
    IN:=_bool_in_,
    PT:=_time_in_, 
    Q=>_bool_out_, 
    ET=>_time_out_);
The TOF timer resets output Q to OFF after a preset
time delay. 
"IEC_Timer_0_DB".TONR (
    IN:=_bool_in_,
    R:=_bool_in_,
    PT:=_time_in_,
    Q=>_bool_out_,
    ET=>_time_out_);
The TONR timer sets output Q to ON after a preset
time delay. Elapsed time is accumulated over mul­
tiple timing periods until the R input is used to reset
the elapsed time.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL examples, "IEC_Timer_0_DB" is the name of the instance DB.
204
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.2 Timer operations

===== PDF PAGE 205 =====
LAD / FBD boxes LAD coils SCL Description
FBD only: 
 PRESET_TIMER(
    PT:=_time_in_,
    TIMER:=_iec_timer_in_);
The PT (Preset timer) coil loads a new PRESET time
value in the specified IEC_Timer.
FBD only: 
 RESET_TIMER(
    _iec_timer_in_);
The RT (Reset timer) coil resets the specified
IEC_Timer.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL examples, "IEC_Timer_0_DB" is the name of the instance DB.
Table 9-19  Data types for the parameters
Parameter Data type Description
Box: IN
Coil: Power flow
Bool TP, TON, and TONR:
Box: 0=Disable timer, 1=Enable timer
Coil: No power flow=Disable timer, Power flow=Enable timer
TOF:
Box: 0=Enable timer, 1=Disable timer
Coil: No power flow=Enable timer, Power flow=Disable timer
R Bool TONR box only:
0=No reset
1= Reset elapsed time and Q bit to 0
Box: PT
Coil: "PRESET_Tag"
Time Timer box or coil: Preset time input
Box: Q
Coil: DBdata.Q
Bool Timer box: Q box output or Q bit in the timer DB data
Timer coil: you can only address the Q bit in the timer DB data
Box: ET
Coil: DBdata.ET
Time Timer box: ET (elapsed time) box output or ET time value in the timer DB data
Timer coil: you can only address the ET time value in the timer DB data. 
Table 9-20  Effect of value changes in the PT and IN parameters
Timer Changes in the PT and IN box parameters and the corresponding coil parameters
TP • Changing PT has no effect while the timer runs.
• Changing IN has no effect while the timer runs.
TON • Changing PT has no effect while the timer runs.
• Changing IN to FALSE, while the timer runs, resets and stops the timer.
TOF • Changing PT has no effect while the timer runs.
• Changing IN to TRUE, while the timer runs, resets and stops the timer.
TONR • Changing PT has no effect while the timer runs, but has an effect when the timer resumes.
• Changing IN to FALSE, while the timer runs, stops the timer but does not reset the timer. Changing IN
back to TRUE will cause the timer to start timing from the accumulated time value.
205
Basic instructions
9.2 Timer operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 206 =====
PT (preset time) and ET (elapsed time) values are stored in the specified IEC_TIMER DB data as
signed double integers that represent milliseconds of time. TIME data uses the T# identifier
and can be entered as a simple time unit (T#200ms or 200) and as compound time units like
T#2s_200ms.
Table 9-21  Size and range of the TIME data type
Data type Size Valid number ranges1
TIME 32 bits, stored as
DInt data
T#-24d_20h_31m_23s_648ms to T#24d_20h_31m_23s_647ms
Stored as -2,147,483,648 ms to +2,147,483,647 ms
1 The negative range of the TIME data type shown above cannot be used with the timer instructions. Negative PT (preset
time) values are set to zero when the timer instruction is executed. ET (elapsed time) is always a positive value.
Timer coil example
The -(TP)-, -(TON)-, -(TOF)-, and -(TONR)- timer coils must be the last instruction in a LAD
network. As shown in the timer example, a contact instruction in a subsequent network
evaluates the Q bit in a timer coil's IEC_Timer DB data. Likewise, you must address the
ELAPSED element in the IEC_timer DB data if you want to use the elapsed time value in your
program.
The pulse timer is started on a 0 to 1 transition of the Tag_Input bit value. The timer runs for
the time specified by Tag_Time time value.
As long as the timer runs, the state of DB1.MyIEC_Timer.Q=1 and the Tag_Output value=1.
When the Tag_Time value has elapsed, then DB1.MyIEC_Timer.Q=0 and the Tag_Output
value=0.
Reset timer -(RT)- and Preset timer -(PT)- coils
These coil instructions can be used with box or coil timers and can be placed in a mid-line
position. The coil output power flow status is always the same as the coil input status. When
the -(RT)- coil is activated, the ELAPSED time element of the specified IEC_Timer DB data is
reset to 0. When the -(PT)- coil is activated, the PRESET time element of the specified
IEC_Timer DB data is loaded with the assigned time-duration value..
NOTE
When you place timer instructions in an FB, you can select the "Multi-instance data block"
option. The timer structure names can be different with separate data structures, but the
timer data is contained in a single data block and does not require a separate data block for
each timer. This reduces the processing time and data storage necessary for handling the
timers. There is no interaction between the timer data structures in the shared multi-instance
DB.
206
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.2 Timer operations

===== PDF PAGE 207 =====
Operation of the timers
Table 9-22  Types of IEC timers
Timer Timing diagram
TP: Generate pulse
The TP timer generates a pulse with a preset width time.
,1
4
(7
37
37 37 37
TON: Generate ON-delay
The TON timer sets output Q to ON after a preset time
delay.
,1
4
(7
37
37
37
TOF: Generate OFF-delay
The TOF timer resets output Q to OFF after a preset time
delay.
,1
4
(7
37
37
37
TONR: Time accumulator
The TONR timer sets output Q to ON after a preset time
delay. Elapsed time is accumulated over multiple timing
periods until the R input is used to reset the elapsed time.
,1
4
5
(7 37
207
Basic instructions
9.2 Timer operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 208 =====
NOTE
In the CPU, no dedicated resource is allocated to any specific timer instruction. Instead, each
timer utilizes its own timer structure in DB memory and a continuously-running internal CPU
timer to perform timing. 
When a timer is started due to an edge change on the input of a TP, TON, TOF, or TONR
instruction, the value of the continuously-running internal CPU timer is copied into the START
member of the DB structure allocated for this timer instruction. This start value remains
unchanged while the timer continues to run, and is used later each time the timer is updated.
Each time the timer is started, a new start value is loaded into the timer structure from the
internal CPU timer.
When a timer is updated, the start value described above is subtracted from the current value
of the internal CPU timer to determine the elapsed time. The elapsed time is then compared
with the preset to determine the state of the timer Q bit. The ELAPSED and Q members are
then updated in the DB structure allocated for this timer. Note that the elapsed time is
clamped at the preset value (the timer does not continue to accumulate elapsed time after
the preset is reached). 
A timer update is performed when and only when:
• A timer instruction (TP, TON, TOF, or TONR) is executed
• The "ELAPSED" member of the timer structure in DB is referenced directly by an instruction
• The "Q" member of the timer structure in DB is referenced directly by an instruction
Timer programming 
The following consequences of timer operation should be considered when planning and
creating your user program:
• You can have multiple updates of a timer in the same scan. The timer is updated each
time the timer instruction (TP, TON, TOF, TONR) is executed and each time the ELAPSED or
Q member of the timer structure is used as a parameter of another executed instruction.
This is an advantage if you want the latest time data (essentially an immediate read of the
timer). However, if you desire to have consistent values throughout a program scan, then
place your timer instruction prior to all other instructions that need these values, and use
tags from the Q and ET outputs of the timer instruction instead of the ELAPSED and Q
members of the timer DB structure.
• You can have scans during which no update of a timer occurs. It is possible to start your
timer in a function, and then cease to call that function again for one or more scans. If no
other instructions are executed which reference the ELAPSED or Q members of the timer
structure, then the timer will not be updated. A new update will not occur until either the
timer instruction is executed again or some other instruction is executed using ELAPSED or
Q from the timer structure as a parameter.
• Although not typical, you can assign the same DB timer structure to multiple timer
instructions. In general, to avoid unexpected interaction, you should only use one timer
instruction (TP, TON, TOF, TONR) per DB timer structure.
• Self-resetting timers are useful to trigger actions that need to occur periodically. Typically,
self-resetting timers are created by placing a normally-closed contact which references the
timer bit in front of the timer instruction. This timer network is typically located above one
or more dependent networks that use the timer bit to trigger actions. When the timer
expires (elapsed time reaches preset value), the timer bit is ON for one scan, allowing the
dependent network logic controlled by the timer bit to execute. Upon the next execution
208
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.2 Timer operations

===== PDF PAGE 209 =====
of the timer network, the normally closed contact is OFF, thus resetting the timer and
clearing the timer bit. The next scan, the normally closed contact is ON, thus restarting the
timer. When creating self-resetting timers such as this, do not use the "Q" member of the
timer DB structure as the parameter for the normally-closed contact in front of the timer
instruction. Instead, use the tag connected to the "Q" output of the timer instruction for
this purpose. The reason to avoid accessing the Q member of the timer DB structure is
because this causes an update to the timer and if the timer is updated due to the normally
closed contact, then the contact will reset the timer instruction immediately. The Q output
of the timer instruction will not be ON for the one scan and the dependent networks will
not execute.
Time data retention after a RUN-STOP-RUN transition or a CPU power cycle
If a run mode session is ended with stop mode or a CPU power cycle and a new run mode
session is started, then the timer data stored in the previous run mode session is lost, unless
the timer data structure is specified as retentive (TP, TON, TOF, and TONR timers). 
When you accept the defaults in the call options dialog after you place a timer instruction in
the program editor, you are automatically assigned an instance DB which cannot be made
retentive. To make your timer data retentive, you must either use a global DB or a Multi-
instance DB.
Assign a global DB to store timer data as retentive data 
This option works regardless of where the timer is placed (OB, FC, or FB).
1. Create a global DB:
– Double-click "Add new block" from the Project tree
– Click the data block (DB) icon
– For the Type, choose global DB
– If you want to be able to select individual data elements in this DB as retentive, be sure
the DB type "Optimized" box is checked. The other DB type option "Standard -
compatible with S7-300/400" only allows setting all DB data elements retentive or
none retentive.
– Click OK
2. Add timer structure(s) to the DB:
– In the new global DB, add a new static tag using data type IEC_Timer.
– In the "Retain" column, check the box so that this structure will be retentive.
– Repeat this process to create structures for all the timers that you want to store in this
DB. You can either place each timer structure in a unique global DB, or you can place
multiple timer structures into the same global DB. You can also place other static tags
besides timers in this global DB. Placing multiple timer structures into the same global
DB allows you to reduce your overall number of blocks.
– Rename the timer structures if desired.
3. Open the program block for editing where you want to place a retentive timer (OB, FC, or
FB).
4. Place the timer instruction at the desired location.
209
Basic instructions
9.2 Timer operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 210 =====
5. When the call options dialog appears, click the cancel button.
6. On the top of the new timer instruction, type the name (do not use the helper to browse)
of the global DB and timer structure that you created above (example:
"Data_block_3.Static_1").
Assign a multi-instance DB to store timer data as retentive data 
This option only works if you place the timer in an FB.
This option depends upon whether the FB properties specify "Optimized block access" (allows
symbolic access only). To verify how the access attribute is configured for an existing FB,
right-click on the FB in the Project tree, choose properties, and then choose Attributes.
If the FB specifies "Optimized block access" (allows symbolic access only):
1. Open the FB for edit.
2. Place the timer instruction at the desired location in the FB.
3. When the Call options dialog appears, click the Multi instance icon. The Multi Instance
option is only available if the instruction is being placed into an FB.
4. In the Call options dialog, rename the timer if desired.
5. Click OK. The timer instruction appears in the editor, and the IEC_TIMER structure appears
in the FB Interface under Static.
6. If necessary, open the FB interface editor (may have to click on the small arrow to expand
the view).
7. Under Static, locate the timer structure that was just created for you.
8. In the Retain column for this timer structure, change the selection to "Retain". Whenever
this FB is called later from another program block, an instance DB will be created with this
interface definition which contains the timer structure marked as retentive.
If the FB does not specify "Optimized block access", then the block access type is standard,
which is compatible with S7-300/400 classic configurations and allows symbolic and direct
access. To assign a multi-instance to a standard block access FB, follow these steps:
1. Open the FB for edit.
2. Place the timer instruction at the desired location in the FB.
3. When the Call options dialog appears, click on the multi instance icon. The multi instance
option is only available if the instruction is being placed into an FB.
4. In the Call options dialog, rename the timer if desired.
5. Click OK. The timer instruction appears in the editor, and the IEC_TIMER structure appears
in the FB Interface under Static.
6. Open the block that will use this FB.
7. Place this FB at the desired location. Doing so results in the creation of an instance data
block for this FB.
8. Open the instance data block created when you placed the FB in the editor.
9. Under Static, locate the timer structure of interest. In the Retain column for this timer
structure, check the box to make this structure retentive.
210
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.2 Timer operations

===== PDF PAGE 211 =====
9.3 Counter operations
Table 9-23  Counter instructions
LAD / FBD SCL Description
"IEC_Counter_0_DB".CTU(
    CU:=_bool_in, 
    R:=_bool_in, 
    PV:=_in, 
    Q=>_bool_out, 
    CV=>_out);
"IEC_Counter_0_DB".CTD(
    CD:=_bool_in, 
    LD:=_bool_in, 
    PV:=_in, 
    Q=>_bool_out, 
    CV=>_out);
"IEC_Counter_0_DB".CTUD(
    CU:=_bool_in, 
    CD:=_bool_in,
    R:=_bool_in, 
    LD:=_bool_in,
    PV:=_in_, 
    QU=>_bool_out, 
    QD=>_bool_out,
    CV=>_out_);
Use the counter instructions to count internal program events and
external process events. Each counter uses a structure stored in a data
block to maintain counter data. You assign the data block when the
counter instruction is placed in the editor. 
• CTU is a count-up counter
• CTD is a count-down counter
• CTUD is a count-up-and-down counter
1 For LAD and FBD: Select the count value data type from the drop-down list below the instruction name.
2 STEP 7 automatically creates the DB when you insert the instruction.
3 In the SCL examples, "IEC_Counter_0_DB" is the name of the instance DB.
Table 9-24  Data types for the parameters
Parameter Data type1 Description
CU, CD Bool Count up or count down, by one count
R (CTU, CTUD) Bool Reset count value to zero
LD (CTD, CTUD) Bool Load control for preset value
PV SInt, Int, DInt, USInt, UInt, UDInt Preset count value
Q, QU Bool True if CV >= PV
QD Bool True if CV <= 0
CV SInt, Int, DInt, USInt, UInt, UDInt Current count value
1 The numerical range of count values depends on the data type you select. If the count value is an unsigned integer type,
you can count down to zero or count up to the range limit. If the count value is a signed integer, you can count down to
the negative integer limit and count up to the positive integer limit.
The amount of memory in the CPU limits the number of counters allowed in the user
program. Counters use the following amount of memory:
• For SInt or USInt data types, the counter instruction uses 3 bytes.
• For Int or UInt data types, the counter instruction uses 6 bytes.
• For DInt or UDInt data types, the counter instruction uses 12 bytes.
211
Basic instructions
9.3 Counter operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 212 =====
These instructions use software counters whose maximum counting rate is limited by the
execution rate of the OB in which they are placed. The OB that the instructions are placed in
must be executed often enough to detect all transitions of the CU or CD inputs. For faster
counting operations, see the CTRL_HSC instruction (Page 480). 
NOTE
When you place counter instructions in an FB, you can select the multi-instance DB option,
the counter structure names can be different with separate data structures, but the counter
data is contained in a single DB and does not require a separate DB for each counter. This
reduces the processing time and data storage necessary for the counters. There is no
interaction between the counter data structures in the shared multi-instance DB.
Operation of the counters
Table 9-25  Operation of CTU (count up)
Counter Operation
The CTU counter counts up by 1 when the value of parameter CU changes
from 0 to 1. The CTU timing diagram shows the operation for an unsigned
integer count value (where PV = 3).
• If the value of parameter CV (current count value) is greater than or
equal to the value of parameter PV (preset count value), then the
counter output parameter Q = 1.
• If the value of the reset parameter R changes from 0 to 1, then the cur­
rent count value is reset to 0.
&8
5
&9
4




 
Table 9-26  Operation of CTD (count down)
Counter Operation
The CTD counter counts down by 1 when the value of parameter
CD changes from 0 to 1. The CTD timing diagram shows the
operation for an unsigned integer count value (where PV = 3).
• If the value of parameter CV (current count value) is equal to
or less than 0, the counter output parameter Q = 1.
• If the value of parameter LOAD changes from 0 to 1, the
value at parameter PV (preset value) is loaded to the counter
as the new CV (current count value).


 

 
&' 
&9 
4
/' 
212
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.3 Counter operations

===== PDF PAGE 213 =====
Table 9-27  Operation of CTUD (count up and down)
Counter Operation
The CTUD counter counts up or
down by 1 on the 0 to 1 transition
of the count up (CU) or count
down (CD) inputs. The CTUD tim­
ing diagram shows the operation
for an unsigned integer count
value (where PV = 4).
• If the value of parameter CV is
equal to or greater than the
value of parameter PV, then
the counter output parameter
QU = 1.
• If the value of parameter CV is
less than or equal to zero, then
the counter output parameter
QD = 1.
• If the value of parameter LOAD
changes from 0 to 1, then the
value at parameter PV is
loaded to the counter as the
new CV.
• If the value of the reset para­
meter R is changes from 0 to
1, the current count value is
reset to 0.
&8
&'
&9
48
4'
5
/2$'
 


 
  
 
Counter data retention after a RUN-STOP-RUN transition or a CPU power cycle
If a run mode session is ended with stop mode or a CPU power cycle and a new run mode
session is started, then the counter data stored in the previous run mode session is lost,
unless the counter data structure is specified as retentive (CTU, CTD, and CTUD counters). 
When you accept the defaults in the call options dialog after you place a counter instruction
in the program editor, you are automatically assigned an instance DB which cannot be made
retentive. To make your counter data retentive, you must either use a global DB or a Multi-
instance DB.
Assign a global DB to store counter data as retentive data 
This option works regardless of where the counter is placed (OB, FC, or FB).
1. Create a global DB:
– Double-click "Add new block" from the Project tree
– Click the data block (DB) icon
– For the Type, choose global DB
– If you want to be able to select individual items in this DB as retentive, be sure the
symbolic-access-only box is checked.
– Click OK
213
Basic instructions
9.3 Counter operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 214 =====
2. Add counter structure(s) to the DB:
– In the new global DB, add a new static tag using one of the counter data types. Be sure
to consider the Type you want to use for your Preset and Count values.
– In the "Retain" column, check the box so that this structure will be retentive.
– Repeat this process to create structures for all the counters that you want to store in
this DB. You can either place each counter structure in a unique global DB, or you can
place multiple counter structures into the same global DB. You can also place other
static tags besides counters in this global DB. Placing multiple counter structures into
the same global DB allows you to reduce your overall number of blocks.
– Rename the counter structures if desired.
3. Open the program block for editing where you want to place a retentive counter (OB, FC,
or FB).
4. Place the counter instruction at the desired location.
5. When the call options dialog appears, click the cancel button. You should now see a new
counter instruction which has "???" both just above and just below the instruction name.
6. On the top of the new counter instruction, type the name (do not use the helper to
browse) of the global DB and counter structure that you created above (example:
"Data_block_3.Static_1"). This causes the corresponding preset and count value type to be
filled in (example: UInt for an IEC_UCounter structure).
Counter Data Type Corresponding Type for the Preset and Count Values
 IEC_Counter INT
 IEC_SCounter SINT
 IEC_DCounter DINT 
 IEC_UCounter UINT
 IEC_USCounter USINT
 IEC_UDCounter UDINT
Assign a multi-instance DB to store counter data as retentive data 
This option only works if you place the counter in an FB.
This option depends upon whether the FB properties specify "Optimized block access" (allows
symbolic access only). To verify how the access attribute is configured for an existing FB,
right-click on the FB in the Project tree, choose properties, and then choose Attributes.
If the FB specifies "Optimized block access" (allows symbolic access only):
1. Open the FB for edit.
2. Place the counter instruction at the desired location in the FB.
3. When the Call options dialog appears, click on the Multi instance icon. The Multi Instance
option is only available if the instruction is being placed into an FB.
4. In the Call options dialog, rename the counter if desired.
5. Click OK. The counter instruction appears in the editor with type INT for the preset and
count values, and the IEC_COUNTER structure appears in the FB Interface under Static.
6. If desired, change the type in the counter instruction from INT to one of the other types.
The counter structure will change correspondingly.
7. If necessary, open the FB interface editor (may have to click on the small arrow to expand
the view).
214
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.3 Counter operations

===== PDF PAGE 215 =====
8. Under Static, locate the counter structure that was just created for you.
9. In the Retain column for this counter structure, change the selection to "Retain". Whenever
this FB is called later from another program block, an instance DB will be created with this
interface definition which contains the counter structure marked as retentive.
If the FB does not specify "Optimized block access", then the block access type is standard,
which is compatible with S7-300/400 classic configurations and allows symbolic and direct
access. To assign a multi-instance to a standard block access FB, follow these steps:
1. Open the FB for edit.
2. Place the counter instruction at the desired location in the FB.
3. When the Call options dialog appears, click on the multi instance icon. The multi instance
option is only available if the instruction is being placed into an FB.
4. In the Call options dialog, rename the counter if desired.
5. Click OK. The counter instruction appears in the editor with type INT for the preset and
count value, and the IEC_COUNTER structure appears in the FB Interface under Static.
6. If desired, change the type in the counter instruction from INT to one of the other types.
The counter structure will change correspondingly.
7. Open the block that will use this FB.
8. Place this FB at the desired location. Doing so results in the creation of an instance data
block for this FB.
9. Open the instance data block created when you placed the FB in the editor.
10.
 
Under Static, locate the counter structure of interest. In the Retain column for this counter
structure, check the box to make this structure retentive.
Type shown in counter instruction (for preset
and count values)
Corresponding structure Type shown in FB
interface
 INT IEC_Counter
 SINT IEC_SCounter
 DINT IEC_DCounter
 UINT IEC_UCounter
 USINT IEC_USCounter
 UDINT IEC_UDCounter
9.4 Comparator operations
9.4.1 Compare values instructions
Table 9-28  Compare instructions
LAD FBD SCL Description
out := in1 = in2;
or
IF in1 = in2 
    THEN out := 1;
    ELSE out := 0;
    END_IF;
Compares two values of the same data type. When the
LAD contact comparison is TRUE, then the contact is
activated. When the FBD box comparison is TRUE, then
the box output is TRUE.
1 For LAD and FBD: Click the instruction name (such as "==") to change the comparison type from the drop-down list. Click
the "???" and select data type from the drop-down list. 
215
Basic instructions
9.4 Comparator operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 216 =====
Table 9-29  Data types for the parameters
Parameter Data type Description
IN1, IN2 Byte, Word, DWord, SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal,
String, WString, Char, Char, Time, Date, TOD, DTL, Constant
Values to compare
Table 9-30  Comparison descriptions
Relation type The comparison is true if ...
= IN1 is equal to IN2
<> IN1 is not equal to IN2
>= IN1 is greater than or equal to IN2
<= IN1 is less than or equal to IN2
> IN1 is greater than IN2
< IN1 is less than IN2
9.4.2 IN_Range (Value within range) and OUT_Range (Value outside range)
Table 9-31  Value within Range and value outside range instructions
LAD / FBD SCL Description
out := IN_RANGE(min, val, max);
out := OUT_RANGE(min, val,
max);
Tests whether an input value is in or out of a specified value range. 
If the comparison is TRUE, then the box output is TRUE. 
1 For LAD and FBD: Click the "???" and select the data type from the drop-down list. 
Table 9-32  Data types for the parameters
Parameter Data type1 Description
MIN, VAL, MAX SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Con­
stant
Comparator inputs
1 The input parameters MIN, VAL, and MAX must be the same data type.
• The IN_RANGE comparison is true if: MIN <= VAL <= MAX
• The OUT_RANGE comparison is true if: VAL < MIN or VAL > MAX
216
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.4 Comparator operations

===== PDF PAGE 217 =====
9.4.3 OK (Check validity) and NOT_OK (Check invalidity)
Table 9-33  OK (check validity) and Not OK (check invalidity) instructions
LAD FBD SCL Description
Not available
Not available
Tests whether an input data reference is a valid real num­
ber according to IEEE specification 754. 
1 For LAD and FBD: When the LAD contact is TRUE, the contact is activated and passes power flow. When the FBD box is
TRUE, then the box output is TRUE. 
Table 9-34  Data types for the parameter
Parameter Data type Description
IN Real, LReal Input data
Table 9-35  Operation
Instruction The Real number test is TRUE if:
OK The input value is a valid real number 1
NOT_OK The input value is not a valid real number 1
1 A Real or LReal value is invalid if it is +/- INF (infinity), NaN (Not a Number), or if it is a denormalized value. A denormalized
value is a number very close to zero. The CPU substitutes a zero for a denormalized value in calculations. 
9.4.4 Variant and array comparison instructions
9.4.4.1 Equality and non-equality comparison instructions
The S7‑1200 CPU provides instructions for querying the data type of a tag to which a Variant
operand points for either equality or non-equality to the data type of the other operand.
In addition, the S7‑1200 CPU provides instructions for querying the data type of an array
element for either equality or non-equality to the data type of the other operand.
In these instructions, you are comparing <Operand1> to <Operand2>. <Operand1> must
have the Variant data type. <Operand2> can be an elementary data type of a PLC data type.
In LAD and FBD, <Operand1> is the operand above the instruction. In LAD, <Operand2> is the
operand below the instruction.
For all instructions, the result of logic operation (RLO) is 1 (true) if the equality or non-
equality test passes, and is 0 (false) if not.
The equality and non-equality type comparison instructions are as follows:
• EQ_Type (Compare data type for EQUAL with the data type of a tag)
• NE_Type (Compare data type for UNEQUAL with the data type of a tag)
• EQ_ElemType (Compare data type of an ARRAY element for EQUAL with the data type of a
tag)
• NE_ElemType (Compare data type of an ARRAY element for UNEQUAL with the data type
of a tag)
217
Basic instructions
9.4 Comparator operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 218 =====
Table 9-36  EQ and NE instructions
LAD FBD SCL Description
Not available Tests whether the tag pointed to by the
Variant at Operand1 is of the same data type
as the tag at Operand2. 
Not available Tests whether the tag pointed to by the
Variant at Operand1 is of a different data
type as the tag at Operand2. 
Not available Tests whether the array element pointed to
by the Variant at Operand1 is of the same
data type as the tag at Operand2. 
Not available Tests whether the array element pointed to
by the Variant at Operand1 is of a different
data type as the tag at Operand2. 
Table 9-37  Data types for the parameters
Parameter Data type Description
Operand1 Variant First operand
Operand2 Bit strings, integers, floating-point numbers,
timers, date and time, character strings,
ARRAY, PLC data types
Second operand
9.4.4.2 Null comparision instructions
You can use the instructions IS_NULL and NOT_NULL to determine whether or not the input
actually points to an object or not.
For both instructions, <Operand> must have the Variant data type.
Table 9-38  IS_NULL (Query for EQUALS ZERO pointer) and NOT_NULL (Query for EQUALS ZERO pointer) instructions
LAD FBD SCL Description
Not available Tests whether the tag pointed to by the Vari­
ant at Operand is null and therefore not an
object.
Not available Tests whether the tag pointed to by the Vari­
ant at Operand is not null and therefore does
point to an object.
Table 9-39  Data types for the parameters
Parameter Data type Description
Operand Variant Operand to evaluate for null or not null.
218
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.4 Comparator operations

===== PDF PAGE 219 =====
9.4.4.3 IS_ARRAY (Check for ARRAY)
You can use the "Check for ARRAY" instruction to query whether the Variant points to a tag of
the Array data type.
The <Operand> must have the Variant data type.
The instructions returns 1 (true) if the operand is an array.
Table 9-40  IS_ARRAY (Check for ARRAY)
LAD FBD SCL Description
 IS_ARRAY(_variant_in_) Tests whether the tag pointed to by the Variant
at Operand is an array.
Table 9-41  Data types for the parameters
Parameter Data type Description
Operand Variant Operand to evaluate for whether it is an array.
9.5 Math functions
9.5.1 CALCULATE (Calculate)
Table 9-42  CALCULATE instruction 
LAD / FBD SCL Description
Use the standard
SCL math expres­
sions to create
the equation.
The CALCULATE instruction lets you create a math function that operates
on inputs (IN1, IN2, .. INn) and produces the result at OUT, according to
the equation that you define. 
• Select a data type first. All inputs and the output must be the same
data type.
• To add another input, click the icon at the last input.
Table 9-43  Data types for the parameters
Parameter Data type1
IN1, IN2, ..INn SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord 
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord
1 The IN and OUT parameters must be the same data type (with implicit conversions of the input parameters). For example:
A SINT value for an input would be converted to an INT or a REAL value if OUT is an INT or REAL 
Click the calculator icon to open the dialog and define your math function. You enter your
equation as inputs (such as IN1 and IN2) and operations. When you click "OK" to save the
function, the dialog automatically creates the inputs for the CALCULATE instruction. 
219
Basic instructions
9.5 Math functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 220 =====
The dialog shows an example and a list of possible instructions that you can include based on
the data type of the OUT parameter: 
NOTE
You also must create an input for any constants in your function. The constant value would
then be entered in the associated input for the CALCULATE instruction. 
By entering constants as inputs, you can copy the CALCULATE instruction to other locations in
your user program without having to change the function. You then can change the values or
tags of the inputs for the instruction without modifying the function. 
When CALCULATE is executed and all the individual operations in the calculation complete
successfully, then the ENO = 1. Otherwise, ENO = 0.
9.5.2 Add, subtract, multiply and divide instructions
Table 9-44  Add, subtract, multiply and divide instructions
LAD / FBD SCL Description
out := in1 + in2;
out := in1 - in2;
out := in1 * in2;
out := in1 / in2;
• ADD: Addition (IN1 + IN2 = OUT)
• SUB: Subtraction (IN1 - IN2 = OUT)
• MUL: Multiplication (IN1 * IN2 = OUT)
• DIV: Division (IN1 / IN2 = OUT)
An Integer division operation truncates the fractional part of the quotient
to produce an integer output. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-45  Data types for the parameters (LAD and FBD)
Parameter Data type1 Description
IN1, IN2 SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Constant Math operation inputs 
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Math operation output 
1 Parameters IN1, IN2, and OUT must be the same data type.
To add an ADD or MUL input, click the "Create" icon or right-click on an input
stub for one of the existing IN parameters and select the "Insert input"
command. 
To remove an input, right-click on an input stub for one of the existing IN parameters (when
there are more than the original two inputs) and select the "Delete" command.
When enabled (EN = 1), the math instruction performs the specified operation on the input
values (IN1 and IN2) and stores the result in the memory address specified by the output
220
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.5 Math functions

===== PDF PAGE 221 =====
parameter (OUT). After the successful completion of the operation, the instruction sets ENO =
1. 
Table 9-46  ENO status
ENO Description
1 No error
0 The Math operation result value would be outside the valid number range of the data type selected. The
least significant part of the result that fits in the destination size is returned. 
0 Division by 0 (IN2 = 0): The result is undefined and zero is returned.
0 Real/LReal: If one of the input values is NaN (not a number) then NaN is returned.
0 ADD Real/LReal: If both IN values are INF with different signs, this is an illegal operation and NaN is returned.
0 SUB Real/LReal: If both IN values are INF with the same sign, this is an illegal operation and NaN is returned.
0 MUL Real/LReal: If one IN value is zero and the other is INF, this is an illegal operation and NaN is returned.
0 DIV Real/LReal: If both IN values are zero or INF, this is an illegal operation and NaN is returned.
9.5.3 MOD (return remainder of division)
Table 9-47  Modulo (return remainder of division) instruction
LAD / FBD SCL Description
out := in1 MOD  in2; You can use the MOD instruction to return the remainder of an integer
division operation. The value at the IN1 input is divided by the value at the
IN2 input and the remainder is returned at the OUT output. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-48  Data types for parameters
Parameter Data type1 Description
IN1 and IN2 SInt, Int, DInt, USInt, UInt, UDInt, Constant Modulo inputs 
OUT SInt, Int, DInt, USInt, UInt, UDInt Modulo output 
1 The IN1, IN2, and OUT parameters must be the same data type.
Table 9-49  ENO values
ENO Description
1 No error
0 Value IN2 = 0, OUT is assigned the value zero
221
Basic instructions
9.5 Math functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 222 =====
9.5.4 NEG (Create twos complement)
Table 9-50  NEG (create twos complement) instruction
LAD / FBD SCL Description
-(in); The NEG instruction inverts the arithmetic sign of the value at parameter IN and stores the
result in parameter OUT. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-51  Data types for parameters
Parameter Data type1 Description
IN SInt, Int, DInt, Real, LReal, Constant Math operation input 
OUT SInt, Int, DInt, Real, LReal Math operation output 
1 The IN and OUT parameters must be the same data type.
Table 9-52  ENO status
ENO Description
1 No error
0 The resulting value is outside the valid number range of the selected data type. 
Example for SInt: NEG (-128) results in +128 which exceeds the data type maximum.
9.5.5 INC (Increment) and DEC (Decrement)
Table 9-53  INC and DEC instructions
LAD / FBD SCL Description
in_out := in_out + 1; Increments a signed or unsigned integer number value: 
IN_OUT value +1 = IN_OUT value 
in_out := in_out - 1; Decrements a signed or unsigned integer number value: 
IN_OUT value - 1 = IN_OUT value 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-54  Data types for parameters
Parameter Data type Description
IN/OUT SInt, Int, DInt, USInt, UInt, UDInt Math operation input and output 
Table 9-55  ENO status
ENO Description
1 No error
0 The resulting value is outside the valid number range of the selected data type. 
Example for SInt: INC (+127) results in +128, which exceeds the data type maximum.
222
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.5 Math functions

===== PDF PAGE 223 =====
9.5.6 ABS (Form absolute value)
Table 9-56  ABS (absolute value) instruction
LAD / FBD SCL Description
out := ABS(in); Calculates the absolute value of a signed integer or real number at parameter IN
and stores the result in parameter OUT.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-57  Data types for parameters
Parameter Data type1 Description
IN SInt, Int, DInt, Real, LReal Math operation input 
OUT SInt, Int, DInt, Real, LReal Math operation output 
1 The IN and OUT parameters must be the same data type.
Table 9-58  ENO status
ENO Description
1 No error
0 The math operation result value is outside the valid number range of the selected data type. 
Example for SInt: ABS (-128) results in +128 which exceeds the data type maximum.
9.5.7 MIN (Get minimum) and MAX (Get maximum)
Table 9-59  MIN (get minimum) and MAX (get maximum) instructions
LAD / FBD SCL Description
out:= MIN(
    in1:=_variant_in_,
    in2:=_variant_in_
    [,...in32]);
The MIN instruction compares the value of two parameters IN1
and IN2 and assigns the minimum (lesser) value to parameter
OUT.
out:= MAX(
    in1:=_variant_in_,
    in2:=_variant_in_
    [,...in32]);
The MAX instruction compares the value of two parameters IN1
and IN2 and assigns the maximum (greater) value to parameter
OUT.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu. 
Table 9-60  Data types for the parameters
Parameter Data type1 Description
IN1, IN2
[...IN32]
SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Time, Date,
TOD, Constant
Math operation inputs (up to 32 inputs)
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Time, Date,
TOD
Math operation output 
1 The IN1, IN2, and OUT parameters must be the same data type.
223
Basic instructions
9.5 Math functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 224 =====
To add an input, click the "Create" icon or right-click on an input stub for one of
the existing IN parameters and select the "Insert input" command. 
To remove an input, right-click on an input stub for one of the existing IN parameters (when
there are more than the original two inputs) and select the "Delete" command.
Table 9-61  ENO status
ENO Description
1 No error
0 For Real data type only:
• At least one input is not a real number (NaN).
• The resulting OUT is +/- INF (infinity).
9.5.8 LIMIT (Set limit value)
Table 9-62  LIMIT (set limit value) instruction
LAD / FBD SCL Description
LIMIT(MN:=_variant_in_,
    IN:=_variant_in_,
    MX:=_variant_in_,
    OUT:=_variant_out_);
The Limit instruction tests if the value of parameter IN is inside the
value range specified by parameters MIN and MAX and if not,
clamps the value at MIN or MAX.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-63  Data types for the parameters
Parameter Data type1 Description
MN, IN, and MX SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Time, Date, TOD·
Constant
Math operation inputs 
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Time, Date, TOD Math operation output 
1 The MN, IN, MX, and OUT parameters must be the same data type.
If the value of parameter IN is within the specified range, then the value of IN is stored in
parameter OUT. If the value of parameter IN is outside of the specified range, then the OUT
value is the value of parameter MIN (if the IN value is less than the MIN value) or the value of
parameter MAX (if the IN value is greater than the MAX value).
Table 9-64  ENO status
ENO Description
1 No error
0 Real: If one or more of the values for MIN, IN and MAX is NaN (Not a Number), then NaN is returned. 
0 If MIN is greater than MAX, the value IN is assigned to OUT.
SCL examples:
• MyVal := LIMIT(MN:=10,IN:=53, MX:=40); //Result: MyVal = 40
• MyVal := LIMIT(MN:=10,IN:=37, MX:=40); //Result: MyVal = 37
• MyVal := LIMIT(MN:=10,IN:=8, MX:=40); //Result: MyVal = 10
224
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.5 Math functions

===== PDF PAGE 225 =====
9.5.9 Exponent, logarithm, and trigonometry instructions
You use the floating point instructions to program mathematical operations using a Real or
LReal data type:
• SQR: Form square (IN 2 = OUT)
• SQRT: Form square root (√IN = OUT)
• LN: Form natural logarithm (LN(IN) = OUT)
• EXP: Form exponential value (e IN =OUT), where base e = 2.71828182845904523536
• EXPT: exponentiate (IN1 IN2 = OUT)
EXPT parameters IN1 and OUT are always the same data type, for which you must select
Real or LReal. You can select the data type for the exponent parameter IN2 from among
many data types. 
• FRAC: Return fraction (fractional part of floating point number IN = OUT)
• SIN: Form sine value (sin(IN radians) = OUT)
• ASIN: Form arcsine value (arcsine(IN) = OUT radians), where the sin(OUT radians) = IN
• COS: Form cosine (cos(IN radians) = OUT)
• ACOS: Form arccosine value (arccos(IN) = OUT radians), where the cos(OUT radians) = IN
• TAN: Form tangent value (tan(IN radians) = OUT)
• ATAN: Form arctangent value (arctan(IN) = OUT radians), where the tan(OUT radians) = IN
Table 9-65  Examples of floating-point math instructions
LAD / FBD SCL Description
out := SQR(in);
or
out := in * in;
Square: IN 2 = OUT
For example: If IN = 9, then OUT = 81.
out := in1 ** in2; General exponential: IN1 IN2 = OUT
For example: If IN1 = 3 and IN2 = 2, then OUT = 9.
1 For LAD and FBD: Click the "???" (by the instruction name) and select a data type from the drop-down menu.
2 For SCL: You can also use the basic SCL math operators to create the mathematical expressions. 
Table 9-66  Data types for parameters
Parameter Data type Description
IN, IN1 Real, LReal, Constant Inputs
IN2 SInt, Int, DInt, USInt, UInt,UDInt, Real, LReal, Constant EXPT exponent input
OUT Real, LReal Outputs
225
Basic instructions
9.5 Math functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 226 =====
Table 9-67  ENO status
ENO Instruction Condition Result (OUT)
1 All No error Valid result
Result exceeds valid Real/LReal range +INFSQR
IN is +/- NaN (not a number) +NaN
IN is negative -NaNSQRT
IN is +/- INF (infinity) or +/- NaN +/- INF or +/- NaN
IN is 0.0, negative, -INF, or -NaN -NaNLN
IN is +INF or +NaN +INF or +NaN
Result exceeds valid Real/LReal range +INFEXP
IN is +/- NaN +/- NaN
SIN, COS, TAN IN is +/- INF or +/- NaN +/- INF or +/- NaN
IN is outside valid range of -1.0 to +1.0 +NaNASIN, ACOS
IN is +/- NaN +/- NaN
ATAN IN is +/- NaN +/- NaN
FRAC IN is +/- INF or +/- NaN +NaN
IN1 is +INF and IN2 is not -INF +INF
IN1 is negative or -INF +NaN if IN2 is Real/LReal,
-INF otherwise
IN1 or IN2 is +/- NaN +NaN
0
EXPT
IN1 is 0.0 and IN2 is Real/LReal (only) +NaN
9.6 Move operations
9.6.1 MOVE (Move value), MOVE_BLK (Move block), UMOVE_BLK (Move block
uninterruptible), and MOVE_BLK_VARIANT (Move block)
Use the Move instructions to copy data elements to a new memory address and convert from
one data type to another. The source data is not changed by the move process. 
• The MOVE instruction copies a single data element from the source address specified by
the IN parameter to the destination addresses specified by the OUT parameter.
• The MOVE_BLK and UMOVE_BLK instructions have an additional COUNT parameter. The
COUNT specifies how many data elements are copied. The number of bytes per element
copied depends on the data type assigned to the IN and OUT parameter tag names in the
PLC tag table.
226
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 227 =====
Table 9-68  MOVE, MOVE_BLK, UMOVE_BLK, and MOVE_BLK_VARIANT instructions
LAD / FBD SCL Description
out1 := in; Copies a data element stored at a specified
address to a new address or multiple addresses.1 
MOVE_BLK(
   in:=_variant_in,
   count:=_uint_in,
   out=>_variant_out);
Interruptible move that copies a block of data ele­
ments to a new address.
UMOVE_BLK(
   in:=_variant_in,
   count:=_uint_in,
   out=>_variant_out);
Uninterruptible move that copies a block of data
elements to a new address.
MOVE_BLK_VARIANT(
   SRC:=_variant_in,
   COUNT:=_udint_in,
   SRC_INDEX:=_dint_in,
   DESTINDEX:=_dint_in,
   DEST=>_variant_out);
Moves the contents of a source memory area to a
destination memory area.
You can copy a complete array or elements of an
array to another array of the same data type. The
size (number of elements) of source and destina­
tion array may be different. You can copy mul­
tiple or single elements within an array. You use
Variant data types to point to both the source and
destination arrays.
1 MOVE instruction: To add another output in LAD or FBD, click the "Create" icon by the output parameter. For SCL, use mul­
tiple assignment statements. You might also use one of the loop constructions.
Table 9-69  Data types for the MOVE instruction
Parameter Data type Description
IN SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Char, WChar, Array, Struct, DTL, Time, Date, TOD, IEC
data types, PLC data types
Source address 
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Char, WChar, Array, Struct, DTL, Time, Date, TOD, IEC
data types, PLC data types
Destination address 
To add MOVE outputs, click the "Create" icon or right-click on an output stub for
one of the existing OUT parameters and select the "Insert output" command.
To remove an output, right-click on an output stub for one of the existing OUT parameters
(when there are more than the original two outputs) and select the "Delete" command.
Table 9-70  Data types for the MOVE_BLK and UMOVE_BLK instructions
Parameter Data type Description
IN SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Byte, Word, DWord,
Time, Date, TOD, WChar
Source start address
COUNT UInt Number of data elements to copy
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, WChar
Destination start address
227
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 228 =====
Table 9-71  Data types for the MOVE_BLK_VARIANT instruction
Parameter Data type Description
SRC Variant (which points to an array or individual array element) Source block from which to copy
COUNT UDInt Number of data elements to copy
SRC_INDEX DInt Zero-based index into the SRC array
DEST_INDEX DInt Zero-based index into the DEST array
RET_VAL Int Error information
DEST Variant (which points to an array or individual array element) Destination area into which to copy
the contents of the source block
NOTE
Rules for data copy operations
• To copy the Bool data type, use SET_BF, RESET_BF, R, S, or output coil (LAD) (Page 200)
• To copy a single elementary data type, use MOVE
• To copy an array of an elementary data type, use MOVE_BLK or UMOVE_BLK
• To copy a structure, use MOVE
• To copy a string, use S_MOVE (Page 301)
• To copy a single character in a string, use MOVE
• The MOVE_BLK and UMOVE_BLK instructions cannot be used to copy arrays or structures
to the I, Q, or M memory areas.
MOVE_BLK and UMOVE_BLK instructions differ in how interrupts are handled: 
• Interrupt events are queued and processed during MOVE_BLK execution. Use the
MOVE_BLK instruction when the data at the move destination address is not used within
an interrupt OB subprogram or, if used, the destination data does not have to be
consistent. If a MOVE_BLK operation is interrupted, then the last data element moved is
complete and consistent at the destination address. The MOVE_BLK operation is resumed
after the interrupt OB execution is complete.
• Interrupt events are queued but not processed until UMOVE_BLK execution is complete.
Use the UMOVE_BLK instruction when the move operation must be completed and the
destination data consistent, before the execution of an interrupt OB subprogram. For
more information, see the section on data consistency (Page 178).
ENO is always true following execution of the MOVE instruction.
Table 9-72  ENO status
ENO Condition Result
1 No error All COUNT elements were successfully copied.
0 Either the source (IN) range or the destination (OUT) range
exceeds the available memory area.
Elements that fit are copied. No partial elements
are copied.
228
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 229 =====
Table 9-73  Condition codes for the MOVE_BLK_VARIANT instruction
RET_VAL
(W#16#...)
Description
0000 No error
80B4 Data types do not correspond.
8151 Access to the SRC parameter is not possible.
8152 The operand at the SRC parameter is an invalid type.
8153 Code generation error at the SRC parameter
8154 The operand at the SRC parameter has the data type Bool.
8281 The COUNT parameter has an invalid value.
8382 The value at the SRC_INDEX parameter is outside the limits of the
Variant.
8383 The value at parameter SRC_INDEX is outside the high limit of the
array.
8482 The value at the DEST_INDEX parameter is outside the limits of the
Variant.
8483 The value at parameter DEST_INDEX is outside the high limit of the
array.
8534 The DEST parameter is write-protected.
8551 Access to the DEST parameter is not possible.
8552 The operand at the DEST parameter is an invalid type.
8553 Code generation error at the DEST parameter
8554 The operand at the DEST parameter has the data type Bool.
*You can display error codes in the program editor as integer or hexadecimal values. 
9.6.2 Deserialize
Table 9-74  DESERIALIZE instruction
LAD / FBD SCL Description
ret_val := Deserialize(
   SRC_ARRAY:=_variant_in_,
   DEST_VARIABLE=>_variant_out_,
   POS:=_dint_inout_);
You can use the "Deserialize"
instruction to convert the
sequential representation of a
PLC data type (UDT) back to a
PLC data type and to fill its
entire contents. If the compar­
ison is TRUE, then the box out­
put is TRUE.
The memory area which holds the sequential representation of a PLC data type must have the
Array of Byte data type and you must declare the data block to have standard (not optimized)
access. Make sure that there is enough memory space prior to the conversion.
The instruction enables you to convert multiple sequential representations of converted PLC
data types back to their original data types.
229
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 230 =====
NOTE
If you only want to convert back a single sequential representation of a PLC data type (UDT),
you can also use the instruction "TRCV: Receive data via communication connection".
Table 9-75  Parameters for the DESERIALIZE instruction
Parameter Type Data type Description
SRC_ARRAY IN Variant Global data block that
contains the data stream
DEST_VARIABLE INOUT Variant Tag in which to store the
converted PLC data type
(UDT)
POS INOUT DInt Number of bytes that the
converted PLC data type
uses 
RET_VAL OUT Int Error information
Table 9-76  RET_VAL parameter
RET_VAL*
(W#16#...)
Description
0000 No error
80B0 The memory areas for the SRC_ARRAY and DEST_VARIABLE parameters overlap.
8136 The data block at the DEST_VARIABLE parameter is not a block with standard access.
8150 The Variant data type at the SRC_ARRAY parameter contains no value.
8151 Code generation error at the SRC_ARRAY parameter.
8153 There is not enough free memory available at the SRC_ARRAY parameter.
8250 The Variant data type at the DEST_VARIABLE parameter contains no value.
8251 Code generation error at the DEST_VARIABLE parameter.
8254 Invalid data type at the DEST_VARIABLE parameter.
8382 The value at parameter POS is outside the limits of the array.
*You can view the error codes as either integer or hexadecimal in the program editor.
Example: Deserialize instruction
The following example shows how the instruction works:
Network 1:
The "MOVE" instruction moves the value "0" to the "#BufferPos" data block tag. The
Deserialize instruction then deserializes the sequential representation of the customer data
from the "Buffer" data block and writes it to the "Target" data block. The Deserialize
instruction calculates the number of bytes that the converted data uses and stores it in the
"#BufferPos" data block tag.
230
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 231 =====
Network 2:
The "Deserialize" instruction deserializes the sequential representation of the data stream
pointed to by "Buffer" and writes the characters to the "#Label" operand. The logic compares
the characters using the comparison instructions "arti" and "Bill". If the comparison for "arti" =
TRUE, the data is article data that is to be deserialized and written to the "Article" data
structure of the "Target" data block. If the comparison for "Bill" = TRUE, the data is billing data
that is to be deserialized and written to the "Bill" data structure of the "Target" data block.
Function block (or Function) interface:
Custom PLC data types:
The structure of the two PLC data types (UDTs) for this example are as follows:
Data blocks:
The two data blocks for this example are as follows:
231
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 232 =====
9.6.3 Serialize
Table 9-77  SERIALIZE instruction
LAD / FBD SCL Description
ret_val := Serialize(
    SRC_VARIABLE=>_variant_in_,
    DEST_ARRAY:=_variant_out_,
    POS:=_dint_inout_);
Use the "Serialize" instruction
to convert several PLC data
types (UDTs) to a sequential
representation without any
loss of structure.
You can use the instruction to temporarily save multiple structured data items from your
program to a buffer, for example to a global data block, and send them to another CPU. The
memory area in which the converted PLC data types are stored must have the ARRAY of BYTE
data type and be declared with standard access. Make sure that there is enough memory
space prior to the conversion.
The POS parameter contains information about the number of bytes that the converted PLC
data types use.
NOTE
If you only want to send a single PLC data type (UDT), you can use the instruction "TSEND:
Send data via communication connection".
Table 9-78  Parameters for the SERIALIZE instruction
Parameter Type Data type Description
SRC_VARIABLE IN Variant PLC data type (UDT) that is to be converted to a
serial representation
DEST_ARRAY INOUT Variant Data block in which the generated data stream is
to be stored
POS INOUT DInt Number of bytes that the converted PLC data
types use. The calculated POS parameter is zero-
based. 
RET_VAL OUT Int Error information
Table 9-79  RET_VAL parameter
RET_VAL*
(W#16#...)
Description
0000 No error
80B0 The memory areas for the SRC_VARIABLE and DEST_ARRAY parameters overlap.
8150 The Variant data type at the SRC_VARIABLE parameter contains no value.
8152 Code generation error at the SRC_VARIABLE parameter.
8236 The data block at the DEST_ARRAY parameter is not a block with standard access.
8250 The Variant data type at the DEST_ARRAY parameter contains no value.
8252 Code generation error at the DEST_ARRAY parameter.
8253 There is not enough free memory available at the DEST_ARRAY parameter.
232
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 233 =====
RET_VAL*
(W#16#...)
Description
8254 Invalid data type at the DEST_VARIABLE parameter.
8382 The value at parameter POS is outside the limits of the array.
*You can view the error codes as either integer or hexadecimal in the program editor.
Example: Serialize instruction
The following example shows how the instruction works:
Network 1:
The "MOVE" instruction moves the value "0" to the "#BufferPos" parameter. The "Serialize"
instruction serializes the customer data from the "Source" data block and writes it in
sequential representation to the "Buffer" data block. The instruction stores the number of
bytes used by the sequential representation in the "#BufferPos" parameter.
Network 2:
The logic now inserts some separator text to make it easier to deserialize the sequential
representation later. The "S_MOVE" instruction moves the text string "arti" to the "#Label"
parameter. The "Serialize" instruction writes these characters after the source client data to
the "Buffer" data block. The instruction adds the number of bytes in the text string "arti" to the
number already stored in the "#BufferPos" parameter.
Network 3:
The "Serialize" instruction serializes the data of a specific article, which is calculated in
runtime, from the "Source" data block and writes it in sequential representation to the
"Buffer" data block after the "arti" characters
Block Interface:
Custom PLC data types:
233
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 234 =====
The structure of the two PLC data types (UDTs) for this example are as follows:
Data blocks:
The two data blocks for this example are as follows:
9.6.4 FILL_BLK (Fill block) and UFILL_BLK (Fill block uninterruptible)
Table 9-80  FILL_BLK and UFILL_BLK instructions
LAD / FBD SCL Description
FILL_BLK(
    in:=_variant_in,
    count:=int,
    out=>_variant_out);
Interruptible fill instruction: Fills an address range with copies of a
specified data element 
UFILL_BLK(
    in:=_variant_in,
    count:=int,
    out=>_variant_out);
Uninterruptible fill instruction: Fills an address range with copies of
a specified data element 
Table 9-81  Data types for parameters
Parameter Data type Description
IN SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, Char, WChar
Data source address
COUNT UDint, USInt, UInt Number of data elements to copy
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, Char, WChar
Data destination address
NOTE
Rules for data fill operations
• To fill with the BOOL data type, use SET_BF, RESET_BF, R, S, or output coil (LAD)
• To fill with a single elementary data type, use MOVE
• To fill an array with an elementary data type, use FILL_BLK or UFILL_BLK
• To fill a single character in a string, use MOVE
• The FILL_BLK and UFILL_BLK instructions cannot be used to fill arrays in the I, Q, or M
memory areas.
234
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 235 =====
The FILL_BLK and UFILL_BLK instructions copy the source data element IN to the destination
where the initial address is specified by the parameter OUT. The copy process repeats and a
block of adjacent addresses is filled until the number of copies is equal to the COUNT
parameter.
FILL_BLK and UFILL_BLK instructions differ in how interrupts are handled: 
• Interrupt events are queued and processed during FILL_BLK execution. Use the FILL_BLK
instruction when the data at the move destination address is not used within an interrupt
OB subprogram or, if used, the destination data does not have to be consistent.
• Interrupt events are queued but not processed until UFILL_BLK execution is complete.
Use the UFILL_BLK instruction when the move operation must be completed and the
destination data consistent, before the execution of an interrupt OB subprogram.
Table 9-82  ENO status
ENO Condition Result
1 No error The IN element was successfully copied to all
COUNT destinations.
0 The destination (OUT) range exceeds the
available memory area
Elements that fit are copied. No partial ele­
ments are copied.
9.6.5 SCATTER
SCATTER: Parse the bit sequence into individual bits
Table 9-83  SCATTER
LAD/FBD SCL Description
SCATTER
(IN := #SourceWord,
   OUT => #DestinationArray};
SCATTER: The "Parse the bit sequence into
individual bits" instruction parses a tag of the
Byte, Word, or DWord data type into individual
bits and saves them in an Array of Bool, a Struct
or a PLC data type exclusively with Boolean ele­
ments.
You can, for example, parse a status Word, and
read and change the status of the individual bits
using the index. Using GATHER, you can merge
the bits once again into a bit sequence.
235
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 236 =====
Data types for the SCATTER instruction
The following table shows the parameters of the instruction:
Paramet­
er
Declara­
tion
Data type Memory area Description
EN Input Bool I, Q, M, D, L or con­
stant
Enable input
ENO Output Bool I, Q, M, D, L Enable output
The enable output ENO returns signal
state "0" if one of the following condi­
tions applies: 
• Enable input EN has signal state "0". 
• The Array, Struct or PLC data type
does not provide enough Bool ele­
ments.
IN Input Byte, Word, DWord I, Q, M, D, L Bit sequence that is parsed.
The values must not be located in the I/O
area or in the DB of a technology object.
OUT Output Array[*] of Bool,
Struct or PLC data
type
*: 8, 16, 32 or 64
elements
I, Q, M, D, L Array, Struct or PLC data type in which
the individual bits are stored.
NOTE
Multi-dimensional Array of Bool
With the "Parse the bit sequence into individual bits" instruction, the use of a
multidimensional Array of Bool is not permitted.
NOTE
Length of the Array, Struct or PLC data type 
The Array, the Struct or the PLC data type must have the exact number of elements specified
by the bit sequence. This means for the data type Byte, for example, the Array, Struct or the
PLC data type must have exactly 8 elements (Word = 16, and DWord = 32). 
Example: SCATTER instruction with an Array
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceWord
Input
Word
EnableOut Bool
DestinationArray
Output
Array[0..15] of Bool
236
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 237 =====
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceWord Word (16 bits)
OUT DestinationUDT The "DestinationUDT" operand
has the PLC data type (UDT). It
consists of 16 elements and is
therefore just as large as the
Word that is to be parsed.
If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is
executed. The #SourceWord operand of the data type Word is parsed into its individual bits
(16) and assigned to the individual elements of the #DestinationArray operand. If an error
occurs during the execution of the instruction, the operand #EnableOut returns the signal
state "0" at the enable output ENO.
Example: SCATTER instruction with a PLC data type (UDT)
Create the following PLC data type "myBits":
237
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 238 =====
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceWord
Input
Word
EnableOut Bool
DestinationUDT
Output
"myBits"
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceWord Word (16 bits)
OUT DestinationUDT The "DestinationUDT" operand
has the PLC data type (UDT). It
consists of 16 elements and is
therefore just as large as the
Word that is to be parsed.
If the operand #Enable returns the signal state "1" at the enable input EN., the instruction is
executed. The #SourceWord operand of the data type Word is parsed into its individual bits
(16) and assigned to the individual elements of the #DestinationArray operand. If an error
occurs during the execution of the instruction, the operand #EnableOut returns the signal
state "0" at the enable output ENO.
9.6.6 SCATTER_BLK
SCATTER_BLK: Parse elements of an ARRAY of <bit sequence> into individual bits
Table 9-84  SCATTER_BLK
LAD/FBD SCL Description
SCATTER_BLK
(IN:=_byte_in_, 
     COUNT_IN:=_uint_in_,
     OUT=>_bool_out_);_IN:=_uint_in_,
The "Parse elements of an ARRAY of
<bit sequence> into individual bits"
instruction parses one or more ele­
ments of an array and saves them
into a Struct, PLC data type, or
Array of Boolean elements. 
You can, for example, parse status
words, and read and change the
status of the individual bits using
the index. Using GATHER, you can
merge the bits once again into a bit
sequence.
238
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 239 =====
Data types for the SCATTER_BLK instruction
The following table shows the parameters of the instruction:
Parameter Declaration Data type Memory area Description
EN Input Bool I, Q, M, D, L or con­
stant
Enable input
ENO Output Bool I, Q, M, D, L Enable output. If ENO is FALSE, no
data is written to the output. 
The enable output ENO returns signal
state "0" if one of the following con­
ditions applies: 
• Enable input EN has signal state
"0".
• The source array has fewer ele­
ments than specified at the
COUNT_IN parameter.
• The index of the destination array
does not start at a Byte, Word, or
DWord limit. In this case, no res­
ult is written to the Array of Bool.
• The Array of Bool, Struct or PLC
data type does not provide the
required number of elements.
IN Input Element of one
of the following:
• Array [*] of
Byte
• Array [*] of
Word
• Array [*] of
DWord
• Array [*] of
LWord
I, Q, M, D, L The values must not be located in the
I/O area or in the DB of a technology
object.
You provide the data type (Page 95)
of the input array (IN parameter)
below and left of the instruction
name.
The source array at the IN parameter
can have more elements than the
COUNT_IN parameter specifies.
COUNT_IN Input USInt, UInt, UDInt I, Q, M, D, L Counter for the number of elements
of the source array that are going to
be parsed into the OUT parameter.
You provide the data type of the
COUNT_IN parameter after "count:"
under the instruction name.
The COUNT_IN value must not be in
the I/O area or in the database of a
technology object.
OUT Output Element of one
of the following:
• Array [*] of
Bool
• Array [*] of
Struct
• Array [*] of
<PLC data
type>
I, Q, M, D, L Array, Struct or PLC data type in
which the individual bits are stored
239
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 240 =====
NOTE
Multi-dimensional Array of Bool
If the array is a multi-dimensional Array of Bool, all bits in the dimensions are counted. 
Example 1: An Array[1..10,0..4,1..2] of Bool has 10x5x2 bits that can be parsed for a total of
100 bits.
Example 2: An Array[0..399] of Bool has 400 bits that can be parsed.
NOTE
If the Array low limit of the target array is not "0", note the following:
For performance reasons the index must always start at a Byte, Word, or DWord boundary
limit. This means the array index must be calculated starting at the low limit of the array. 
Example: A destination array with the low limit "0"
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceArrayWord Array[0..5] of Word
CounterInput
Input
UDInt
EnableOut Bool
DestinationArrayBool
Output
Array[0..95] of Bool
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceArrayWord[2] Array[0..5] of Word (96 bits can be parsed.) 
COUNT_IN CounterInput = 3 A CounterInput value of 3 means that 3 Words or
48 bits are to be parsed. This means at least 48 bits
must be available in the destination array.
OUT DestinationArrayBool[0] The operand "DestinationArrayBool" is of the data
type Array[0..95] of Bool. This means it provides 96
Bool elements.
The OUT parameter must have sufficient elements
to save the bits of the parsed bit sequences;
however, the destination memory area may also be
larger.
240
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 241 =====
If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is
executed. The 3rd, 4th and 5th Word of the #SourceArrayWord operand is parsed into its
individual bits (48) and as of the 1st element assigned to the individual elements of the
#DestinationArrayBool operand. If an error occurs during the execution of the instruction, the
operand #EnableOut returns the signal state "0" at the enable output ENO.
Example: A destination array with a low limit "-2"
This example repeats the previous example, but sets the lower limit of the destination array
to a negative and outputs into #DestinationArrayBool[14].
The block interface is the same as in the previous example, except for the
DestinationArrayBool dimensions.
Tag Section Data type
DestinationArrayBool Output Array[-2..93] of Bool
The following example shows how the instruction works:
The parameter table is the same as in the previous example, except for the OUT parameter. 
Parameter Operand Data type
OUT DestinationArrayBool[14] The operand "DestinationArrayBool" is of the data
type Array[-2..93] of Bool. This means it provides
96 BOOL elements.
Since the lower limit of DestinationArrayBool is -2,
then DestinationArrayBool[14] is the 16th element
of the array.
9.6.7 GATHER
GATHER: Merge individual bits into a bit sequence
Table 9-85  GATHER
LAD/FBD SCL Description
GATHER
(IN := #SourceArray,
   OUT => #DestinationArray};
GATHER: The "Merge individual bits into a
bit sequence" instruction merges the bits
from an Array of Bool, a Struct or a PLC data
type exclusively with Boolean elements into
a bit sequence. The bit sequence is saved in
a tag of the data type Byte, Word, or
DWord. 
241
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 242 =====
Data types for the GATHER instruction
The following table shows the parameters of the instruction:
Parameter Declaration Data type Memory area Description
EN Input Bool I, Q, M, D, L or con­
stant
Enable input
ENO Output Bool I, Q, M, D, L Enable output
The enable output ENO returns signal
state "0" if one of the following condi­
tions applies: 
• Enable input EN has signal state
"0".
• The Array, Struct or the PLC data
type (UDT) has fewer or more Bool
elements than specified by the bit
sequence. In this case the Bool ele­
ments are not transferred.
• Fewer than the necessary number
of bits are available.
IN Input Array[*] of
Bool, Struct or
PLC data type
*: 8, 16, 32 or
64 elements
I, Q, M, D, L Array, Struct or PLC data type, the bits
of which are merged into a bit
sequence.
The values must not be located in the
I/O area or in the DB of a technology
object.
OUT Output Byte, Word,
DWord
I, Q, M, D, L Merged bit sequence, saved in a tag
NOTE
Multi-dimensional Array of Bool
With the "Merge individual bits into a bit sequence" instruction, the use of a multidimensional
Array of Bool is not permitted.
NOTE
Length of the Array, Struct or PLC data type
The Array, Struct or the PLC data type must have exactly the number of elements that is
specified by the bit sequence. 
This means for the data type Byte, for example, the Array, Struct or the PLC data type must
have exactly 8 elements (Word = 16, and DWord = 32). 
242
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 243 =====
Example: GATHER instruction with an Array
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceArray
Input
Array[0..15] of Bool
EnableOut Bool
DestinationWord
Output
Word
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceArray The operand "SourceArray" is of
the data type Array[0..15] of
Bool. It consists of 16 elements
and is therefore just as large as
the Word in which the bits are to
be merged.
OUT DestinationWord Word (16 bits)
If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is
executed. The bits of the #SourceArray operand are merged into a Word. If an error occurs
during the execution of the instruction, the operand #EnableOut returns the signal state "0"
at the enable output ENO.
243
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 244 =====
Example: GATHER instruction with a PLC data type (UDT)
Create the following PLC data type "myBits":
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceUDT
Input
"myBits"
EnableOut Bool
DestinationWord
Output
Word
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceUDT The "SourceUDT" operand has the
PLC data type (UDT). It consists of
16 elements and is therefore just
as large as the Word in which the
bits are to be merged.
OUT DestinationWord Word (16 bits)
If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is
executed. The bits of the #SourceUDT operand are merged into a Word. If an error occurs
during the execution of the instruction, the operand #EnableOut returns the signal state "0"
at the enable output ENO.
244
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 245 =====
9.6.8 GATHER_BLK
GATHER_BLK: Merge individual bits into multiple elements of an ARRAY of <bit sequence>
Table 9-86  GATHER_BLK
LAD/FBD SCL Description
GATHER_BLK
 (IN := #SourceArrayBool[0],
 COUNT_OUT := #CounterOutput,
 OUT => #DestinationArrayWord[2]);
The "Merge individual bits into
multiple elements of an ARRAY
of <bit sequence>" instruction
merges the bits from an Array
of Bool, a Struct or a PLC data
type exclusively with Boolean
elements into one or multiple
elements of an ARRAY of <bit
sequence>.
Data types for the GATHER_BLK instruction
The following table shows the parameters of the instruction:
Parameter Declaration Data type Memory area Description
EN Input Bool I, Q, M, D, L or con­
stant
Enable input
ENO Output Bool I, Q, M, D, L Enable output. If ENO is FALSE, no
data is written to the output.
The enable output ENO returns sig­
nal state "0" if one of the following
conditions applies: 
• Enable input EN has signal state
"0".
• The index of the source Array
does not start at a Byte, Word, or
DWord limit. In this case, no res­
ult is written to the ARRAY of <bit
sequence>.
• The ARRAY[*] of <bit sequence>
does not provide the required
number of elements. 
IN Input Element of one
of the follow­
ing:
• Array [*] of
Bool
• Array [*] of
Struct
• Array [*] of
<PLC data
type>
I, Q, M, D, L Array of Bool, Struct or PLC data type
whose bits are merged into the OUT
parameter.
The values must not be located in
the I/O area or in the DB of a techno­
logy object.
The data type of the input array (IN
parameter) is indicated below and
left of the instruction name.
245
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 246 =====
Parameter Declaration Data type Memory area Description
COUNT_OUT Input USInt, UInt,
UDInt
I, Q, M, D, L Count how many elements of the
target Array are to be described.
At the COUNT_OUT parameter, you
specify how many elements of the
destination Array are going to be
written. With this step you also impli­
citly specify how many elements of
the Array of Bool, the Struct or the
PLC data type are required.
The value must not be in the I/O area
or in the database of a technology
object.
The data type of the COUNT_OUT
parameter is indicated below and
right of the instruction name.
OUT Output Element of one
of the follow­
ing:
• Array [*] of
Byte
• Array [*] of
Word
• Array [*] of
DWord
• Array [*] of
LWord
I, Q, M, D, L Array to which the bits are saved.
The destination Array at the OUT
parameter may have more elements
than specified at the COUNT_OUT
parameter.
NOTE
Multi-dimensional Array of Bool
If the array is a multi-dimensional Array of Bool, all bits in the dimensions are counted. 
Example 1: An Array[1..10,0..4,1..2] of Bool has 10x5x2 bits that can be parsed for a total of
100 bits.
Example 2: An Array[0..399] of Bool has 400 bits that can be parsed.
NOTE
If the Array low limit of the target array is not "0", note the following:
For performance reasons the index must always start at a Byte, Word, or DWord boundary
limit. This means the array index must be calculated starting at the low limit of the array. 
246
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 247 =====
Example: A source Array with the low limit "0"
Create the following tags in the block interface:
Tag Section Data type
Enable Bool
SourceArrayBool Array[0..95] of Bool
CounterOutput
Input
UDInt
EnableOut Bool
DestinationArrayWord
Output
Array[0..5] of Word
The following example shows how the instruction works:
The following table shows how the instruction works using specific operand values:
Parameter Operand Data type
IN SourceArrayBool[0] The operand "SourceArrayBool" is of the data type
Array[0..95] of Bool. This means it provides 96 Bool
elements that can merged into words once again.
COUNT_OUT CounterOutput = 3 A CounterInput value of 3 means that 3 Words or
48 bits are to be parsed. This means at least 48 bits
must be available in the destination array.
OUT DestinationArrayWord[2] The operand "DestinationArrayWord" is of the data
type Array[0..5] of Word. This means 6 Word ele­
ments are available. 
The ARRAY of <bit sequence> must have sufficient
elements to save the bits that are going to be
merged. However, the destination Array may also
be larger.
If the operand #Enable returns the signal state "1" at the enable input EN, the instruction is
executed. As of the 1st element of the #SourceArrayBool operand, 48 bits are merged in the
#DestinationArrayWord operand. The starting point in the destination Array is the 3rd
element. This means that the first 16 bits are written into the 3rd word, the second 16 bits
into the 4th word and the third 16 bits into the 5th word of the destination Array. If an error
occurs during the execution of the instruction, the operand #EnableOut returns the signal
state "0" at the enable output ENO.
Example: A source Array with the low limit "-2"
This example repeats the previous example, but sets the lower limit of the source array to a
negative and outputs into #DestinationArrayWord[2].
247
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 248 =====
The block interface is the same as in the previous example, except for the SourceArrayBool
dimensions.
Tag Section Data type
SourceArrayBool Input Array[-2..93] of Bool
The following example shows how the instruction works:
The parameter table is the same as in the previous example, except for the IN parameter.
Parameter Operand Data type
IN SourceArrayBool[14] The operand "SourceArrayBool" is of the data type
Array[-2..93] of Bool. 
Since the starting point is the 16th element, only
80 Bool elements that can be merged into words
again are available.
9.6.9 SWAP (Swap bytes)
Table 9-87  SWAP instruction
LAD / FBD SCL Description
out := SWAP(in); Reverses the byte order for two-byte and four-byte data elements. No change is
made to the bit order within each byte. ENO is always TRUE following execution
of the SWAP instruction. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-88  Data types for the parameters
Parameter Data type Description
IN Word, DWord Ordered data bytes IN
OUT Word, DWord Reverse ordered data bytes OUT
Example 1 Parameter IN = MB0
(before execution) 
Parameter OUT = MB4,
(after execution)
Address MW0 MB1 MW4 MB5
W#16#1234
WORD
12
MSB
34
LSB
34
MSB
12
LSB
248
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 249 =====
Example 2 Parameter IN = MB0
(before execution)
Parameter OUT = MB4,
(after execution)
Address MD0 MB1 MB2 MB3 MD4 MB5 MB6 MB7
DW#16#
12345678
DWORD
12
MSB
34 56 78
LSB
78
MSB
56 34 12
LSB
9.6.10 Read / Write memory instructions
9.6.10.1 PEEK and POKE (SCL only)
SCL provides PEEK and POKE instructions that allow you to read from or write to data blocks,
I/O, or memory. You provide parameters for specific byte offsets or bit offsets for the
operation. 
NOTE
To use the PEEK and POKE instructions with data blocks, you must use standard (not
optimized) data blocks. Also note that the PEEK and POKE instructions merely transfer data.
They have no knowledge of data types at the addresses.
PEEK(area:=_in_,
     dbNumber:=_in_,
     byteOffset:=_in_);
Reads the byte referenced by byteOffset of
the referenced data block, I/O or memory
area.
Example referencing data block:
%MB100 := PEEK(area:=16#84,
dbNumber:=1, byteOffset:=#i);
Example referencing IB3 input:
%MB100 := PEEK(area:=16#81,
dbNumber:=0, byteOffset:=#i); // when
#i = 3
PEEK_WORD(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_);
Reads the word referenced by byteOffset of
the referenced data block, I/O or memory
area.
Example:
%MW200 := PEEK_WORD(area:=16#84,
dbNumber:=1, byteOffset:=#i);
PEEK_DWORD(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_);
Reads the double word referenced by
byteOffset of the referenced data block, I/O or
memory area.
Example: 
%MD300 := PEEK_DWORD(area:=16#84,
dbNumber:=1, byteOffset:=#i);
PEEK_BOOL(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          bitOffset:=_in_);
Reads a Boolean referenced by the bitOffset
and byteOffset of the referenced data block,
I/O or memory area
Example:
%MB100.0 := PEEK_BOOL(area:=16#84,
dbNumber:=1, byteOffset:=#ii,
bitOffset:=#j);
249
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 250 =====
POKE(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          value:=_in_);
Writes the value (Byte, Word, or DWord) to
the referenced byteOffset of the referenced
data block, I/O or memory area
Example referencing data block:
POKE(area:=16#84, dbNumber:=2,
byteOffset:=3, value:="Tag_1");
Example referencing QB3 output:
POKE(area:=16#82, dbNumber:=0,
byteOffset:=3, value:="Tag_1");
POKE_BOOL(area:=_in_,
          dbNumber:=_in_,
          byteOffset:=_in_,
          bitOffset:=_in_,
          value:=_in_);
Writes the Boolean value to the referenced
bitOffset and byteOffset of the referenced
data block, I/O or memory area
Example:
POKE_BOOL(area:=16#84, dbNumber:=2,
byteOffset:=3, bitOffset:=5,
value:=0);
POKE_BLK(area_src:=_in_,
          dbNumber_src:=_in_,
          byteOffset_src:=_in_,
          area_dest:=_in_,
          dbNumber_dest:=_in_,
          byteOffset_dest:=_in_,
          count:=_in_);
Writes "count" number of bytes starting at the
referenced byte Offset of the referenced
source data block, I/O or memory area to the
referenced byteOffset of the referenced
destination data block, I/O or memory area
Example: 
POKE_BLK(area_src:=16#84,
dbNumber_src:=#src_db,
byteOffset_src:=#src_byte,
area_dest:=16#84,
dbNumber_dest:=#src_db,
byteOffset_dest:=#src_byte,
count:=10);
For PEEK and POKE instructions, the following values for the "area", "area_src" and "area_dest"
parameters are applicable. For areas other than data blocks, the dbNumber parameter must
be 0.
16#81 I
16#82 Q
16#83 M
16#84 DB
9.6.10.2 Read and write big and little Endian instructions (SCL)
The S7-1200 CPU provides SCL instructions for reading and writing data in little endian
format and in big endian format. Little endian format means that the byte with the least
significant bit is in the lowest memory address. Big endian format means that the byte with
the most significant bit is in the lowest memory address.
The four SCL instructions for reading and writing data in little endian and big endian format
are as follows:
• READ_LITTLE (Read data in little endian format)
• WRITE_LITTLE (Write data in little endian format)
• READ_BIG (Read data in big endian format)
• WRITE_BIG (Write data in big endian format)
250
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 251 =====
Table 9-89  Read and write big and little endian instructions
LAD / FBD SCL Description
Not available READ_LITTLE(
    src_array:=_variant_in_,
    dest_Variable =>_out_,
    pos:=_dint_inout)
Reads data from a memory area and writes it to a single
tag in little endian byte format.
Not available WRITE_LITTLE(
    src_variable:=_in_,
    dest_array =>_variant_inout_,
    pos:=_dint_inout)
Writes data from a single tag to a memory area in little
endian byte format.
Not available READ_BIG(
    src_array:=_variant_in_,
    dest_Variable =>_out_,
    pos:=_dint_inout)
Reads data from a memory area and writes it to a single
tag in big endian byte format.
Not available WRITE_BIG(
    src_variable:=_in_,
    dest_array =>_variant_inout_,
    pos:=_dint_inout)
Writes data from a single tag to a memory area in big
endian byte format.
Table 9-90  Parameters for the READ_LITTLE and READ_BIG instructions
Parameter Data type Description
src_array Array of Byte Memory area from which to read
data 
dest_Variable Bit strings, integers, floating-point numbers, timers, date and
time, character strings 
Destination variable at which to write
data 
pos DINT Zero-based position from which to
start reading data from the src_array
input.
Table 9-91  Parameters for the WRITE_LITTLE and WRITE_BIG instructions
Parameter Data type Description
src_variable Bit strings, integers, floating-point numbers, TOD, DATA, Char,
WChar
Source data from tag 
dest_array Array of Byte Memory area at which to write data
pos DINT Zero-based position at which to start
writing data into the dest_array out­
put.
Table 9-92  RET_VAL parameter
RET_VAL*
(W#16#...)
Description
0000 No error
80B4 The SRC_ARRAY or DEST_ARRAY is not an Array of Byte
8382 The value at parameter POS is outside the limits of the array.
8383 The value at parameter POS is within the limits of the Array but the size of the memory area exceeds the
high limit of the array.
*You can view the error codes as either integer or hexadecimal in the program editor.
251
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 252 =====
9.6.11 Variant instructions
9.6.11.1 VariantGet (Read VARIANT tag value)
You can use the "Read out Variant tag value" instruction to read the value of the tag to which
the Variant pointer at the SRC parameter points and write it in the tag at the DST parameter.
The SRC parameter has the Variant data type. Any data type except for Variant can be
specified at the DST parameter.
The data type of the tag at the DST parameter must match the data type to which the Variant
points.
Table 9-93  VariantGet instruction
LAD / FBD SCL Description
VariantGet(
    SRC:=_variant_in_,
    DST=>_variant_out_);
Reads the tag pointed to by the SRC parameter and writes it to the
tag at the DST parameter
NOTE
To copy structures and arrays, you can use the "MOVE_BLK_VARIANT: Move block"
instruction.
Table 9-94  Parameters for the VariantGet instruction
Parameter Data type Description
SRC Variant Pointer to source data 
DST Bit strings, integers, floating-point numbers, timers, date and
time, character strings, ARRAY elements, PLC data types
Destination at which to write data 
Table 9-95  ENO status
ENO Condition Result
1 No error Instruction copied the tag data pointed to by SRC
to the DST tag.
0 Enable input EN has the signal state "0" or the data types
do not correspond.
Instruction copied no data.
9.6.11.2 VariantPut (Write VARIANT tag value)
You can use the "Write VARIANT tag value" instruction to write the value of the tag at the SRC
parameter to the tag at the DST parameter to which the VARIANT points.
The DST parameter has the VARIANT data type. Any data type except for VARIANT can be
specified at the SRC parameter.
The data type of the tag at the SRC parameter must match the data type to which the
VARIANT points.
Table 9-96  VariantPut instruction
LAD / FBD SCL Description
VariantPut(
    SRC:=_variant_in_,
    DST=>_variant_in_);
Writes the tag referenced by the SRC parameter to the variant
pointed to by the DST parameter
252
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 253 =====
NOTE
To copy structures and ARRAYs, you can use the "MOVE_BLK_VARIANT: Move block"
instruction.
Table 9-97  Parameters for the VariantPut instruction
Parameter Data type Description
SRC Bit strings, integers, floating-point numbers, timers, date and
time, character strings, ARRAY elements, PLC data types
Pointer to source data 
DST Variant Destination at which to write data 
Table 9-98  ENO status
ENO Condition Result
1 No error Instruction copied the SRC tag data to the DST
tag.
0 Enable input EN has the signal state "0" or the data types
do not correspond.
Instruction copied no data.
9.6.11.3 CountOfElements (Get number of ARRAY elements)
You can use the "Get number of ARRAY elements" instruction to query how many Array
elements are in a tag pointed to by a Variant.
If it is a one-dimensional ARRAY, the instruction returns the difference between the high and
low limit +1 is output. If it is a multi-dimensional ARRAY, the instruction returns the product
of all dimensions.
Table 9-99  CountOfElements instruction
LAD / FBD SCL Description
Result := CountOfElements(
    _variant_in_);
Counts the number of array elements at
the array pointed to by the IN parameter.
NOTE
If the Variant points to an Array of Bool, the instruction counts the fill elements to the nearest
byte boundary. For example, the instruction returns 8 as the count for an Array[0..1] of Bool.
Table 9-100  Parameters for the CountOfElements instruction
Parameter Data type Description
IN Variant Tag with array elements to be coun­
ted 
RET_VAL UDint Instruction result
253
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 254 =====
Table 9-101  ENO status
ENO Condition Result
1 No error Instruction returns the number of
array elements.
0 Enable input EN has the signal state "0" or the Variant does not
point to an array.
Instruction returns 0.
9.6.12 Array instructions
9.6.12.1 LOWER_BOUND: (Read out ARRAY low limit)
Table 9-102  LOWER_BOUND instruction
LAD / FBD SCL Description
out := LOWER_BOUND(
   ARR:=_variant_in_,
   DIM:=_udint_in_);
You can declare tags with ARRAY[*] in the block
interface. For these local tags, you can read out
the limits of the ARRAY. You will need to specify
the required dimension at the DIM parameter.
The LOWER_BOUND (Read out ARRAY low limit).
instruction lets you read out the variable low limit
of the ARRAY.
Parameters
The following table shows the parameters of the instruction "LOWER_BOUND: Read out
ARRAY low limit":
Parameters Declaration Data type Memory area Description
EN Input BOOL I, Q, M, D, L Enable input
ENO Output BOOL I, Q, M, D, L Enable output ENO has the
signal state "0" if one of the
following conditions applies:
• The EN enable input has
the signal state "0".
• The dimension specified at
input DIM does not exist.
ARR Input ARRAY​ [*] FB: Section InOut
FC: Sections Input
and InOut
ARRAY of which the variable
low limit is to be read.
DIM Input UDINT I, Q, M, D, L or con­
stant
Dimension of the ARRAY of
which the variable low limit is
to be read.
OUT Output DINT I, Q, M, D, L Result
You can find additional information on valid data types under "Data types (Page 95)":
254
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 255 =====
Example
In the function (FC) block interface, the input parameter ARRAY_A is a one-dimensional array
with variable dimensions. 
If the "Enable_Start" operand returns signal state "1", the CPU executes the LOWER_BOUND
instruction. It reads out the variable low limit of the ARRAY #ARRAY_A from the one-
dimensional array. If the instruction executes without errors, it sets operand "Enable_Out"
and sets the "Result" operand to the low limit of the array.
9.6.12.2 UPPER_BOUND: (Read out ARRAY high limit)
Table 9-103  LOWER_BOUND instruction
LAD / FBD SCL Description
out := UPPER_BOUND(
   ARR:=_variant_in_,
   DIM:=_udint_in_);
You can declare tags with ARRAY[*] in the block
interface. For these local tags, you can read out
the limits of the ARRAY. You will need to specify
the required dimension at the DIM parameter.
The UPPER_BOUND (Read out ARRAY high limit)
instruction lets you read out the variable high limit
of the ARRAY.
255
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 256 =====
Parameters
The following table shows the parameters of the instruction "UPPER_BOUND: Read out ARRAY
high limit":
Parameters Declaration Data type Memory area Description
EN Input BOOL I, Q, M, D, L Enable input
ENO Output BOOL I, Q, M, D, L Enable output
ARR Input ARRAY​ [*] FB: Section InOut
FC: Sections Input
and InOut
ARRAY of which the variable
high limit is to be read.
DIM Input UDINT I, Q, M, D, L or con­
stant
Dimension of the ARRAY of
which the variable high limit is
to be read.
OUT Output DINT I, Q, M, D, L Result
You can find additional information on valid data types under "Data types (Page 95)":
Example
In the function (FC) block interface, the input parameter ARRAY_A is a one-dimensional array
with variable dimensions. 
If the "Enable_Start" operand returns signal state "1", the CPU executes the instruction. It
reads out the variable high limit of the ARRAY #ARRAY_A from the one-dimensional array. If
the instruction executes without errors, it sets operand "Enable_Out" and sets the "Result"
operand.
256
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.6 Move operations

===== PDF PAGE 257 =====
9.6.13 Legacy instructions
9.6.13.1 FieldRead (Read field) and FieldWrite (Write field) instructions
Table 9-104  FieldRead and FieldWrite instructions
LAD / FBD SCL Description
value := member[index]; FieldRead reads the array element with the index value
INDEX from the array whose first element in specified
by the MEMBER parameter. The value of the array ele­
ment is transferred to the location specified at the
VALUE parameter. 
member[index] := value; WriteField transfers the value at the location specified
by the VALUE parameter to the array whose first ele­
ment is specified by the MEMBER parameter. The value
is transferred to the array element whose array index is
specified by the INDEX parameter. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-105  Data types for parameters
Parameter and type Data type Description
Index Input DInt The index number of the array element to be read or
written to
Member 1 Input Binary numbers, integers, float­
ing-point numbers, timers, DATE,
TOD, CHAR and WCHAR as com­
ponents of an ARRAY tag 
Location of the first element in a one- dimension
array defined in a global data block or block interface.
For example: If the array index is specified as [-2..4],
then the index of the first element is -2 and not 0.
Value 1 Out Binary numbers, integers, float­
ing-point numbers, timers, DATE,
TOD, CHAR, WCHAR
Location to which the specified array element is
copied (FieldRead)
Location of the value that is copied to the specified
array element (FieldWrite)
1 The data type of the array element specified by the MEMBER parameter and the VALUE parameter must have the same
data type.
The enable output ENO = 0, if one of the following conditions applies:
• The EN input has signal state "0"
• The array element specified at the INDEX parameter is not defined in the array referenced
at MEMBER parameter
• Errors such as an overflow occur during processing
257
Basic instructions
9.6 Move operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 258 =====
Example: Accessing data by array indexing
To access elements of an array with a variable, simply use the variable as an array index in
your program logic. For example, the network below sets an output based on the Boolean
value of an array of Booleans in "Data_block_1" referenced by the PLC tag "Index". 
The logic with the variable array index is equivalent to the FieldRead instruction:
FieldWrite and FieldRead instructions can be replaced with variable array indexing logic.
SCL has no FieldRead or FieldWrite instructions, but supports indirect addressing of an array
with a variable:
#Tag_1 := "Data_block_1".Bool_Array[#Index];
9.7 Conversion operations
9.7.1 CONV (Convert value)
Table 9-106  Convert (CONV) instruction
LAD / FBD SCL Description
out := <data type in>_TO_<data type out>(in); Converts a data element from one
data type to another data type.
1 For LAD and FBD: Click the "???" and select the data types from the drop-down menu.
2 For SCL: Construct the conversion instruction by identifying the data type for the input parameter (in) and output paramet­
er (out). For example, DWORD_TO_REAL converts a DWord value to a Real value. 
258
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.7 Conversion operations

===== PDF PAGE 259 =====
Table 9-107  Data types for the parameters
Parameter Data type Description
IN Bit string1, SInt, USInt, Int, UInt, DInt, UDInt, Real, LReal,
BCD16, BCD32, Char, WChar
Input value 
OUT Bit string1, SInt, USInt, Int, UInt, DInt, UDInt, Real, LReal,
BCD16, BCD32, Char, WChar
Input value converted to a new data type
1 The instruction does not allow you to select Bit strings (Byte, Word, DWord). To enter an operand of data type Byte, Word,
or DWord for a parameter of the instruction, select an unsigned integer with the same bit length. For example, select USInt
for a Byte, UInt for a Word, or UDInt for a DWord.
After you select the (convert from) data type, a list of possible conversions is shown in the
(convert to) dropdown list. Conversions from and to BCD16 are restricted to the Int data type.
Conversions from and to BCD32 are restricted to the DInt data type.
Table 9-108  ENO status
ENO Description Result OUT
1 No error Valid result
0 IN is +/- INF or +/- NaN +/- INF or +/- NaN
0 Result exceeds valid range for OUT data type OUT is set to the IN value
9.7.2 Conversion instructions for SCL
SCL instructions to convert from one data type to another follow this syntax: 
out := <data type in>_TO_<data type out>(in);
Conversion instructions for SCL
Table 9-109  Conversion from a Bool, Byte, Word, or DWord
Data type Instruction Result
Bool BOOL_TO_BYTE, BOOL_TO_WORD,
BOOL_TO_DWORD, BOOL_TO_INT,
BOOL_TO_DINT
The value is transferred to the least significant bit of the
target data type.
BYTE_TO_BOOL The least significant bit is transferred into the destination
data type.
BYTE_TO_WORD, BYTE_TO_DWORD The value is transferred to the least significant byte of the
target data type.
BYTE_TO_SINT, BYTE_TO_USINT The value is transferred to the target data type.
Byte
BYTE_TO_INT, BYTE_TO_UINT,
BYTE_TO_DINT, BYTE_TO_UDINT
The value is transferred to the least significant byte of the
target data type.
WORD_TO_BOOL The least significant bit is transferred into the destination
data type.
WORD_TO_BYTE The least significant byte of the source value is transferred
to the target data type
WORD_TO_DWORD The value is transferred to the least significant word of the
target data type.
WORD_TO_SINT, WORD_TO_USINT The least significant byte of the source value is transferred
to the target data type.
Word
WORD_TO_INT, WORD_TO_UINT The value is transferred to the target data type.
259
Basic instructions
9.7 Conversion operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 260 =====
Data type Instruction Result
Word WORD_TO_DINT, WORD_TO_UDINT The value is transferred to the least significant word of the
target data type.
DWORD_TO_BOOL The least significant bit is transferred into the destination
data type.
DWORD_TO_BYTE, DWORD_TO_WORD,
DWORD_TO_SINT 
The least significant byte of the source value is transferred
to the target data type.
DWORD_TO_USINT, DWORD_TO_INT,
DWORD_TO_UINT
The least significant word of the source value is transferred
to the target data type.
DWord
DWORD_TO_DINT, DWORD_TO_UDINT,
DWORD_TO_REAL
The value is transferred to the target data type.
Table 9-110  Conversion from a short integer (SInt or USInt)
Data type Instruction Result
SINT_TO_BOOL The least significant bit is transferred into the destination
data type.
SINT_TO_BYTE The value is transferred to the target data type
SINT_TO_WORD, SINT_TO_DWORD The value is transferred to the least significant byte of the
target data type.
SInt
SINT_TO_INT, SINT_TO_DINT,
SINT_TO_USINT, SINT_TO_UINT,
SINT_TO_UDINT, SINT_TO_REAL,
SINT_TO_LREAL, SINT_TO_CHAR,
SINT_TO_STRING
The value is converted.
USINT_TO_BOOL The least significant bit is transferred into the destination
data type.
USINT_TO_BYTE The value is transferred to the target data type
USINT_TO_WORD, USINT_TO_DWORD,
USINT_TO_INT, USINT_TO_UINT,
USINT_TO_DINT, USINT_TO_UDINT
The value is transferred to the least significant byte of the
target data type.
USInt
USINT_TO_SINT, USINT_TO_REAL,
USINT_TO_LREAL, USINT_TO_CHAR,
USINT_TO_STRING
The value is converted.
Table 9-111  Conversion from an integer (Int or UInt)
Data type Instruction Result
INT_TO_BOOL The least significant bit is transferred into the destination
data type.
INT_TO_BYTE, INT_TO_DWORD,
INT_TO_SINT, INT_TO_USINT, INT_TO_UINT,
INT_TO_UDINT, INT_TO_REAL,
INT_TO_LREAL, INT_TO_CHAR,
INT_TO_STRING
The value is converted.
INT_TO_WORD The value is transferred to the target data type.
Int
INT_TO_DINT The value is transferred to the least significant byte of the
target data type.
UInt UINT_TO_BOOL The least significant bit is transferred into the destination
data type.
260
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.7 Conversion operations

===== PDF PAGE 261 =====
Data type Instruction Result
UINT_TO_BYTE, UINT_TO_SINT,
UINT_TO_USINT, UINT_TO_INT,
UINT_TO_REAL, UINT_TO_LREAL,
UINT_TO_CHAR, UINT_TO_STRING
The value is converted.
UINT_TO_WORD, UINT_TO_DATE The value is transferred to the target data type.
UInt
UINT_TO_DWORD, UINT_TO_DINT,
UINT_TO_UDINT
The value is transferred to the least significant byte of the
target data type.
Table 9-112  Conversion from a double integer (Dint or UDInt)
Data type Instruction Result
DINT_TO_BOOL The least significant bit is transferred
into the destination data type.
DINT_TO_BYTE, DINT_TO_WORD, DINT_TO_SINT,
DINT_TO_USINT, DINT_TO_INT, DINT_TO_UINT,
DINT_TO_UDINT, DINT_TO_REAL, DINT_TO_LREAL,
DINT_TO_CHAR, DINT_TO_STRING
The value is converted.
DInt
DINT_TO_DWORD, DINT_TO_TIME The value is transferred to the target
data type.
UDINT_TO_BOOL The least significant bit is transferred
into the destination data type.
UDINT_TO_BYTE, UDINT_TO_WORD, UDINT_TO_SINT,
UDINT_TO_USINT, UDINT_TO_INT, UDINT_TO_UINT,
UDINT_TO_DINT, UDINT_TO_REAL, UDINT_TO_LREAL,
UDINT_TO_CHAR, UDINT_TO_STRING
The value is converted.
UDInt
UDINT_TO_DWORD, UDINT_TO_TOD The value is transferred to the target
data type.
Table 9-113  Conversion from a Real number (Real or LReal)
Data type Instruction Result
REAL_TO_DWORD, REAL_TO_LREAL The value is transferred to the target
data type.
Real
REAL_TO_SINT, REAL_TO_USINT, REAL_TO_INT,
REAL_TO_UINT, REAL_TO_DINT, REAL_TO_UDINT,
REAL_TO_STRING
The value is converted.
LReal LREAL_TO_SINT, LREAL_TO_USINT, LREAL_TO_INT,
LREAL_TO_UINT, LREAL_TO_DINT, LREAL_TO_UDINT,
LREAL_TO_REAL, LREAL_TO_STRING
The value is converted.
Table 9-114  Conversion from Time, DTL, TOD or Date
Data type Instruction Result
Time TIME_TO_DINT The value is transferred to the target data type.
DTL DTL_TO_DATE, DTL_TO_TOD The value is converted.
TOD TOD_TO_UDINT The value is converted.
Date DATE_TO_UINT The value is converted.
261
Basic instructions
9.7 Conversion operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 262 =====
Table 9-115  Conversion from a Char or String
Data type Instruction Result
CHAR_TO_SINT, CHAR_TO_USINT, CHAR_TO_INT,
CHAR_TO_UINT, CHAR_TO_DINT, CHAR_TO_UDINT
The value is converted.Char
CHAR_TO_STRING The value is transferred to the first character of
the string.
STRING_TO_SINT, STRING_TO_USINT,
STRING_TO_INT, STRING_TO_UINT,
STRING_TO_DINT, STRING_TO_UDINT,
STRING_TO_REAL, STRING_TO_LREAL
The value is converted.String
STRING_TO_CHAR The first character of the string is copied to the
Char.
9.7.3 ROUND (Round numerical value) and TRUNC (Truncate numerical value)
Table 9-116  ROUND and TRUNC instructions
LAD / FBD SCL Description
out := ROUND (in); Converts a real number to an integer.
For SCL, the default data type for the output of the ROUND instruction is
DINT. To round to another output data type, enter the instruction name with
the explicit name of the data type, for example, ROUND_REAL or
ROUND_LREAL.
The real number fraction is rounded to the nearest integer value (IEEE - round
to nearest). If the number is exactly one-half the span between two integers
(for example, 10.5), then the number is rounded to the even integer. For
example: 
• ROUND (10.5) = 10
• ROUND (11.5) = 12
out := TRUNC(in); TRUNC converts a real number to an integer. The fractional part of the real
number is truncated to zero (IEEE - round to zero). 
1 For LAD and FBD: Click the "???" (by the instruction name) and select a data type from the drop-down menu.
Table 9-117  Data types for the parameters
Parameter Data type Description
IN Real, LReal Floating point input
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Rounded or truncated output
Table 9-118  ENO status
ENO Description Result OUT
1 No error Valid result
0 IN is +/- INF or +/- NaN +/- INF or +/- NaN
262
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.7 Conversion operations

===== PDF PAGE 263 =====
9.7.4 CEIL and FLOOR (Generate next higher and lower integer from floating-
point number)
Table 9-119  CEIL and FLOOR instructions
LAD / FBD SCL Description
out := CEIL(in); Converts a real number (Real or LReal) to the closest integer
greater than or equal to the selected real number (IEEE "round
to +infinity"). 
out := FLOOR(in); Converts a real number (Real or LReal) to the closest integer
smaller than or equal to the selected real number (IEEE "round
to -infinity"). 
1 For LAD and FBD: Click the "???" (by the instruction name) and select a data type from the drop-down menu.
Table 9-120  Data types for the parameters
Parameter Data type Description
IN Real, LReal Floating point input
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Converted output
Table 9-121  ENO status
ENO Description Result OUT
1 No error Valid result
0 IN is +/- INF or +/- NaN +/- INF or +/- NaN
9.7.5 SCALE_X (Scale) and NORM_X (Normalize)
Table 9-122  SCALE_X and NORM_X instructions
LAD / FBD SCL Description
out :=SCALE_X(min:=_in_,
             value:=_in_,
             max:=_in_);
Scales the normalized real parameter VALUE where
( 0.0 <= VALUE <= 1.0 ) in the data type and value
range specified by the MIN and MAX parameters: 
OUT = VALUE (MAX - MIN) + MIN
out :=NORM_X(min:=_in_,
            value:=_in_,
            max:=_in_);
Normalizes the parameter VALUE inside the value
range specified by the MIN and MAX parameters: 
OUT = (VALUE - MIN) / (MAX - MIN),
where ( 0.0 <= OUT <= 1.0 )
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
263
Basic instructions
9.7 Conversion operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 264 =====
Table 9-123  Data types for the parameters
Parameter Data type1 Description
MIN SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Input minimum value for range
VALUE SCALE_X: Real, LReal
NORM_X: SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal
Input value to scale or normalize
MAX SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal Input maximum value for range
OUT SCALE_X: SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal
NORM_X: Real, LReal
Scaled or normalized output value
1 For SCALE_X: Parameters MIN, MAX, and OUT must be the same data type.
For NORM_X: Parameters MIN, VALUE, and MAX must be the same data type.
NOTE
SCALE_X parameter VALUE should be restricted to ( 0.0 <= VALUE <= 1.0 )
If parameter VALUE is less than 0.0 or greater than 1.0:
• The linear scaling operation can produce OUT values that are less than the parameter MIN
value or above the parameter MAX value for OUT values that fit within the value range of
the OUT data type. SCALE_X execution sets ENO = TRUE for these cases.
• It is possible to generate scaled numbers that are not within the range of the OUT data
type. For these cases, the parameter OUT value is set to an intermediate value equal to
the least-significant portion of the scaled real number prior to final conversion to the OUT
data type. SCALE_X execution sets ENO = FALSE in this case.
NORM_X parameter VALUE should be restricted to ( MIN <= VALUE <= MAX )
If parameter VALUE is less than MIN or greater than MAX, the linear scaling operation can
produce normalized OUT values that are less than 0.0 or greater than 1.0. NORM_X execution
sets ENO = TRUE in this case.
Table 9-124  ENO status
ENO Condition Result OUT
1 No error Valid result
0 Result exceeds valid range for the OUT data type Intermediate result: The least-significant portion of a real
number prior to final conversion to the OUT data type.
0 Parameters MAX <= MIN SCALE_X: The least-significant portion of the Real number
VALUE to fill up the OUT size.
NORM_X: VALUE in VALUE data type extended to fill a double
word size. 
0 Parameter VALUE = +/- INF or +/- NaN VALUE is written to OUT
Example (LAD): normalizing and scaling an analog input value
An analog input from an analog signal module or signal board using input in current is in the
range 0 to 27648 for valid values. Suppose an analog input represents a temperature where
the 0 value of the analog input represents -30.0 degrees C and 27648 represents 70.0
degrees C. 
264
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.7 Conversion operations

===== PDF PAGE 265 =====
To transform the analog value to the corresponding engineering units, normalize the input to
a value between 0.0 and 1.0, and then scale it between -30.0 and 70.0. The resulting value is
the temperature represented by the analog input in degrees C:
Note that if the analog input was from an analog signal module or signal board using voltage,
the MIN value for the NORM_X instruction would be -27648 instead of 0.
Example (LAD): normalizing and scaling an analog output value
An analog output to be set in an analog signal module or signal board using output in current
must be in the range 0 to 27648 for valid values. Suppose an analog output represents a
temperature setting where the 0 value of the analog input represents -30.0 degrees C and
27648 represents 70.0 degrees C. To convert a temperature value in memory that is between
-30.0 and 70.0 to a value for the analog output in the range 0 to 27648, you must normalize
the value in engineering units to a value between 0.0 and 1.0, and then scale it to the range
of the analog output, 0 to 27648:
Note that if the analog output was for an analog signal module or signal board using voltage,
the MIN value for the SCALE_X instruction would be -27648 instead of 0.
Additional information on analog input representations (Page 1195) and analog output
representations (Page 1196) in both voltage and current can be found in the Technical
Specifications.
265
Basic instructions
9.7 Conversion operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 266 =====
9.7.6 Variant conversion instructions
9.7.6.1 VARIANT_TO_DB_ANY (Convert VARIANT to DB_ANY)
You use the "VARIANT to DB_ANY" instruction to read the operand at the IN parameter and
convert it to the data type DB_ANY. The IN parameter is of the Variant data type and
represents either an instance data block or an ARRAY data block. When you create the
program, you do not need to know which data block corresponds to the IN parameter. The
instruction reads the data block number during runtime and writes it to the operand at the
RET_VAL parameter.
Table 9-125  VARIANT_TO_DB_ANY instruction
LAD / FBD SCL Description
Not available RET_VAL :=
VARIANT_TO_DB_ANY(
    in := _variant_in_,
    err => _int_out_);
Reads the operand from the Variant IN parameter and stores it in
the function result, which is of the type DB_ANY
Table 9-126  Parameters for the VARIANT_TO_DB_ANY instruction
Parameter Data type Description
IN Variant Variant that represents and instance data block
or an array data block 
RET_VAL DB_ANY Output DB_ANY data type that contains the con­
verted data block number
ERR Int Error information
Table 9-127  ENO status
ENO Condition Result
1 No error Instruction converts the input Variant and stores
it in the DB_ANY function output
0 Enable input EN has the signal state "0" or the IN paramet­
er is invalid.
Instruction does nothing.
Table 9-128  Error output codes for the VARIANT_TO_DB_ANY instruction
Err
(W#16#...)
Description
0000 No error
252C The Variant data type at IN parameter has the value 0. The CPU
changes to STOP mode.
8131 The data block does not exist or is too short (first access).
8132 The data block is too short and not an Array data block (second
access).
8134 The data block is write-protected
266
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.7 Conversion operations

===== PDF PAGE 267 =====
Err
(W#16#...)
Description
8150 The data type Variant at parameter IN provides the value "0". To
receive this error message, the "Handle errors within block" block
property must be activated. Otherwise the CPU changes to STOP
mode and sends the error code 16#252C
8154 The data block has the incorrect data type.
*You can display error codes in the program editor as integer or hexadecimal values. 
9.7.6.2 DB_ANY_TO_VARIANT (Convert DB_ANY to VARIANT)
You use the "DB_ANY to VARIANT" instruction to read the number of a data block that meets
the requirements listed below. The operand at the IN parameter has the data type DB_ANY,
which means you do not need to know during program creation which data block is to be
read. The instruction reads the data block number during runtime and writes it to the
function result RET_VAL by means of a VARIANT pointer.
Table 9-129  DB_ANY_TO_VARIANT instruction
LAD / FBD SCL Description
Not available RET_VAL := DB_ANY_TO_VARIANT(
    in := _db_any_in_,
    err => _int_out_);
Reads the data block number from the Variant
IN parameter and stores it in the function result,
which is of the type Variant
Table 9-130  Parameters for the DB_ANY_TO_VARIANT instruction
Parameter Data type Description
IN DB_ANY Variant that contains the data block number 
RET_VAL Variant Output DB_ANY data type that contains the con­
verted data block number
ERR Int Error information
Table 9-131  ENO status
ENO Condition Result
1 No error Instruction converts the data block number in the
variant and stores it in the function DB_ANY out­
put
0 Enable input EN has the signal state "0" or the IN
parameter is invalid.
Instruction does nothing.
Table 9-132  Error output codes for the DB_ANY_TO_VARIANT instruction
Err
(W#16#...)
Description
0000 No error
8130 The number of the data block is 0.
8131 The data block does not exist or is too short.
8132 The data block is too short and not an Array data block.
8134 The data block is write-protected.
267
Basic instructions
9.7 Conversion operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 268 =====
Err
(W#16#...)
Description
8154 The data block has the incorrect data type.
8155 Unknown type code
*You can display error codes in the program editor as integer or hexadecimal values. 
9.8 Program control operations
9.8.1 JMP (Jump if RLO = 1), JMPN (Jump if RLO = 0), and Label (Jump label)
instructions
Table 9-133  JMP, JMPN, and LABEL instruction
LAD FBD SCL Description
See the GOTO (Page 286)
statement. 
Jump if RLO (result of logic operation) = 1:
If there is power flow to a JMP coil (LAD), or if the JMP
box input is true (FBD), then program execution con­
tinues with the first instruction following the specified
label. 
 Jump if RLO = 0:
If there is no power flow to a JMPN coil (LAD), or if the
JMPN box input is false (FBD), then program execution
continues with the first instruction following the spe­
cified label. 
 Destination label for a JMP or JMPN jump instruction. 
1 You create your label names by typing in the LABEL instruction directly. Use the parameter helper icon to select the avail­
able label names for the JMP and JMPN label name field. You can also type a label name directly into the JMP or JMPN
instruction.
Table 9-134  Data types for the parameters
Parameter Data type Description
Label_name Label identifier Identifier for Jump instructions and the corresponding jump destina­
tion program label
• Each label must be unique within a code block.
• You can jump within a code block, but you cannot jump from one code block to another
code block.
• You can jump forward or backward.
• You can jump to the same label from more than one place in the same code block.
268
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 269 =====
9.8.2 JMP_LIST (Define jump list)
Table 9-135  JMP_LIST instruction
LAD / FBD SCL Description
CASE k OF
    0: GOTO dest0;
    1: GOTO dest1;
    2: GOTO dest2;
   [n: GOTO destn;]
END_CASE;
The JMP_LIST instruction acts as a program jump distributor to control the
execution of program sections. Depending on the value of the K input, a
jump occurs to the corresponding program label. Program execution con­
tinues with the program instructions that follow the destination jump
label. If the value of the K input exceeds the number of labels - 1, then no
jump occurs and processing continues with the next program network.
Table 9-136  Data types for parameters
Parameter Data type Description
K UInt Jump distributor control value
DEST0, DEST1, ..,
DESTn.
Program Labels Jump destination labels corresponding to specific K parameter values:
If the value of K equals 0, then a jump occurs to the program label assigned
to the DEST0 output. If the value of K equals 1, then a jump occurs to the
program label assigned to the DEST1 output, and so on. If the value of the K
input exceeds the (number of labels - 1), then no jump occurs and pro­
cessing continues with the next program network.
For LAD and FBD: When you first place a JMP_LIST instruction in your program, there are two
jump label outputs. You can add or delete jump destinations.
To insert a jump destination, click the create icon inside the box to add a
new destination output.
You can also right-click an output and select the "Insert output" command.
To delete a jump destination right-click an output stub and select the
"Delete" command.
9.8.3 SWITCH (Jump distributor)
Table 9-137  SWITCH instruction
LAD / FBD SCL Description
Not available The SWITCH instruction acts as a program jump distributor to con­
trol the execution of program sections. Depending on the result of
comparisons between the value of the K input and the values
assigned to the specified comparison inputs, a jump occurs to the
program label that corresponds to the first comparison test that is
true. If none of the comparisons is true, then a jump to the label
assigned to ELSE occurs. Program execution continues with the pro­
gram instructions that follow the destination jump label. 
1 For LAD and FBD: Click below the box name and select a data type from the drop-down menu.
2 For SCL: Use a CASE statement or set of IF-THEN comparisons.
269
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 270 =====
Table 9-138  Data types for parameters
Parameter Data type1 Description
K UInt Common comparison value input
==, <>, <, <=, >. >= SInt, Int, DInt, USInt, UInt, UDInt, Real,
LReal, Byte, Word, DWord, Time, TOD,
Date
Separate comparison value inputs for specific comparison
types 
DEST0, DEST1, ..,
DESTn, ELSE
Program Labels Jump destination labels corresponding to specific comparis­
ons:
The comparison input below and next to the K input is pro­
cessed first and causes a jump to the label assigned to DEST0,
if the comparison between the K value and this input is true.
The next comparison test uses the next input below and
causes a jump to the label assigned to DEST1, if the comparis­
on is true, The remaining comparisons are processed similarly
and if none of the comparisons are true, then a jump to the
label assigned to the ELSE output occurs.
1 The K input and comparison inputs (==, <>, <, <=, >, >=) must be the same data type.
Adding inputs, deleting inputs, and specifying comparison types
When you first place an LAD or FBD SWITCH instruction in your program, there are two
comparison inputs. You can assign comparison types and add inputs/jump destinations, as
shown below.
Click a comparison operator inside the box and select a new operator
from the drop-down list.
To insert a new comparison input and output, click the create icon
inside the box.
You can also right-click any output parameter and select the "Insert
input and output" command.
To delete a comparison from the SWITCH instruction, right-click an
input or output and select the "Delete" command.
The instruction has a minimum of two comparisons.
Table 9-139  SWITCH box data type selection and allowed comparison operations
Data type Comparison Operator syntax
Equal ==Byte, Word, DWord
Not equal <>
Equal ==
Not equal <>
Greater than or equal >=
Less than or equal <=
Greater than >
SInt, Int, DInt, USInt, UInt, UDInt,
Real, LReal, Time, TOD, Date
Less than <
270
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 271 =====
SWITCH box placement rules
• No LAD/FBD instruction connection in front of the compare input is allowed.
• There is no ENO output, so only one SWITCH instruction is allowed in a network and the
SWITCH instruction must be the last operation in a network.
9.8.4 RET (Return)
The optional RET instruction is used to terminate the execution of the current block. If and
only if there is power flow to the RET coil (LAD) or if the RET box input is true (FBD), then
program execution of the current block will end at that point and instructions beyond the RET
instruction will not be executed. If the current block is an OB, the "Return_Value" parameter is
ignored. If the current block is a FC or FB, the value of the "Return_Value" parameter is passed
back to the calling routine as the ENO value of the called box.
You are not required to use a RET instruction as the last instruction in a block; this is done
automatically for you. You can have multiple RET instructions within a single block.
For SCL, see the RETURN (Page 287) statement.
Table 9-140  Return_Value (RET) execution control instruction
LAD FBD SCL Description
RETURN; Terminates the execution of the current block 
Table 9-141  Data types for the parameters
Parameter Data type Description
Return_Value Bool The "Return_value" parameter of the RET instruction is assigned to the ENO output of
the block call box in the calling block.
Sample steps for using the RET instruction inside an FC code block:
1. Create a new project and add an FC.
2. Edit the FC:
– Add instructions.
– Add a RET instruction, including one of the following for the "Return_Value" parameter:
TRUE, FALSE, or a memory location that specifies the required return value.
– Add more instructions.
3. Call the FC from MAIN [OB1].
The EN input on the FC box in the MAIN code block must be true to begin execution of the
FC.
The value specified by the RET instruction in the FC will be present on the ENO output of the
FC box in the MAIN code block following execution of the FC for which power flow to the RET
instruction is TRUE. 
271
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 272 =====
9.8.5 ENDIS_PW (Enable/disable CPU passwords)
Table 9-142  ENDIS_PW instruction
LAD / FBD SCL Description
ENDIS_PW(
    req:=_bool_in_, 
    f_pwd:=_bool_in_, 
    full_pwd:=_bool_in_, 
    r_pwd:=_bool_in_, 
    hmi_pwd:=_bool_in_, 
    f_pwd_on=>_bool_out_, 
    full_pwd_on=>_bool_out_, 
    r_pwd_on=>_bool_out_, 
    hmi_pwd_on=>_bool_out_);
The ENDIS_PW instruction can allow and dis­
allow client connections to a S7‑1200 CPU,
even when the client can provide the correct
password. 
This instruction does not disallow Web server
passwords.
Table 9-143  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Perform function if REQ=1
F_PWD IN Bool Fail-safe password: Allow (=1) or disallow (=0)
FULL_PWD IN Bool Full access password: Allow (=1) or disallow (=0) full access password
R_PWD IN Bool Read access password: Allow (=1) or disallow (=0)
HMI_PWD IN Bool HMI password: Allow (=1) or disallow (=0)
F_PWD_ON OUT Bool Fail-safe password status: Allowed (=1) or disallowed (=0)
FULL_PWD_ON OUT Bool Full access password status: Allowed (=1) or disallowed (=0)
R_PWD_ON OUT Bool Read only password status: Allowed (=1) or disallowed (=0)
HMI_PWD_ON OUT Bool HMI password status: Allowed (=1) or disallowed (=0)
Ret_Val OUT Word Function result
Calling ENDIS_PW with REQ=1 disallows password types where the corresponding password
input parameter is FALSE. Each password type can be allowed or disallowed independently.
For example, if the fail-safe password is allowed and all other passwords disallowed, then you
can restrict CPU access to a small group of employees.
ENDIS_PW is executed synchronously in a program scan and the password output parameters
always show the current state of password allowance independent of the input parameter
REQ. All passwords that you set to allow must be changeable to disallowed/allowed.
Otherwise, an error is returned and all passwords are allowed that were allowed before
ENDIS_PW execution. This means that in a standard CPU (where the fail-safe password is not
configured) F_PWD must always be set to 1, to result in a return value of 0. In this case,
F_PWD_ON is always 1.
NOTE
• ENDIS_PW execution can block the access of HMI devices, if the HMI password is
disallowed.
• Client sessions that were authorized prior to ENDIS_PW execution may be terminated by
ENDIS_PW execution dependent on the existing legitimization level. For example, a
connection legitimized with READ password protection will be aborted by ENDIS_PW
(REQ=1, R_PWD=0). Other lower protection level connections are also aborted under this
scenario. Accordingly, connections legitimized with FULL access are retained.
272
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 273 =====
After a power‑up, CPU access is restricted by passwords previously defined in the regular CPU
protection configuration. The ability to disallow a valid password must be re-established with
a new ENDIS_PW execution. However, if ENDIS_PW is immediately executed and necessary
passwords are disallowed, then TIA portal access can be locked out. You can use a timer
instruction to delay ENDIS_PW execution and allow time to enter passwords, before the
passwords become disallowed.
NOTE
Restoring a CPU that locks out TIA portal communication
Refer to the "Recovery from a lost password (Page 119)" topic for details about how to erase
the internal load memory of a PLC using a memory card.
An operating mode change to STOP caused by errors, STP execution or STEP 7 does not
abolish the protection. The protection is valid until the CPU is power cycled. See the following
table for details.
Action Operating mode ENDIS_PW password control
After memory reset from STEP 7 STOP Active: Disallowed passwords
remain disallowed.
After powering on, or changing a
memory card
STOP Off: No passwords are disallowed. 
After ENDIS_PW execution in a
program cycle or startup OB
STARTUP, RUN Active: Passwords are disallowed
according to ENDIS_PW paramet­
ers
After change of the operating
mode from RUN or STARTUP to
STOP through STP instruction,
error, or STEP 7
STOP Active: Disallowed passwords
remain disallowed
273
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 274 =====
WARNING
Unauthorized access to a CPU
Users with CPU full access or full access (incl. fail-safe) privileges have privileges to read and
write PLC variables. Regardless of the access level for the CPU, Web server or OPC UA users
can have privileges to modify PLC data and execute functions. Unauthorized access to the
CPU can disrupt process operation.
Siemens recommends that you observe the following security practices:
• Enable Access control (Page 147) under "Protection & Security > Access control".
• Do not enable the "Anonymous" user.
• Use strong passwords, as defined in STEP 7. 
• Enable the setting "Only allow secure PG/PC and HMI communication" under
"Protection & Security > Connection mechanisms".
• Use a secure Virtual Private Network (VPN) to connect to the S7-1200 PLC from a location
outside your protected network.
• Enable access to the Web server only with the HTTPS protocol.
• Perform error-checking and range-checking on your variables in your program logic
because Web server or OPC UA users can change PLC variables to invalid values.
• For the OPC UA server: In your STEP 7 Device configuration, navigate to
"Properties > OPC UA > Server > Security" and deselect "No security" in "Security policies
available on the server for the secure channel".
Disruption of process operations can result in death, severe personal injury, and/or property
damage.
Table 9-144  Condition codes
RET_VAL
(W#16#...)
Description
0000 No error
8090 The instruction is not supported.
80D0 The password for fail-safe is not configured.
80D1 The password for read/write access is not configured.
80D2 The password for read access is not configured.
80D3 The password for HMI access is not configured.
9.8.6 RE_TRIGR (Restart cycle monitoring time)
Table 9-145  RE_TRIGR instruction
LAD / FBD SCL Description
RE_TRIGR(); RE_TRIGR (Re-trigger scan time watchdog) is used to extend the maximum time
allowed before the scan cycle watchdog timer generates an error. 
Use the RE_TRIGR instruction to restart the scan cycle monitoring timer during a single scan
cycle. This has the effect of extending the allowed maximum scan cycle time by one
maximum cycle time period, from the last execution of the RE_TRIGR function. 
274
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 275 =====
NOTE
RE_TRIGR can be executed from any OB (including start up, interrupt, and error OBs). The PLC
scan can only be extended by a maximum of 10x the configured maximum cycle time.
Setting the PLC maximum cycle time
Configure the value for maximum scan cycle time in the Device configuration for "Cycle time". 
Table 9-146  Cycle time values
Cycle time monitor Minimum value Maximum value Default value
Maximum cycle time 1 ms 6000 ms 150 ms
Watchdog timeout 
If the maximum scan cycle timer expires before the scan cycle has been completed, an error
is generated. If the user program includes a time error interrupt OB (OB 80), the CPU executes
the time error interrupt OB, which can include program logic to create a special reaction.
If a time error interrupt OB has never been downloaded, the first timeout condition is ignored
and the CPU remains in RUN mode. If a second maximum scan time timeout occurs in the
same program scan (2 times the maximum cycle time value), then an error is triggered that
causes a transition to STOP mode.
In STOP mode, your program execution stops while CPU system communications and system
diagnostics continue.
9.8.7 STP (Exit program)
Table 9-147  STP instruction
LAD / FBD SCL Description
STP(); STP puts the CPU in STOP mode. When the CPU is in STOP mode, the execution
of your program and physical updates from the process image are stopped. 
For more information see: Configuring the outputs on a RUN-to-STOP transition (Page 88).
If EN = TRUE, then the CPU goes to STOP mode, the program execution stops, and the ENO
state is meaningless. Otherwise, EN = ENO = 0.
275
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 276 =====
9.8.8 GET_ERROR and GET_ERROR_ID (Get error and error ID locally) instructions
The get error instructions provide information about program block execution errors. If you
add a GET_ERROR or GET_ERROR_ID instruction to your code block, you can handle program
errors within your program block.
GET_ERROR
Table 9-148  GET_ERROR instruction
LAD / FBD SCL Description
GET_ERROR(_out_); Indicates that a local program block execution error has occurred and
fills a predefined error data structure with detailed error information. 
Table 9-149  Data types for the parameters
Parameter Data type Description
ERROR ErrorStruct Error data structure: You can rename the structure, but not the mem­
bers within the structure.
Table 9-150  Elements of the ErrorStruct data structure
Structure components Data type Description
ERROR_ID Word Error ID
FLAGS Byte Shows if an error occurred during a block call.
• 16#01: Error during a block call.
• 16#00: No error during a block call.
REACTION Byte Default reaction: 
• 0: Ignore (write error),
• 1: Continue with substitute value "0" (read error),
• 2: Skip instruction (system error)
CODE_ADDRESS CREF Information about the address and type of block
 BLOCK_TYPE Byte Type of block where the error occurred:
• 1: OB
• 2: FC
• 3: FB
 CB_NUMBER UInt Number of the code block
 OFFSET UDInt Reference to the internal memory
Access mode: Depending on the type of access, the following information
can be output:
Mode (A) (B) (C) (D) (E)
0 
1 Offset
2 Area 
3 Location Scope Number 
4 Area Offset
MODE Byte
5 Area DB no. Offset
276
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 277 =====
Structure components Data type Description
6 PtrNo. /Acc Area DB no. OffsetMODE Byte
7 PtrNo. /
Acc
Slot No. /
Scope
Area DB no. Offset
OPERAND_NUMBER UInt Operand number of the machine command
POINTER_NUMBER_
LOCATION
UInt (A) Internal pointer
SLOT_NUMBER_SCOPE UInt (B) Storage area in internal memory
DATA_ADDRESS NREF Information about the address of an operand
 AREA Byte (C) Memory area:
• L: 16#40 – 4E, 86, 87, 8E, 8F, C0 – CE
• I: 16#81
• Q: 16#82
• M: 16#83
• DB: 16#84, 85, 8A, 8B
 DB_NUMBER UInt (D) Number of the data block
 OFFSET UDInt (E) Relative address of the operand
GET_ERROR_ID
Table 9-151  GetErrorID instruction
LAD / FBD SCL Description
GET_ERR_ID(); Indicates that a program block execution error has occurred and reports the
ID (identifier code) of the error. 
Table 9-152  Data types for the parameters
Parameter Data type Description
ID Word Error identifier values for the ErrorStruct ERROR_ID member
Table 9-153  Error_ID values
ERROR_ID hexadecimal ERROR_ID decimal Program block execution error 
0 0 No error
2520 9504 Corrupted string
2522 9506 Operand out of range read error
2523 9507 Operand out of range write error
2524 9508 Invalid area read error
2525 9509 Invalid area write error
2528 9512 Data alignment read error (incorrect bit alignment)
2529 9513 Data alignment write error (incorrect bit alignment)
252C 9516 Uninitialized pointer error
2530 9520 DB write protected
2533 9523 Invalid pointer used
277
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 278 =====
ERROR_ID hexadecimal ERROR_ID decimal Program block execution error 
2538 9528 Access error: DB does not exist
2539 9529 Access error: Wrong DB used
253A 9530 Global DB does not exist 
253C 9532 Wrong version or FC does not exist
253D 9533 Instruction does not exist
253E 9534 Wrong version or FB does not exist
253F 9535 Instruction does not exist
2550 9552 Access error: DB does not exist
2575 9589 Program nesting depth error
2576 9590 Local data allocation error
2942 10562 Physical input point does not exist
2943 10563 Physical output point does not exist
Operation
By default, the CPU responds to a block execution error by logging an error in the diagnostics
buffer. However, if you place one or more GET_ERROR or GET_ERROR_ID instructions within a
code block, this block is now set to handle errors within the block. In this case, the CPU does
not log an error in the diagnostics buffer. Instead, the error information is reported in the
output of the GET_ERROR or GET_ERROR_ID instruction. You can read the detailed error
information with the GET_ERROR instruction, or read just the error identifier with
GET_ERROR_ID instruction. Normally the first error is the most important, with the following
errors only consequences of the first error.
The first execution of a GET_ERROR or GET_ERROR_ID instruction within a block returns the
first error detected during block execution. This error could have occurred anywhere between
the start of the block and the execution of either GET_ERROR or GET_ERROR_ID. Subsequent
executions of either GET_ERROR or GET_ERROR_ID return the first error since the previous
execution of GET_ERROR or GET_ERROR_ID. The history of errors is not saved, and execution
of either instruction will re-arm the PLC system to catch the next error.
The ErrorStruct data type used by the GET_ERROR instruction can be added in the data block
editor and block interface editors, so your program logic can access these values. Select
ErrorStruct from the data type drop-down list to add this structure. You can create multiple
ErrorStruct elements by using unique names. The members of an ErrorStruct cannot be
renamed.
Error condition indicated by ENO
If EN = TRUE and GET_ERROR or GET_ERROR_ID executes, then:
• ENO = TRUE indicates a code block execution error occurred and error data is present
• ENO = FALSE indicates no code block execution error occurred
You can connect error reaction program logic to ENO which activates after an error occurs. If
an error exists, then the output parameter stores the error data where your program has
access to it. 
GET_ERROR and GET_ERROR_ID can be used to send error information from the currently
executing block (called block) to a calling block. Place the instruction in the last network of
the called block program to report the final execution status of the called block.
278
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 279 =====
9.8.9 RUNTIME (Measure program runtime)
Table 9-154  RUNTIME instruction
LAD / FBD SCL Description
Ret_Val := RUNTIME(
    _lread_inout_);
Measures the runtime of the entire program, individual blocks, or
command sequences.
To measure the runtime of your entire program, call the instruction "Measure program
runtime" in OB 1. Measurement of the runtime starts with the first call and the output
RET_VAL returns the runtime of the program after the second call. The measured runtime
includes all CPU processes that can occur during the program execution, for example,
interruptions caused by higher-level events or communication. The instruction "Measure
program runtime" reads an internal counter of the CPU and write the value to the IN-OUT
parameter MEM. The instruction calculates the current program runtime according to the
internal counter frequency and writes it to output RET_VAL.
If you want to measure the runtime of individual blocks or individual command sequences,
you need three separate networks. Call the instruction "Measure program runtime" in an
individual network within your program. You set the starting point of the runtime
measurement with this first call of the instruction. Then you call the required program block
or the command sequence in the next network. In another network, call the "Measure
program runtime" instruction a second time and assign the same memory to the IN-OUT
parameter MEM as you did during the first call of the instruction. The "Measure program
runtime" instruction in the third network reads an internal CPU counter and calculates the
current runtime of the program block or the command sequence according to the internal
counter frequency and writes it to the output RET_VAL.
The Measure program runtime" instruction uses an internal high-frequency counter to
calculate the time. If the counter overruns, the instruction returns values <= 0.0. Ignore these
runtime values.
NOTE
The CPU cannot exactly determine the runtime of a command sequence, because the
sequence of instructions within a command sequence changes during optimized compilation
of the program.
Table 9-155  Data types for the parameters
Parameter Data type Description
MEM LReal Starting point of the runtime measurement
RET_VAL LReal Measured runtime in seconds
Example: RUNTIME instruction
The following example shows the use of the RUNTIME instruction to measure the execution
time of a function block:
Network 1:
279
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 280 =====
Network 2:
Network 3:
When the "Tag_1" operand in network 1 has the signal state "1", the RUNTIME instruction
executes. The starting point for the runtime measurement is set with the first call of the
instruction and buffered as reference for the second call of the instruction in the "Mem"
operand.
The function block FB1 executes in network 2.
When the FB1 program block completes and the "Tag_1" operand has the signal state "1", the
RUNTIME instruction in network 3 executes. The second call of the instruction calculates the
runtime of the program block and writes the result to the output RET_VAL_2.
9.8.10 SCL program control statements
Structured Control Language (SCL) provides three types of program control statements for
structuring your user program: 
• Selective statements: A selective statement enables you to direct program execution into
alternative sequences of statements.
• Loops: You can control loop execution using iteration statements. An iteration statement
specifies which parts of a program should be iterated depending on certain conditions.
• Program jumps: A program jump means an immediate jump to a specified jump
destination and therefore to a different statement within the same block.
These program control statements use the syntax of the PASCAL programming language.
Table 9-156  Types of SCL program control statements
Program control statement Description
IF-THEN (Page 281) Enables you to direct program execution into one of two alternative
branches, depending on a condition being TRUE or FALSE
Selective
CASE (Page 282) Enables the selective execution into 1 of n alternative branches, based on
the value of a variable
FOR (Page 283) Repeats a sequence of statements for as long as the control variable
remains within the specified value range
WHILE-DO (Page 284) Repeats a sequence of statements while an execution condition contin­
ues to be satisfied
Loop
REPEAT-UNTIL (Page 284) Repeats a sequence of statements until a terminate condition is met
Program jump CONTINUE (Page 285) Stops the execution of the current loop iteration
280
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 281 =====
Program control statement Description
EXIT (Page 286) Exits a loop at any point regardless of whether the terminate condition is
satisfied or not
GOTO (Page 286) Causes the program to jump immediately to a specified label
Program jump
RETURN (Page 287) Causes the program to exit the block currently being executed and to
return to the calling block
9.8.10.1 IF-THEN
The IF-THEN statement is a conditional statement that controls program flow by executing a
group of statements, based on the evaluation of a Bool value of a logical expression. You can
also use brackets to nest or structure the execution of multiple IF-THEN statements. 
Table 9-157  Elements of the IF-THEN statement
SCL Description
IF "condition" THEN
    statement_A;
    statement_B;
    statement_C;
    ;
If "condition" is TRUE or 1, then execute the following statements until
encountering the END_IF statement.
If "condition" is FALSE or 0, then skip to END_IF statement (unless the pro­
gram includes optional ELSIF or ELSE statements). 
ELSIF "condition-n" THEN
    statement_N;
    ;
The optional ELSEIF1 statement provides additional conditions to be evalu­
ated. For example: If "condition" in the IF-THEN statement is FALSE, then the
program evaluates "condition-n". If "condition-n" is TRUE, then execute
"statement_N".
ELSE
    statement_X; 
    ;
The optional ELSE statement provides statements to be executed when the
"condition" of the IF-THEN statement is FALSE.
END_IF; The END_IF statement terminates the IF-THEN instruction.
1 You can include multiple ELSIF statements within one IF-THEN statement.
Table 9-158  Variables for the IF-THEN statement
Variables Description
"condition" Required. The logical expression is either TRUE (1) or FALSE (0). 
"statement_A" Optional. One or more statements to be executed when "condition" is TRUE.
"condition-n" Optional. The logical expression to be evaluated by the optional ELSIF statement.
"statement_N" Optional. One or more statements to be executed when "condition-n" of the ELSIF statement is
TRUE.
"statement_X" Optional. One or more statements to be executed when "condition" of the IF-THEN statement is
FALSE.
281
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 282 =====
An IF statement is executed according to the following rules:
• The first sequence of statements whose logical expression = TRUE is executed. The
remaining sequences of statements are not executed.
• If no Boolean expression = TRUE, the sequence of statements introduced by ELSE is
executed (or no sequence of statements if the ELSE branch does not exist).
• Any number of ELSIF statements can exist.
NOTE
Using one or more ELSIF branches has the advantage that the logical expressions
following a valid expression are no longer evaluated in contrast to a sequence of IF
statements. The runtime of a program can therefore be reduced.
9.8.10.2 CASE
Table 9-159  Elements of the CASE statement
SCL Description
CASE "Test_Value" OF
    "ValueList": Statement[; Statement, ...]
    "ValueList": Statement[; Statement, ...]
ELSE
Else-statement[; Else-statement, ...]
END_CASE;
The CASE statement executes one of several
groups of statements, depending on the value
of an expression. 
Additional statements for each test case and
additional else-statements are optional.
Table 9-160  Parameters
Parameter Description
"Test_Value" Value to be tested
"ValueList" Required. A single value or a comma-separated list of values or ranges of values. (Use two
periods to define a range of values: 2..8) The following example illustrates the different vari­
ants of the value list:
1: Statement_A;
2, 4: Statement _B;
3, 5..7,9: Statement _C;
Statement Required. One or more statements that are executed when "Test_Value" matches any value in
the value list
Else-statement Optional. One or more statements that are executed if no match with a value of the "ValueList"
stated matches
The CASE statement is executed according to the following rules:
• The program checks whether the value of the Test_value expression is contained within a
specified list of values. If a match is found, the statement component assigned to the list is
executed.
• If no match is found, the program section following ELSE is executed. If the ELSE branch
does not exist, no statement is executed.
Example: Nested CASE statements
282
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 283 =====
CASE statements can be nested. Each nested case statement must have an associated
END_CASE statement.
CASE "var1" OF
 1 : #var2 := 'A';
2 : #var2 := 'B';
ELSE
 CASE "var3" OF
   65..90: #var2 := 'UpperCase';
   97..122: #var2 := 'LowerCase';
ELSE
   #var2:= 'SpecialCharacter';
 END_CASE;
END_CASE;
9.8.10.3 FOR
Table 9-161  Elements of the FOR statement
SCL Description
FOR "control_variable" := "begin" TO "end"
BY "increment" DO
    statement;
    ;
END_FOR;
A FOR statement is used to repeat a sequence of
statements as long as a control variable is within the
specified range of values. The definition of a loop
with FOR includes the specification of an initial and
an end value. Both values must be the same type as
the control variable. 
You can nest FOR loops. The END_FOR statement
refers to the last executed FOR instruction. 
The BY clause is optional. 
Table 9-162  Parameters
Parameter Description
"control_variable" Required. An integer that serves as a loop counter
"begin" Required. Simple expression that specifies the initial value of the control variables
"end" Required. Simple expression that determines the final value of the control variables
"increment" Optional. Amount by which a "control variable" is changed after each loop. The "increment"
has the same data type as "control variable". If the "increment" value is not specified, then the
value of the run tags will be increased by 1 after each loop. You cannot change "increment"
during the execution of the FOR statement.
The FOR statement executes as follows:
• At the start of the loop, the control variable is set to the initial value (initial assignment)
and each time the loop iterates, it is incremented by the specified increment (positive
increment) or decremented (negative increment) until the final value is reached.
• Following each run through of the loop, the condition is checked (final value reached) to
establish whether or not it is satisfied. If the end condition is not satisfied, the sequence of
statements is executed again, otherwise the loop terminates and execution continues
with the statement immediately following the loop.
You can omit the statement BY [increment]. If no increment is specified, the increment is +1.
283
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 284 =====
To end the loop regardless of the state of the "condition" expression, use EXIT (Page 286).
The EXIT statement executes the statement immediately following the END_FOR statement.
Use the CONTINUE (Page 285) to skip the subsequent statements of a FOR loop and to
continue the loop with the examination of whether the condition is met for termination. 
9.8.10.4 WHILE-DO
Table 9-163  WHILE statement
SCL Description
WHILE "condition" DO
    Statement;
    Statement;
     ...;
END_WHILE;
The WHILE statement performs a series of statements until a given condition is TRUE. 
You can nest WHILE loops. The END_WHILE statement refers to the last executed WHILE
instruction.
Table 9-164  Parameters
Parameter Description
"condition" A logical expression that evaluates to TRUE or FALSE. (A "null" condition is interpreted as FALSE.) 
Statement One or more statements that are executed until the condition evaluates to TRUE.
NOTE
The WHILE statement evaluates the state of "condition" before executing any of the
statements. To execute the statements at least one time regardless of the state of
"condition", use the REPEAT statement (Page 284). 
The WHILE statement executes according to the following rules:
• Prior to each iteration of the loop body, the execution condition is evaluated.
• The loop body following DO iterates as long as the execution condition has the value
TRUE.
• Once the condition is FALSE, the loop is skipped and the statement following the loop is
executed.
To end the loop regardless of the state of the "condition" expression, use EXIT (Page 286).
The EXIT statement executes the statement immediately following the END_WHILE
statement.
Use the CONTINUE (Page 285) statement to skip the subsequent statements of a WHILE loop
and to continue the loop with the examination of whether the condition is met for
termination. 
9.8.10.5 REPEAT-UNTIL
Table 9-165  REPEAT instruction
SCL Description
REPEAT 
    Statement;
    ;
UNTIL "condition"
END_REPEAT;
The REPEAT statement executes a group of statements until a given condition is TRUE.
You can nest REPEAT loops. The END_REPEAT statement always refers to the last executed
REPEAT instruction.
284
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 285 =====
Table 9-166  Parameters
Parameter Description
Statement One or more statements that are executed until the condition is TRUE.
"condition" One or more expressions of the two following ways: A numeric expression or string expression
that evaluates to TRUE or FALSE. A "null" condition is interpreted as FALSE.
NOTE
Before evaluating the state of "condition", the REPEAT statement executes the statements
during the first iteration of the loop (even if "condition" is FALSE). To review the state of
"condition" before executing the statements, use the WHILE statement (Page 284).
To end the loop regardless of the state of the "condition" expression, use the EXIT (Page 286).
The EXIT statement executes the statement immediately following the END_REPEAT
statement.
Use the CONTINUE (Page 285) to skip the subsequent statements of a REPEAT loop and to
continue the loop with the examination of whether the condition is met for termination. 
9.8.10.6 CONTINUE
Table 9-167  CONTINUE statement
SCL Description
CONTINUE 
    Statement;
    ;
The CONTINUE statement skips the subsequent statements of a program loop (FOR, WHILE,
REPEAT) and continues the loop with the examination of whether the condition is met for
termination. If this is not the case, the loop continues. 
The CONTINUE statement executes according to the following rules:
• This statement immediately terminates execution of a loop body.
• Depending on whether the condition for repeating the loop is satisfied or not the body is
executed again or the iteration statement is exited and the statement immediately
following is executed.
• In a FOR statement, the control variable is incremented by the specified increment
immediately after a CONTINUE statement.
Use the CONTINUE statement only within a loop. In nested loops CONTINUE always refers to
the loop that includes it immediately. CONTINUE is typically used in conjunction with an IF
statement.
If the loop is to exit regardless of the termination test, use the EXIT statement. 
Example: CONTINUE statement
The following example shows the use of the CONTINUE statement to avoid a division-by-0
error when calculating the percentage of a value:
FOR i := 0 TO 10 DO
IF value[i] = 0 THEN CONTINUE; END_IF;
    p := part / value[i] * 100;
    s := INT_TO_STRING(p);
    percent := CONCAT(IN1:=s, IN2:="%");
END_FOR;
285
Basic instructions
9.8 Program control operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 286 =====
9.8.10.7 EXIT
Table 9-168  EXIT instruction
SCL Description
EXIT; An EXIT statement is used to exit a loop (FOR, WHILE or REPEAT) at any point, regardless of whether the ter­
minate condition is satisfied. 
The EXIT statement executes according to the following rules:
• This statement causes the repetition statement immediately surrounding the exit
statement to be exited immediately.
• Execution of the program is continued after the end of the loop (for example after
END_FOR).
Use the EXIT statement within a loop. In nested loops, the EXIT statement returns the
processing to the next higher nesting level.
Example: EXIT statement
FOR i := 0 TO 10 DO
CASE value[i, 0] OF
    1..10: value [i, 1]:="A";
    11..40: value [i, 1]:="B";
    41..100: value [i, 1]:="C";
ELSE
EXIT;
END_CASE;
END_FOR;
9.8.10.8 GOTO
Table 9-169  GOTO statement
SCL Description
GOTO JumpLabel;
Statement;
... ;
JumpLabel: Statement;
The GOTO statement skips over statements by jumping to a label in the same block. 
The jump label ("JumpLabel") and the GOTO statement must be in the same block.
The name of a jump label can only be assigned once within a block. Each jump label
can be the target of several GOTO statements.
It is not possible to jump to a loop section (FOR, WHILE or REPEAT). It is possible to jump from
within a loop.
Example: GOTO statement
In the following example: Depending on the value of the "Tag_value" operand, the execution
of the program resumes at the point defined by the corresponding jump label. If "Tag_value"
equals 2, the program execution resumes at the jump label "MyLabel2" and skips "MyLabel1". 
CASE "Tag_value" OF
1 : GOTO MyLabel1; 
2 : GOTO MyLabel2;
ELSE GOTO MyLabel3;
END_CASE;
MyLabel1: "Tag_1" := 1; 
MyLabel2: "Tag_2" := 1; 
MyLabel3: "Tag_4" := 1; 
286
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.8 Program control operations

===== PDF PAGE 287 =====
9.8.10.9 RETURN
Table 9-170  RETURN instruction
SCL Description
RETURN; The Return instruction exits the code block being executed without conditions. Program execution
returns to the calling block or to the operating system (when exiting an OB).
Example: RETURN instruction:
IF "Error" <> 0 THEN
RETURN;
END_IF;
NOTE
After executing the last instruction, the code block automatically returns to the calling block.
Do not insert a RETURN instruction at the end of the code block.
9.9 Word logic operations
9.9.1 AND, OR, and XOR logic operation instructions
Table 9-171  AND, OR, and XOR logic operation instructions
LAD / FBD SCL Description
out := in1 AND in2;
AND: Logical AND 
out := in1 OR in2; OR: Logical OR
out := in1 XOR in2; XOR: Logical EXCLUSIVE OR
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
To add an input, click the "Create" icon or right-click on an input stub for one of the
existing IN parameters and select the "Insert input" command. 
To remove an input, right-click on an input stub for one of the existing IN parameters (when
there are more than the original two inputs) and select the "Delete" command. 
Table 9-172  Data types for the parameters
Parameter Data type Description
IN1, IN2 Byte, Word, DWord Logical inputs
OUT Byte, Word, DWord Logical output
1 The data type selection sets parameters IN1, IN2, and OUT to the same data type.
The corresponding bit values of IN1 and IN2 are combined to produce a binary logic result at
parameter OUT. ENO is always TRUE following the execution of these instructions. 
287
Basic instructions
9.9 Word logic operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 288 =====
9.9.2 INV (Create ones complement)
Table 9-173  INV instruction
LAD / FBD SCL Description
Not available Calculates the binary one's complement of the parameter IN. The one's
complement is formed by inverting each bit value of the IN parameter
(changing each 0 to 1 and each 1 to 0). ENO is always TRUE following the
execution of this instruction. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-174  Data types for the parameters
Parameter Data type Description
IN SInt, Int, DInt, USInt, UInt, UDInt, Byte, Word, DWord Data element to invert
OUT SInt, Int, DInt, USInt, UInt, UDInt, Byte, Word, DWord Inverted output
9.9.3 DECO (Decode) and ENCO (Encode) instructions
Table 9-175  ENCO and DECO instruction
LAD / FBD SCL Description
 
out := ENCO(_in_); Encodes a bit pattern to a binary number
The ENCO instruction converts parameter IN to the binary number
corresponding to the bit position of the least-significant set bit of
parameter IN and returns the result to parameter OUT. If parameter
IN is either 0000 0001 or 0000 0000, then a value of 0 is returned
to parameter OUT. If the parameter IN value is 0000 0000, then
ENO is set to FALSE.
out := DECO(_in_); Decodes a binary number to a bit pattern
The DECO instruction decodes a binary number from parameter IN,
by setting the corresponding bit position in parameter OUT to a 1
(all other bits are set to 0). ENO is always TRUE following execution
of the DECO instruction.
Note: The default data type for the DECO instruction is DWORD. In
SCL, change the instruction name to DECO_BYTE or DECO_WORD to
decode a byte or word value, and assign to a byte or word tag or
address.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-176  Data types for the parameters
Parameter Data type Description
IN ENCO: Byte, Word, DWord
DECO: UInt
ENCO: Bit pattern to encode
DECO: Value to decode
OUT ENCO: Int
DECO: Byte, Word, DWord
ENCO: Encoded value
DECO: Decoded bit pattern 
Table 9-177  ENO status
ENO Condition Result (OUT)
1 No error Valid bit number
0 IN is zero OUT is set to zero
288
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.9 Word logic operations

===== PDF PAGE 289 =====
The DECO parameter OUT data type selection of a Byte, Word, or DWord restricts the useful
range of parameter IN. If the value of parameter IN exceeds the useful range, then a modulo
operation is performed to extract the least significant bits shown below.
DECO parameter IN range:
• 3 bits (values 0-7) IN are used to set 1 bit position in a Byte OUT
• 4-bits (values 0-15) IN are used to set 1 bit position in a Word OUT
• 5 bits (values 0-31) IN are used to set 1 bit position in a DWord OUT
Table 9-178  Examples
DECO IN value DECO OUT value ( Decode single bit position)
Min. IN 0 00000001Byte OUT
8 bits Max. IN 7 10000000
Min. IN 0 0000000000000001Word OUT
16 bits Max. IN 15 1000000000000000
Min. IN 0 00000000000000000000000000000001DWord OUT
32 bits Max. IN 31 10000000000000000000000000000000
9.9.4 SEL (Select), MUX (Multiplex), and DEMUX (Demultiplex) instructions
Table 9-179  SEL (select) instruction
LAD / FBD SCL Description
out := SEL(
    g:=_bool_in,
    in0:-_variant_in,
    in1:=_variant_in);
SEL assigns one of two input values to parameter OUT, depending on
the parameter G value.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu.
Table 9-180  Data types for the SEL instruction
Parameter Data type 1 Description
G Bool • 0 selects IN0
• 1 selects IN1
IN0, IN1 SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord,
Time, Date, TOD, Char, WChar
Inputs
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord,
Time, Date, TOD, Char, WChar
Output
1 Input variables and the output variable must be of the same data type.
289
Basic instructions
9.9 Word logic operations
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 290 =====
Condition codes: ENO is always TRUE following execution of the SEL instruction.
Table 9-181  MUX (multiplex) instruction
LAD / FBD SCL Description
out := MUX(
    k:=_unit_in,
    in1:=variant_in,
    in2:=variant_in,
    [...in32:=variant_in,]
    inelse:=variant_in);
MUX copies one of many input values to parameter OUT, depending on
the parameter K value. If the parameter K value exceeds (INn - 1), then
the parameter ELSE value is copied to parameter OUT. 
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu. 
To add an input, click the "Create" icon or right-click on an input stub for one
of the existing IN parameters and select the "Insert input" command. 
To remove an input, right-click on an input stub for one of the existing IN parameters (when
there are more than the original two inputs) and select the "Delete" command. 
Table 9-182  Data types for the MUX instruction
Parameter Data type Description
K UInt • 0 selects IN1
• 1 selects IN2
• n selects INn
IN0, IN1, .. INn SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord,
Time, Date, TOD, Char, WChar
Inputs
ELSE SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord,
Time, Date, TOD, Char, WChar
Input substitute value (optional)
OUT SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word, DWord,
Time, Date, TOD, Char, WChar
Output
1 Input variables and the output variable must be of the same data type.
Table 9-183  DEMUX (Demultiplex) instruction
LAD / FBD SCL Description
DEMUX(
    k:=_unit_in,
    in:=variant_in,
    out1:=variant_in,
    out2:=variant_in, 
    [...out32:=variant_in,]
    outelse:=variant_in);
DEMUX copies the value of the location assigned to parameter IN to
one of many outputs. The value of the K parameter selects which out­
put selected as the destination of the IN value. If the value of K is great­
er than the number (OUTn - 1) then the IN value is copied to location
assigned to the ELSE parameter.
1 For LAD and FBD: Click the "???" and select a data type from the drop-down menu. 
To add an output, click the "Create" icon or right-click on an output stub for one
of the existing OUT parameters and select the "Insert output" command. 
290
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.9 Word logic operations

===== PDF PAGE 291 =====
To remove an output, right-click on an output stub for one of the existing OUT parameters
(when there are more than the original two outputs) and select the "Delete" command.
Table 9-184  Data types for the DEMUX instruction
Parameter Data type 1 Description
K UInt Selector value:
• 0 selects OUT1
• 1 selects OUT2
• n selects OUTn
IN SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, Char, WChar
Input
OUT0, OUT1, ..
OUTn
SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, Char, WChar
Outputs
ELSE SInt, Int, DInt, USInt, UInt, UDInt, Real, LReal, Byte, Word,
DWord, Time, Date, TOD, Char, WChar
Substitute output when K is greater than
(OUTn - 1)
1 The input variable and the output variables must be of the same data type.
Table 9-185  ENO status for the MUX and DEMUX instructions
ENO Condition Result OUT
1 No error MUX: Selected IN value is copied to OUT
DEMUX: IN value is copied to selected OUT
MUX: K is greater than the number of inputs -1 • No ELSE provided: OUT is unchanged,
• ELSE provided, ELSE value assigned to
OUT
0
DEMUX: K is greater than the number of outputs -1 • No ELSE provided: outputs are
unchanged,
• ELSE provided, IN value copied to ELSE
9.10 Shift and rotate
9.10.1 SHR (Shift right) and SHL (Shift left) instructions
Table 9-186  SHR and SHL instructions
LAD / FBD SCL Description
out := SHR(
    in:=_variant_in_,
    n:=_uint_in);
out := SHL(
    in:=_variant_in_,
    n:=_uint_in);
Use the shift instructions (SHL and SHR) to shift the bit pattern of
parameter IN. The result is assigned to parameter OUT. Parameter N
specifies the number of bit positions shifted: 
• SHR: Shift bit pattern right
• SHL: Shift bit pattern left
1 For LAD and FBD: Click the "???" and select the data types from the drop-down menu.
Table 9-187  Data types for the parameters
Parameter Data type Description
IN Integers Bit pattern to shift
N USInt, UDint Number of bit positions to shift
OUT Integers Bit pattern after shift operation
291
Basic instructions
9.10 Shift and rotate
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 292 =====
• For N=0, no shift occurs. The IN value is assigned to OUT.
• Zeros are shifted into the bit positions emptied by the shift operation.
• If the number of positions to shift (N) exceeds the number of bits in the target value (8 for
Byte, 16 for Word, 32 for DWord), then all original bit values will be shifted out and
replaced with zeros (zero is assigned to OUT).
• ENO is always TRUE for the shift operations.
Table 9-188  Example: SHL for Word data
Shift the bits of a Word to the left by inserting zeroes from the right (N = 1)
IN 1110 0010 1010 1101 OUT value before first shift: 1110 0010 1010 1101
After first shift left: 1100 0101 0101 1010
After second shift left: 1000 1010 1011 0100
After third shift left: 0001 0101 0110 1000
9.10.2 ROR (Rotate right) and ROL (Rotate left) instructions
Table 9-189  ROR and ROL instructions
LAD / FBD SCL Description
out := ROL(
    in:=_variant_in_,
    n:=_uint_in);
out := ROR(
    in:=_variant_in_,
    n:=_uint_in);
Use the rotate instructions (ROR and ROL) to rotate the bit pattern of
parameter IN. The result is assigned to parameter OUT. Parameter N
defines the number of bit positions rotated.
• ROR: Rotate bit pattern right
• ROL: Rotate bit pattern left
1 For LAD and FBD: Click the "???" and select the data types from the drop-down menu.
Table 9-190  Data types for the parameters
Parameter Data type Description
IN Integers Bit pattern to rotate
N USInt, UDint Number of bit positions to rotate
OUT Integers Bit pattern after rotate operation
• For N=0, no rotate occurs. The IN value is assigned to OUT.
• Bit data rotated out one side of the target value is rotated into the other side of the target
value, so no original bit values are lost.
• If the number of bit positions to rotate (N) exceeds the number of bits in the target value
(8 for Byte, 16 for Word, 32 for DWord), then the rotation is still performed.
• ENO is always TRUE following execution of the rotate instructions.
Table 9-191  Example: ROR for Word data
Rotate bits out the right -side into the left -side (N = 1)
IN 0100 0000 0000 0001 OUT value before first rotate: 0100 0000 0000 0001
After first rotate right: 1010 0000 0000 0000
After second rotate right: 0101 0000 0000 0000
292
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Basic instructions
9.10 Shift and rotate

===== PDF PAGE 293 =====
Extended instructions 10 
10.1 Date, time-of-day, and clock functions
10.1.1 Date and time-of-day instructions
Use the date and time instructions for calendar and time calculations.
• T_CONV converts a value to or from (date and time data types) and (byte, word, and
dword size data types)
• T_ADD adds Time and DTL values: (Time + Time = Time) or (DTL + Time = DTL)
• T_SUB subtracts Time and DTL values: (Time - Time = Time) or (DTL - Time = DTL)
• T_DIFF provides the difference between two DTL values as a Time value: DTL - DTL = Time
• T_COMBINE combines a Date value and a Time_and_Date value to create a DTL value
For information about the format of DTL and Time data, refer to the section on the Time and
Date data types (Page 98).
Table 10-1  T_CONV (Convert times and extract) instruction
LAD / FBD SCL example Description
out := DINT_TO_TIME(
    in:=_variant_in);
out := TIME_TO_DINT(
    in:=_variant_in);
T_CONV converts a value to or from (date and time data types) and
(byte, word, and dword size data types). 
1 For LAD and FBD boxes: Click "???" and select the source/target data types from the drop-down menu.
2 For SCL: Drag T_CONV from instruction tree and drop into the program editor, then select the source/target data types.
Table 10-2  Valid data types for T_CONV conversions
Data type IN (or OUT) Data types OUT (or IN)
TIME (milliseconds) DInt, Int, SInt, UDInt, UInt, USInt, TOD
SCL only: Byte, Word, Dword
DATE (number of days since Jan. 1 1990) DInt, Int, SInt, UDInt, UInt, USInt, DTL
SCL only: Byte, Word, Dword
TOD (milliseconds since midnight- 24:00:00.000) DInt, Int, SInt, UDInt, UInt, USInt, TIME, DTL
SCL only: Byte, Word, Dword
293
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 294 =====
NOTE
Using T_CONV to convert a larger data size to a smaller data size
Data values can be truncated when you convert a larger data type with more bytes to a
smaller data type with less bytes. If this error occurs, then ENO is set to 0.
Conversion to/from DTL data type
DTL (Date and Time Long) contains year, month, date, and time data. DTL data can be
converted to/from DATE and TOD data types.
However, DTL conversion with DATE data only affects the year, month, and day values. DTL
conversion with TOD data only affects the hour, minutes, and seconds values.
When T_CONV converts to DTL, the unaffected data elements in the DTL format are left
unchanged. 
Table 10-3  T_ADD (Add times) and T_SUB (Subtract times) instructions
LAD / FBD SCL Description
out := T_ADD( 
    in1:=_variant_in,
    in2:=_time_in);
T_ADD adds the input IN1 value (DTL or Time data types) with the input
IN2 Time value. Parameter OUT provides the DTL or Time value result.
Two data type operations are possible: 
• Time + Time = Time
• DTL + Time = DTL
out := T_SUB( 
    in1:=_variant_in,
    in2:=_time_in);
T_SUB subtracts the IN2 Time value from IN1 (DTL or Time value). Para­
meter OUT provides the difference value as a DTL or Time data type.
Two data type operations are possible. 
• Time - Time = Time
• DTL - Time = DTL
1 For LAD and FBD: Click the "???" and select the data types from the drop-down menu.
Table 10-4  Data types for the T_ADD and T_SUB parameters
Parameter and type Data type Description
IN11 IN DTL, Time DTL or Time value
IN2 IN Time Time value to add or subtract
OUT OUT DTL, Time DTL or Time sum or difference
1 Select the IN1 data type from the drop-down list available below the instruction name. The IN1 data type selection also
sets the data type of parameter OUT.
Table 10-5  T_DIFF (Time difference) instruction
LAD / FBD SCL Description
out := T_DIFF( 
    in1:=_DTL_in,
    in2:=_DTL_in);
T_DIFF subtracts the DTL value (IN2) from the DTL value (IN1). Paramet­
er OUT provides the difference value as a Time data type. 
• DTL - DTL = Time
Table 10-6  Data types for the T_DIFF parameters
Parameter and type Data type Description
IN1 IN DTL DTL value
IN2 IN DTL DTL value to subtract
OUT OUT Time Time difference
294
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.1 Date, time-of-day, and clock functions

===== PDF PAGE 295 =====
Condition codes: ENO = 1 means no error occurred. ENO = 0 and parameter OUT = 0 errors:
• Invalid DTL value
• Invalid Time value
Table 10-7  T_COMBINE (Combine times) instruction
LAD / FBD SCL Description
out := CONCAT_DATE_TOD(
    In1 := _date_in,
    In2 := _tod_in);
T_COMBINE combines a Date value and a Time_of_Day value
to create a DTL value. 
1 Note that the T_COMBINE instruction in the Extended Instructions equates to the CONCAT_DATE_TOD function in SCL.
Table 10-8  Data types for the T_COMBINE parameters
Parameter and type Data type Description
IN1 IN Date Date value to be combined must be between
DATE#1990-01-01 and DATE#2089-12-31
IN2 IN Time_of_Day Time_of_Day values to be combined
OUT OUT DTL DTL value
10.1.2 Clock functions
WARNING
Risk of attacker accessing your networks through Network Time Protocol (NTP)
synchronization
If an attacker can access your networks through Network Time Protocol (NTP)
synchronization, the attacker can possibly disrupt control of your process by shifting the CPU
system time. 
The NTP client feature of the S7‑1200 CPU is disabled by default, and, when enabled, only
allows configured IP addresses to act as an NTP server. The CPU disables this feature by
default, and you must configure this feature to allow remotely-controlled CPU system time
corrections.
The S7‑1200 CPU supports "time of day" interrupts and clock instructions that depend upon
accurate CPU system time. If you configure NTP and accept time synchronization from a
server, you must ensure that the server is a trusted source. Failure to do so can cause a
security breach that allows an unknown user to disrupt control of your process by shifting
the CPU system time.
Disruptions to process control can possibly cause death, severe injury, or property damage.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
295
Extended instructions
10.1 Date, time-of-day, and clock functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 296 =====
Use the clock instructions to set and read the CPU system clock. The data type DTL (Page 98)
is used to provide date and time values.
Table 10-9  System time instructions
LAD / FBD SCL Description
ret_val := WR_SYS_T(
    in:=_DTL_in_);
WR_SYS_T (Set time-of-day) sets the CPU time of day clock with a
DTL value at parameter IN. This time value does not include local
time zone or daylight saving time offsets.
ret_val := RD_SYS_T(
    out=>_DTL_out);
RD_SYS_T (Read time-of-day) reads the current system time from
the CPU. This time value does not include local time zone or day­
light saving time offsets.
ret_val := RD_LOC_T(
    out=>_DTL_out);
RD_LOC_T (Read local time) provides the current local time of the
CPU as a DTL data type. This time value reflects the local time zone
adjusted appropriately for daylight saving time (if configured).
ret_val := WR_LOC_T(
    LOCTIME:=DTL_in_,
DST:_in_;
WR_LOC_T (Write local time) sets the date and time of the CPU
clock. You assign the date and time information as local time at
LOCTIME with DTL data type. The instruction uses the
"TimeTransformationRule (Page 297)" DB structure to calculate the
system time. The granularity of the time information for local time
and system time is product-specific and is at least one millisecond.
Input values at the LOCTIME parameter which are less than those
supported by the CPU are rounded up during system time calcula­
tion.
Note: You must use the CPU device configuration to set the "Time
of day" properties (time zone, DST activation, DST start, and DST
stop). Otherwise, WR_LOC_T cannot interpret the DST time
change. 
Table 10-10  Data types for the parameters
Parameter and type Data type Description
IN IN DTL Time of day to set in the CPU system clock
OUT OUT DTL RD_SYS_T: Current CPU system time 
RD_LOC_T: Current local time, including any adjustment for day­
light saving time, if configured 
LOCTIME IN DTL WR_LOC_T: Local time
DST IN BOOL WR_LOC_T: Daylight Saving Time only evaluated during the
"double hour" when the clocks change to daylight saving time.
• TRUE = daylight saving time (first hour)
• FALSE = standard time (second hour)
RET_VAL OUT Int Execution condition code
• The local time is calculated by using the time zone and daylight saving time offsets that
you set in the device configuration general tab "Time of day" parameters.
• Time zone configuration is an offset to UTC or GMT time.
• Daylight saving time configuration specifies the month, week, day, and hour when
daylight saving time begins.
• Standard time configuration also specifies the month, week, day, and hour when standard
time begins.
296
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.1 Date, time-of-day, and clock functions

===== PDF PAGE 297 =====
• The time zone offset is always applied to the system time value. The daylight saving time
offset is only applied when daylight saving time is in effect.
NOTE
Daylight saving and standard start time configuration
The "Time of day" properties for "Start for daylight saving time" of the CPU device
configuration must be your local time.
Condition codes: ENO = 1 means no error occurred. ENO = 0 means an execution error
occurred, and a condition code is provided at the RET_VAL output.
RET_VAL (W#16#....) Description
0000 The current local time is in standard time.
0001 Daylight saving time has been configured, and the current local time is in daylight saving time.
8080 Local time not available or LOCTIME value is invalid.
8081 Illegal year value or time value assigned by the LOCTIME parameter is invalid
8082 Illegal month value (byte 2 in DTL format) 
8083 Illegal day value (byte 3 in DTL format)
8084 Illegal hour value (byte 5 in DTL format)
8085 Illegal minute value (byte 6 in DTL format)
8086 Illegal second value (byte 7 in DTL format)
8087 Illegal nanosecond value (bytes 8 to 11 in DTL format)
8089 Time value does not exist (hour already passed upon changeover to daylight saving time)
80B0 The real-time clock has failed
80B1 The "TimeTransformationRule" structure has not been defined.
10.1.3 SET_TIMEZONE (Set timezone)
Table 10-11  SET_TIMEZONE instruction
LAD / FBD SCL Description
"SET_TIMEZONE_DB"(
    REQ:=_bool_in,
    Timezone:=_struct_in,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Sets the local time zone and daylight saving
parameters that are used to transform the
CPU system time to local time. 
1 In the SCL example, "SET_TIMEZONE_DB" is the name of the instance DB.
297
Extended instructions
10.1 Date, time-of-day, and clock functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 298 =====
Table 10-12  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool REQ=1: execute function 
Timezone IN TimeTransformationRule Rules for the transformation from system time to local
time
DONE OUT Bool Function complete
BUSY OUT Bool Function busy
ERROR OUT Bool Error detected
STATUS OUT Word Function result / error message
To manually configure the time zone parameters for the CPU, use the "Time of day" properties
of the "General" tab of the device configuration. 
Use the SET_TIMEZONE instruction to set the local time configuration. The parameters of the
"TimeTransformationRule" data structure assign the local time zone and timing for automatic
switching between standard time and daylight saving time.
NOTE
Effect of the SET_TIMEZONE instruction on flash memory
The SET_TIMEZONE instruction performs write operations in flash memory (internal load
memory or memory card). To avoid reducing the lifetime of the flash memory, use the
SET_TIMEZONE instruction for infrequent updates.
Condition codes: ENO = 1 means no error occurred. ENO = 0 means an execution error
occurred, and a condition code is provided at the STATUS output.
STATUS
(W#16#....)
Description
0 No error
7000 No job processing active
7001 Start of job processing. Parameter BUSY = 1, DONE = 0
7002 Intermediate call (REQ irrelevant): Instruction already active; BUSY has the value "1".
808x Error at x-th component: For example 8084 indicates that DaylightStartWeekif is not a value from 1to 5.
TimeTransformationRule data structure
The changeover rules for standard and daylight saving time are defined in the
TimeTransformationRule data structure:
Name Data type Description
TimeTransformationRule STRUCT 
 Bias INT Time difference between local time and UTC [minutes]
Range: -1439 to 1439
 DaylightBias INT Time difference between daylight saving and standard time [minutes]
Range: 0 to 120
 DaylightStartMonth USINT Month of conversion to daylight saving time
Range: 1 to 12
298
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.1 Date, time-of-day, and clock functions

===== PDF PAGE 299 =====
Name Data type Description
 DaylightStartWeek USINT Week of conversion to daylight saving time 
1 = First occurrence of the weekday in the month, ..., 
5 = Last occurrence of the weekday in the month
 DaylightStartWeekday USINT Weekday of daylight saving time changeover: 
1 = Sunday
 DaylightStartHour USINT Hour of daylight saving time changeover:
Range: 0 to 23
 DaylightStartMinute USINT Minute of daylight saving time changeover
Range: 0 to 59
 StandardStartMonth USINT Month of conversion to standard time
Range: 1 to 12
 StandardStartWeek USINT Week of conversion to standard time 
1 = First occurrence of the weekday in the month, ..., 
5 = Last occurrence of the weekday in the month
 StandardStartWeekday USINT Weekday of standard time changeover: 
1 = Sunday
 StandardStartHour USINT Hour of standard time changeover
Range: 0 to 23
 StandardStartMinute USINT Minute of standard time changeover
Range: 0 to 59
 TimeZoneName STRING[80] Name of time zone: "(GMT+01:00) Amsterdam, Berlin, Bern, Rome,
Stockholm, Vienna"
10.1.4 RTM (Runtime meters)
Table 10-13  RTM instruction
LAD / FBD SCL Description
RTM(NR:=_uint_in_,
    MODE:=_byte_in_,
    PV:=_dint_in_,
    CQ=>_bool_out_,
    CV=>_dint_out_);
The RTM (Runtime Meters) instruction can set, start, stop, and
read the runtime hour meters in the CPU.
Table 10-14  Data types for the parameters
Parameter and type Data type Description
NR IN UInt Runtime meter number: (possible values: 0..9)
MODE IN Byte RTM Execution mode number:
• 0 = Fetch values (the status is then written to CQ and the cur­
rent value to CV)
• 1 = Start (at the last counter value)
• 2 = Stop
• 4 = Set (to the value specified in PV)
• 5 = Set (to the value specified in PV) and then start
• 6 = Set (to the value specified in PV) and then stop
• 7 = Save all RTM values in the CPU to the SIMATIC MC
(memory card)
PV IN DInt Preset hours value for the specified runtime meter
299
Extended instructions
10.1 Date, time-of-day, and clock functions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 300 =====
Parameter and type Data type Description
RET_VAL OUT Int Function result / error message
CQ OUT Bool Runtime meter status (1 = running)
CV OUT DInt Current runtime hours value for the specified meter
The CPU operates up to 10 runtime hour meters to track the runtime hours of critical control
subsystems. You must start the individual hour meters with one RTM execution for each
timer. All runtime hour meters are stopped when the CPU makes a run-to-stop transition. You
can also stop individual timers with RTM execution mode 2.
When a CPU makes a stop-to-run transition, you must restart the hour timers with one RTM
execution for each timer that is started. After a runtime meter value is greater than
2147483647 hours, counting stops and the "Overflow" error is sent. You must execute the
RTM instruction once for each timer to reset or modify the timer. 
A CPU power failure or power cycle causes a power-down process that saves the current
runtime meter values in retentive memory. Upon CPU power-up, the stored runtime meter
values are reloaded to the timers and the previous runtime hour totals are not lost. The
runtime meters must be restarted to accumulate additional runtime.
Your program can also use RTM execution mode 7 to save the runtime meter values in a
memory card. The states of all timers at the instant RTM mode 7 is executed are stored in the
memory card. These stored values can become incorrect over time as the hour timers are
started and stopped during a program run session. You must periodically update the memory
card values to capture important runtime events. 
The advantage that you get from storing the RTM values in the memory card is that you can
insert the memory card in a substitute CPU where your program and saved RTM values will be
available. After you insert the memory card, perform a memory reset or reset to factory
defaults to use the saved RTM values. This ensures that the RTM values stored in the memory
card are properly loaded and used in the program. If you did not save the RTM values in the
memory card, then the timer values would be lost in the substitute CPU.
NOTE
Avoid excessive program calls for memory card write operations
Minimize flash memory card write operations to extend the life of the memory card. 
Table 10-15  Condition codes
RET_VAL (W#16#....) Description
0 No error 
8080 Incorrect runtime meter number
8081 A negative value was passed to the parameter PV
8082 Overflow of the operating hours counter
8091 The input parameter MODE contains an illegal value
80B1 Value cannot be saved to memory card (MODE=7)
300
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.1 Date, time-of-day, and clock functions

===== PDF PAGE 301 =====
10.2 String and character
10.2.1 String data overview
String data type
String data is stored as a 2-byte header followed by up to 254 character bytes of ASCII
character codes. A String header contains two lengths. The first byte is the maximum length
that is given in square brackets when you initialize a string, or 254 by default. The second
header byte is the current length that is the number of valid characters in the string. The
current length must be smaller than or equal to the maximum length. The number of stored
bytes occupied by the String format is 2 bytes greater than the maximum length. 
Initialize your String data
String input and output data must be initialized as valid strings in memory, before execution
of any string instructions.
Valid String data
A valid string has a maximum length that must be greater than zero but less than 255. The
current length must be less than or equal to the maximum length.
Strings cannot be assigned to I or Q memory areas.
For more information see: Format of the String data type (Page 99).
10.2.2 S_MOVE (Move character string)
Table 10-16  String move instruction
LAD / FBD SCL Description
out := in; Copy the source IN string to the OUT location. S_MOVE execution does not affect the
contents of the source string. 
Table 10-17  Data types for the parameters
Parameter Data type Description
IN String Source string
OUT String Target address
If the actual length of the string at the input IN exceeds the maximum length of a string
stored at output OUT, then the part of the IN string that can fit in the OUT string is copied.
301
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 302 =====
10.2.3 String conversion instructions
10.2.3.1 S_CONV, STRG_VAL, and VAL_STRG (Convert to/from character string and number)
instructions
You can convert number character strings to number values or number values to number
character strings with these instructions: 
• S_CONV converts (number string to a number value) or (number value to a number string)
• STRG_VAL converts a number string to a number value with format options
• VAL_STRG converts a number value to a number string with format options
S_CONV (convert character string)
Table 10-18  String conversion instruction
LAD / FBD SCL Description
out := <Type>_TO_<Type>(in); Converts a character string to the corresponding value, or a value to
the corresponding character string. The S_CONV instruction has no
output formatting options. This makes the S_CONV instruction sim­
pler, but less flexible than the STRG_VAL and VAL_STRG instruc­
tions.
1 For LAD / FBD: Click the "???" and select the data type from the drop-down list.
2 For SCL: Select S_CONV from the Extended Instructions, and answer the prompts for the data types for the conversion.
STEP 7 then provides the appropriate conversion instruction.
Table 10-19  Data types (string to value)
Parameter and type Data type Description
IN IN String, WString Input character string
OUT OUT String, WString, Char, WChar, SInt, Int, DInt, USInt, UInt, UDInt,
Real, LReal
Output number value
Conversion of the string parameter IN starts at the first character and continues until the end
of the string, or until the first character is encountered that is not "0" through "9", "+", "-", or
".". The result value is provided at the location specified in parameter OUT. If the output
number value does not fit in the range of the OUT data type, then parameter OUT is set to 0
and ENO is set to FALSE. Otherwise, parameter OUT contains a valid result and ENO is set to
TRUE.
Input String format rules:
• If a decimal point is used in the IN string, you must use the "." character.
• Comma characters "," used as a thousands separator to the left of the decimal point are
allowed and ignored.
• Leading spaces are ignored.
302
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 303 =====
S_CONV (value to string conversion)
Table 10-20  Data types (value to string)
Parameter and type Data type Description
IN IN String, WString, Char, WChar, SInt, Int, DInt, USInt, UInt, UDInt,
Real, LReal
Input number value
OUT OUT String, WString Output character string
An integer, unsigned integer, or floating point value IN is converted to the corresponding
character string at OUT. The parameter OUT must reference a valid string before the
conversion is executed. A valid string consists of a maximum string length in the first byte,
the current string length in the second byte, and the current string characters in the next
bytes. The converted string replaces characters in the OUT string starting at the first character
and adjusts the current length byte of the OUT string. The maximum length byte of the OUT
string is not changed.
How many characters are replaced depends on the parameter IN data type and number value.
The number of characters replaced must fit within the parameter OUT string length. The
maximum string length (first byte) of the OUT string should be greater than or equal to the
maximum expected number of converted characters. The following table shows S_CONV
value to string conversion examples:
Output String format rules:
• Values written to parameter OUT do not use a leading "+" sign.
• Fixed-point representation is used (no exponential notation).
• The period character "." is used to represent the decimal point when parameter IN is the
Real data type.
• Values are right-justified in the output string and are preceded by space characters that fill
empty character positions.
Table 10-21  Maximum string lengths for each data type
IN data type Character positions
allocated by S_CONV
Converted string example1 Total string length including maximum and
current length bytes
USInt 4 "x255" 6
SInt 4 "-128" 6
UInt 6 "x65535" 8
Int 6 "-32768" 8
UDInt 11 "x4294967295" 13
DInt 11 "-2147483648" 13
Real 14 "x-3.402823E+38"
"x-1.175495E-38"
"x+1.175495E-38"
"x+3.402823E+38"
16
LReal 21 "-1.7976931348623E+308"
"-2.2250738585072E-308"
"+2.2250738585072E-308"
"+1.7976931348623E+308"
23
1 The "x" characters represent space characters that fill empty positions in the right-justified field that is allocated for the con­
verted value.
303
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 304 =====
STRG_VAL (convert character string to numerical value)
Table 10-22  String-to-value instruction
LAD / FBD SCL Description
"STRG_VAL"(
    in:=_string_in,
    format:=_word_in,
    p:=uint_in,
    out=>_variant_out);
Converts a number character string to the corresponding
integer or floating point representation.
1 For LAD / FBD: Click the "???" and select the data type from the drop-down list.
Table 10-23  Data types for the STRG_VAL instruction
Parameter and type Data type Description
IN IN String, WString The ASCII character string to convert
FORMAT IN Word Output format options
P IN UInt, Byte, USInt IN: Index to the first character to be converted (first char­
acter = 1)
OUT OUT SInt, Int, DInt, USInt, UInt, UDInt,
Real, LReal 
Converted number value
Conversion begins in the string IN at character offset P and continues until the end of the
string, or until the first character is encountered that is not "+", "-", ".", ",", "e", "E", or "0" to "9".
The result is placed at the location specified in parameter OUT.
String data must be initialized before execution as a valid string in memory.
The FORMAT parameter for the STRG_VAL instruction is defined below. The unused bit
positions must be set to zero. 
Table 10-24  Format of the STRG_VAL instruction
Bit
16
 Bit 8 Bit 7 Bit 0
0 0 0 0 0 0 0 0 0 0 0 0 0 0 f r
f = Notation format 1= Exponential notation
0 = Fixed point notation
r = Decimal point format 1 = "," (comma character)
0 = "." (period character)
Table 10-25  Values of the FORMAT parameter
FORMAT (W#16#) Notation format Decimal point representation
0000 (default) "."
0001
Fixed point
","
0002 "."
0003
Exponential
","
0004 to FFFF Illegal values
304
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 305 =====
Rules for STRG_VAL conversion:
• If the period character "." is used for the decimal point, then commas "," to the left of the
decimal point are interpreted as thousands separator characters. The comma characters
are allowed and ignored.
• If the comma character "," is used for the decimal point, then periods "." to the left of the
decimal point are interpreted as thousands separator characters. These period characters
are allowed and ignored.
• Leading spaces are ignored.
VAL_STRG (convert numerical value to string)
Table 10-26  Value-to-string operation
LAD / FBD SCL Description
"VAL_STRG"(
    in:=_variant_in, 
    size:=_usint_in, 
    prec:=_usint_in,
    format:=_word_in,
    p:=uint_in,
    out=>_string_out);
Converts an integer, unsigned integer, or floating point
value to the corresponding character string representation.
1 For LAD / FBD: Click the "???" and select the data type from the drop-down list.
Table 10-27  Data types for the VAL_STRG instruction
Parameter and type Data type Description
IN IN SInt, Int, DInt, USInt, UInt,
UDInt, Real, LReal 
Value to convert
SIZE IN USInt Number of characters to be written to the OUT string
PREC IN USInt The precision or size of the fractional portion. This does not
include the decimal point.
FORMAT IN Word Output format options
P IN UInt, Byte, USInt IN: Index to the first OUT string character to be replaced
(first character = 1)
OUT OUT String, WString The converted string
This instruction converts the value represented by parameter IN to a string referenced by
parameter OUT. The parameter OUT must be a valid string before the conversion is executed.
The converted string replaces characters in the OUT string starting at character offset count P
to the number of characters specified by parameter SIZE. The number of characters in SIZE
must fit within the OUT string length, counting from character position P. If the SIZE
parameter is zero, then the characters overwrite at position P in the OUT string without
limitation. This instruction is useful for embedding number characters into a text string. For
example, you can put the numbers "120" into the string "Pump pressure = 120 psi".
Parameter PREC specifies the precision or number of digits for the fractional part of the string.
If the parameter IN value is an integer, then PREC specifies the location of the decimal point.
For example, if the data value is 123 and PREC = 1, then the result is "12.3". The maximum
supported precision for the Real data type is 7 digits.
305
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 306 =====
If parameter P is greater than the current size of the OUT string, then spaces are added, up to
position P, and the result is appended to the end of the string. The conversion ends if the
maximum OUT string length is reached.
The FORMAT parameter for the VAL_STRG instruction is defined below. The unused bit
positions must be set to zero. 
Table 10-28  Format of the VAL_STRG instruction
Bit
16
 Bit 8 Bit 7 Bit 0
0 0 0 0 0 0 0 0 0 0 0 0 0 s f r
s = Number sign character 1= use sign character "+" and "-"
0 = use sign character "-" only
f = Notation format 1= Exponential notation
0 = Fixed point notation
r = Decimal point format 1 = "," (comma character)
0 = "." (period character)
Table 10-29  Values of the FORMAT parameter
FORMAT (WORD) Number sign character Notation format Decimal point representa­
tion
W#16#0000 "."
W#16#0001
Fixed point
","
W#16#0002 "."
W#16#0003
"-" only
Exponential
","
W#16#0004 "."
W#16#0005
Fixed Point
","
W#16#0006 "."
W#16#0007
"+" and "-"
Exponential
","
W#16#0008 to W#16#FFFF Illegal values
Parameter OUT string format rules:
• Leading space characters are added to the leftmost part of the string when the converted
string is smaller than the specified size.
• When the FORMAT parameter sign bit is FALSE, unsigned and signed integer data type
values are written to the output buffer without the leading "+" sign. The "-" sign is used if
required.
<leading spaces><digits without leading zeroes>'.'<PREC digits>
• When the sign bit is TRUE, unsigned and signed integer data type values are written to the
output buffer always with a leading sign character.
<leading spaces><sign><digits without leading zeroes>'.'<PREC digits>
• When the FORMAT is set to exponential notation, Real data type values are written to the
output buffer as:
<leading spaces><sign><digit> '.' <PREC digits>'E' <sign><digits without leading zero>
• When the FORMAT is set to fixed point notation, integer, unsigned integer, and real data
type values are written to the output buffer as:
<leading spaces><sign><digits without leading zeroes>'.'<PREC digits>
306
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 307 =====
• Leading zeros to the left of the decimal point (except the digit adjacent to the decimal
point) are suppressed.
• Values to the right of the decimal point are rounded to fit in the number of digits to the
right of the decimal point specified by the PREC parameter.
• The size of the output string must be a minimum of three bytes more than the number of
digits to the right of the decimal point.
• Values are right-justified in the output string.
Conditions reported by ENO
When the conversion operation encounters an error, the instruction returns the following
results:
• ENO is set to 0.
• OUT is set to 0, or as shown in the examples for string to value conversion.
• OUT is unchanged, or as shown in the examples when OUT is a string.
Table 10-30  ENO status
ENO Description
1 No error
0 Illegal or invalid parameter; for example, an access to a DB that does not exist
0 Illegal string where the maximum length of the string is 0 or 255 
0 Illegal string where the current length is greater than the maximum length
0 The converted number value is too large for the specified OUT data type.
0 The OUT parameter maximum string size must be large enough to accept the number of characters
specified by parameter SIZE, starting at the character position parameter P. 
0 Illegal P value where P=0 or P is greater than the current string length
0 Parameter SIZE must be greater than parameter PREC.
Table 10-31  Example of S_CONV string to value conversion
IN string OUT data type OUT value ENO
"123" Int or DInt 123 TRUE
"-00456" Int or DInt -456 TRUE
"123.45" Int or DInt 123 TRUE
"+2345" Int or DInt 2345 TRUE
"00123AB" Int or DInt 123 TRUE
"123" Real 123.0 TRUE
"123.45" Real 123.45 TRUE
"1.23e-4" Real 1.23 TRUE
"1.23E-4" Real 1.23 TRUE
"12,345.67" Real 12345.67 TRUE
"3.4e39" Real 3.4 TRUE
"-3.4e39" Real -3.4 TRUE
"1.17549e-38" Real 1.17549 TRUE
307
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 308 =====
IN string OUT data type OUT value ENO
"12345" SInt 0 FALSE
"A123" N/A 0 FALSE
"" N/A 0 FALSE
"++123" N/A 0 FALSE
"+-123" N/A 0 FALSE
Table 10-32  Examples of S_CONV value to string conversion
Data type IN value OUT string 1 ENO
UInt 123 "xxx123" TRUE
UInt 0 "xxxxx0" TRUE
UDInt 12345678 "xxx12345678" TRUE
Real +9123.456 "xx+9.123456E+3" TRUE
LReal +9123.4567890123 "xx+9.1234567890123E­
+3"
TRUE
Real -INF "xxxxxxxxxxxINF" FALSE
Real +INF "xxxxxxxxxxxINF" FALSE
Real NaN "xxxxxxxxxxxNaN" FALSE
1 The "x" characters represent space characters that fill empty positions in the right-justified field that is
allocated for the converted value.
Table 10-33  Example: STRG_VAL conversion
IN string FORMAT
(W#16#....)
OUT data type OUT value ENO
"123" 0000 Int or DInt 123 TRUE
"-00456" 0000 Int or DInt -456 TRUE
"123.45" 0000 Int or DInt 123 TRUE
"+2345" 0000 Int or DInt 2345 TRUE
"00123AB" 0000 Int or DInt 123 TRUE
"123" 0000 Real 123.0 TRUE
"-00456" 0001 Real -456.0 TRUE
"+00456" 0001 Real 456.0 TRUE
"123.45" 0000 Real 123.45 TRUE
"123.45" 0001 Real 12345.0 TRUE
"123.45" 0000 Real 12345.0 TRUE
"123.45" 0001 Real 123.45 TRUE
".00123AB" 0001 Real 123.0 TRUE
"1.23e-4" 0000 Real 1.23 TRUE
"1.23E-4" 0000 Real 1.23 TRUE
"1.23E-4" 0002 Real 1.23E-4 TRUE
"12,345.67" 0000 Real 12345.67 TRUE
"12,345.67" 0001 Real 12.345 TRUE
308
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 309 =====
IN string FORMAT
(W#16#....)
OUT data type OUT value ENO
"3.4e39" 0002 Real +INF TRUE
"-3.4e39" 0002 Real -INF TRUE
"1.1754943e-38"
(and smaller)
0002 Real 0.0 TRUE
"12345" N/A SInt 0 FALSE
"A123" N/A N/A 0 FALSE
"" N/A N/A 0 FALSE
"++123" N/A N/A 0 FALSE
"+-123" N/A N/A 0 FALSE
The following examples of VAL_STRG conversions are based on an OUT string initialized as
follows:
"Current Temp = xxxxxxxxxx C"
where the "x" character represents space characters allocated for the converted value.
Table 10-34  Example: VAL_STRG conversion
Data type IN value P SIZE FORMAT
(W#16#....)
PREC OUT string ENO
UInt 123 16 10 0000 0 Current Temp =
xxxxxxx123 C
TRUE
UInt 0 16 10 0000 2 Current Temp =
xxxxxx0.00 C
TRUE
UDInt 12345678 16 10 0000 3 Current Temp =
x12345.678 C
TRUE
UDInt 12345678 16 10 0001 3 Current Temp =
x12345,678 C
TRUE
Int 123 16 10 0004 0 Current Temp =
xxxxxx+123 C
TRUE
Int -123 16 10 0004 0 Current Temp =
xxxxxx-123 C
TRUE
Real -0.00123 16 10 0004 4 Current Temp =
xxx-0.0012 C
TRUE
Real -0.00123 16 10 0006 4 Current Temp =
-1.2300E-3 C
TRUE
Real -INF 16 10 N/A 4 Current Temp =
xxxxxx-INF C
FALSE
Real +INF 16 10 N/A 4 Current Temp =
xxxxxx+INF C
FALSE
Real NaN 16 10 N/A 4 Current Temp =
xxxxxxxNaN C
FALSE
UDInt 12345678 16 6 N/A 3 Current Temp =
xxxxxxxxxx C
FALSE
309
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 310 =====
10.2.3.2 Strg_TO_Chars and Chars_TO_Strg (Convert to/from character string and array of
CHAR) instructions
Strg_TO_Chars copies an ASCII character string into an array of character bytes.
Chars_TO_Strg copies an array of ASCII character bytes into a character string.
NOTE
You can only use zero-based array types (Array [0..n] of Char) or (Array [0..n] of Byte) for the
following:
• Chars input parameter for the Chars_TO_Strg instruction
• Chars IN_OUT parameter for the Strg_TO_Chars instruction
Table 10-35  Strg_TO_Chars instruction
LAD / FBD SCL Description
Strg_TO_Chars(
    Strg:=_string_in_,
    pChars:=_dint_in_,
    Cnt=>_uint_out_,
    Chars:=_variant_inout_);
Copies complete input string Strg to an array of characters at
IN_OUT parameter Chars
The operation overwrites bytes starting at array element
number specified by the pChars parameter. 
Strings of all supported max lengths (1..254) may be used.
An end delimiter is not written; this is your responsibility. To
set an end delimiter just after the last written array charac­
ter, use the next array element number [pChars+Cnt].
Table 10-36  Data types for the parameters (Strg_TO_Chars)
Parameter and type Data type Description
Strg IN String, WString Source string
pChars IN DInt Array element number for the first string character written to
the target array
Chars IN_OUT Variant Pointer to a zero-based array [0..n] of characters copied from
the input string 
The array can be declared in a DB or as local variables in the
block interface.
Example: "DB1".MyArray points to MyArray [0..10] of Char ele­
ment values in DB1.
Cnt OUT UInt Count of characters copied
Table 10-37  Chars_TO_Strg instruction
LAD / FBD SCL Description
Chars_TO_Strg(
    Chars:=_variant_in_,
    pChars:=_dint_in_,
    Cnt:=_uint_in_,
    Strg=>_string_out_);
Copies all or part of an array of characters to a string
The output string must be declared before Chars_TO_Strg is
executed. The string is then overwritten by the Chars_TO_Strg
operation. 
Strings of all supported maximum lengths (1..254) may be
used.
The string maximum length value is not changed by
Chars_TO_Strg operation. Copying from array to string stops
when the maximum string length is reached. 
A null character '$00' or 16#00 value in the character array
works as a delimiter and ends copying of characters into the
string.
310
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 311 =====
Table 10-38  Data types for the parameters (Chars_TO_Strg)
Parameter and type Data type Description
Chars IN Variant Pointer to zero based array [0..n] of characters to be converted
into a string
The array can be declared in a DB or as local variables in the
block interface.
Example: "DB1".MyArray points to MyArray [0..10] of Char ele­
ment values in DB1.
pChars IN Dint Element number for the first character in the array to copy
Array element [0] is the default value.
Cnt IN UInt Count of characters to copy: 0 means all
Strg OUT String, WString Target string
Table 10-39  ENO status
ENO Description
1 No error
0 Chars_TO_Strg: Attempt to copy more character bytes to the output string than allowed by the maximum
length byte in the string declaration 
0 Chars_TO_Strg: Nul character (16#00) value was found in the input character byte array 
0 Strg_TO_Chars: Attempt to copy more character bytes to the output array than are allowed by the element
number limit 
10.2.3.3 ATH and HTA (Convert to/from ASCII string and hexadecimal number) instructions
Use the ATH (ASCII to hexadecimal) and HTA (hexadecimal to ASCII) instructions for
conversions between ASCII character bytes (characters 0 to 9 and uppercase A to F only) and
the corresponding 4-bit hexadecimal nibbles. 
Table 10-40  ATH instruction
LAD / FBD SCL Description
ret_val := ATH(
   in:=_variant_in_,
   n:=_int_in_,
   out=>_variant_out_);
Converts ASCII characters into packed hexadecimal digits. 
Table 10-41  Data types for the ATH instruction
Parameter type Data Type Description
IN IN Variant Pointer to ASCII character byte array
N IN UInt Number of ASCII character bytes to convert
RET_VAL OUT Word Execution condition code
OUT OUT Variant Pointer to the converted hexadecimal byte array
Conversion begins at the location specified by parameter IN and continues for N bytes. The
result is placed at the location specified by OUT. Only valid ASCII characters 0 to 9, lower case
a to f, and uppercase A to F can be converted. Any other character will be converted to zero.
8-bit ASCII coded characters are converted to 4-bit hexadecimal nibbles. Two ASCII characters
can converted into a single byte containing two 4-bit hexadecimal nibbles.
311
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 312 =====
The IN and OUT parameters specify byte arrays and not hexadecimal String data. ASCII
characters are converted and placed in the hexadecimal output in the same order as they are
read. If there are an odd number of ASCII characters, then zeros are put in the right-most
nibble of the last converted hexadecimal digit.
Table 10-42  Examples: ASCII-to-hexadecimal (ATH) conversion
IN character bytes N OUT value ENO
'0a23' 4 W#16#0A23 TRUE
'123AFx1a23' 10 16#123AF01023 FALSE
'a23' 3 W#16#A230 TRUE
Table 10-43  HTA instruction
LAD / FBD SCL Description
ret_val := HTA(
   in:=_variant_in_,
   n:=_uint_in_,
   out=>_variant_out_);
Converts packed hexadecimal digits to their corresponding ASCII
character bytes. 
Table 10-44  Data types for the HTA instruction
Parameter and type Data Type Description
IN IN Variant Pointer to input byte array
N IN UInt Number of bytes to convert (each input byte has two 4-bit nibbles and pro­
duces 2N ASCII characters)
RET_VAL OUT Word Execution condition code
OUT OUT Variant Pointer to ASCII character byte array
Conversion begins at the location specified by parameter IN and continues for N bytes. Each
4-bit nibble converts to a single 8-bit ASCII character and produces 2N ASCII character bytes
of output. All 2N bytes of the output are written as ASCII characters 0 to 9 through uppercase
A to F. The parameter OUT specifies a byte array and not a string.
Each nibble of the hexadecimal byte is converted into a character in the same order as they
are read in (left-most nibble of a hexadecimal digit is converted first, followed by the right-
most nibble of that same byte).
Table 10-45  Examples: Hexadecimal -to- ASCII (HTA) conversion
IN value N OUT character bytes ENO (ENO always TRUE after HTA execution)
W#16#0123 2 '0123' TRUE
DW#16#123AF012 4 '123AF012' TRUE
Table 10-46  ATH and HTA condition codes
RET_VAL
(W#16#....)
Description ENO
0000 No error TRUE
0007 Invalid ATH input character: A character was found that was not an ASCII character 0-9,
lowercase a to f, or uppercase A to F
FALSE
8101 Illegal or invalid input pointer, for example, an access to a DB that does not exist. FALSE
8120 Input string is an invalid format, i.e., max= 0, max=255, current>max, or grant length in
pointer < max
FALSE
8182 Input buffer is too small for N FALSE
312
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 313 =====
RET_VAL
(W#16#....)
Description ENO
8151 Data type not allowed for input buffer FALSE
8301 Illegal or invalid output pointer, for example, an access to a DB that does not exist. FALSE
8320 Output string is an invalid format, i.e., max= 0, max=255, current>max, or grant length
in pointer < max
FALSE
8382 Output buffer is too small for N FALSE
8351 Data type not allowed for output buffer FALSE
10.2.4 String operation instructions
10.2.4.1 MAX_LEN (Maximum length of a character string)
Table 10-47  Maximum length instruction
LAD / FBD SCL Description
out := MAX_LEN(in); MAX_LEN (Maximum length of string) provides the maximum length value
assigned to string IN at output OUT. If errors occur during processing of the
instruction, then an empty string length will be output.
The String and WString data types contain two lengths: the first byte (or word)
gives the maximum length and the second byte (or word) gives the current
length (this is the current number of valid characters).
• The maximum length of the character string is assigned for each String or
WString declaration in square brackets. The number of bytes occupied by a
String is 2 bytes greater than the maximum length. The number of words
occupied by a WString is 2 words greater than the maximum length.
• The current length represents the number of the characters actually used.
The current length must be less than or equal to the maximum length. The
current length is in bytes for a String and in words for a WString.
Use the MAX_LEN instruction to get the maximum length of the character string
and the LEN instruction to get the current length of a string. 
Table 10-48  Data types for the parameters
Parameter and type Data type Description
IN IN String, WString Input string
OUT OUT DInt Maximum number of characters allowed for IN string
10.2.4.2 LEN (Determine the length of a character string)
Table 10-49  Length instruction
LAD / FBD SCL Description
out := LEN(in); LEN (length) provides the current length of the string IN at output OUT. An
empty string has a length of zero.
313
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 314 =====
Table 10-50  Data types for the parameters
Parameter and type Data type Description
IN IN String, WString Input string
OUT OUT Int, DInt, Real, LReal Number of valid characters of IN string
Table 10-51  ENO status
ENO Condition OUT
1 No invalid string condition Valid string length
Current length of IN exceeds maximum length of IN
Maximum length of IN does not fit within allocated memory range
0
Maximum length of IN is 255 (illegal length)
Current length is set to 0
10.2.4.3 CONCAT (Combine character strings)
Table 10-52  Concatenate strings instruction
LAD / FBD SCL Description
out := CONCAT(in1, in2); CONCAT (concatenate strings) joins string parameters IN1 and IN2
to form one string provided at OUT. After concatenation, String IN1
is the left part and String IN2 is the right part of the combined
string. 
Table 10-53  Data types for the parameters
Parameter and type Data type Description
IN1 IN String, WString Input string 1
IN2 IN String, WString Input string 2 
OUT OUT String, WString Combined string (string 1 + string 2)
Table 10-54  ENO status 
ENO Condition OUT
1 No errors detected Valid characters
Resulting string after concatenation is larger than maximum length of OUT
string
Resulting string characters are
copied until the maximum length
of the OUT is reached
Current length of IN1 exceeds maximum length of IN1, current length of IN2
exceeds maximum length of IN2, or current length of OUT exceeds maxim­
um length of OUT (invalid string)
Maximum length of IN1, IN2 or OUT does not fit within allocated memory
range
Maximum length of IN1 or IN2 is 255, or the maximum length of OUT is 0 or
255 (String data type)
0
Maximum length of IN1 or IN2 is 65534, or the maximum length of OUT is 0
or 65534 (WString data type)
Current length is set to 0
314
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 315 =====
10.2.4.4 LEFT, RIGHT, and MID (Read substrings in a character string) instructions
Table 10-55  Left, right and middle substring operations
LAD / FBD SCL Description
out := LEFT(in, L); LEFT (Left substring) provides a substring made of the first L characters
of string parameter IN. 
• If L is greater than the current length of the IN string, then the entire
IN string is returned in OUT.
• If an empty string is the input, then an empty string is returned in
OUT.
out := MID(in, L, p); MID (Middle substring) provides the middle part of a string. The middle
substring is L characters long and starts at character position P (inclus­
ive)
If the sum of L and P exceeds the current length of the string parameter
IN, then a substring is returned that starts at character position P and
continues to the end of the IN string.
out := RIGHT(in, L); RIGHT (Right substring) provides the last L characters of a string.
• If L is greater than the current length of the IN string, then the entire
IN string is returned in parameter OUT.
• If an empty string is the input, then an empty string is returned in
OUT.
Table 10-56  Data types for the parameters
Parameter and type Data type Description
IN IN String, WString Input string
L IN Int Length of the substring to be created: 
• LEFT uses the left-most characters number of characters in the
string
• RIGHT uses the right-most number of characters in the string
• MID uses the number of characters starting at position P within
the string
P IN Int MID only: Position of first substring character to be copied
P= 1, for the initial character position of the IN string
OUT OUT String, WString Output string
Table 10-57  ENO status
ENO Condition OUT
1 No errors detected Valid characters
• L or P is less than or equal to 0
• P is greater than maximum length of IN
• Current length of IN exceeds maximum length of IN, or current length of
OUT exceeds maximum length of OUT
• Maximum length of IN or OUT does not fit within allocated memory
• Maximum length of IN or OUT is 0 or 255 (String data type) or 0 or
65534 (WString data type)
Current length is set to 0
Substring length (L) to be copied is larger than maximum length of OUT
string.
Characters are copied until the
maximum length of OUT is reached
MID only: L or P is less than or equal to 0
0
MID only: P is greater than maximum length of IN
Current length is set to 0
315
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 316 =====
ENO Condition OUT
Current length of IN1 exceeds maximum length of IN1, or current length of
IN2 exceeds maximum length of IN2 (invalid string)
Maximum length of IN1, IN2 or OUT does not fit within allocated memory
range
0
Maximum length of IN1, IN2 or OUT is illegal length: 0 or 255 (String data
type) or 0 or 65534 (WString data type)
Current length is set to 0
10.2.4.5 DELETE (Delete characters in a character string)
Table 10-58  Delete substring instruction
LAD / FBD SCL Description
out := DELETE(in, L, p); Deletes L characters from string IN. Character deletion starts at char­
acter position P (inclusive), and the remaining substring is provided
at parameter OUT. 
• If L is equal to zero, then the input string is returned in OUT.
• If the sum of L and P is greater than the length of the input
string, then the string is deleted to the end.
Table 10-59  Data types for the parameters
Parameter and type Data type Description
IN IN String, WString Input string 
L IN Int Number of characters to be deleted
P IN Int Position of the first character to be deleted: The first character of the
IN string is position number 1
OUT OUT String, WString Output string
Table 10-60  ENO status
ENO Condition OUT
1 No errors detected Valid characters
P is greater than current length of IN IN is copied to OUT with no charac­
ters deleted
Resulting string after characters are deleted is larger than maximum length
of OUT string
Resulting string characters are
copied until the maximum length
of OUT is reached
L is less than 0, or P is less than or equal to 0
Current length of IN exceeds maximum length of IN, or current length of
OUT exceeds maximum length of OUT
Maximum length of IN or OUT does not fit within allocated memory
0
Maximum length of IN or OUT is 0 or 255
Current length is set to 0
316
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 317 =====
10.2.4.6 INSERT (Insert characters in a character string)
Table 10-61  Insert substring instruction
LAD / FBD SCL Description
out := INSERT(in1, in2, p); Inserts string IN2 into string IN1. Insertion begins after the charac­
ter at position P.
Table 10-62  Data types for the parameters
Parameter and type Data type Description
IN1 IN String, WString Input string 1
IN2 IN String, WString Input string 2
P IN Int Last character position in string IN1 before the insertion point for
string IN2
The first character of string IN1 is position number 1.
OUT OUT String, WString Result string
Table 10-63  ENO status
ENO Condition OUT
1 No errors detected Valid characters
P is greater than length of IN1 IN2 is concatenated with IN1 immediately
following the last IN1 character
P is less than 0 Current length is set to 0
Resulting string after insertion is larger than maximum length of OUT
string
Resulting string characters are copied until
the maximum length of OUT is reached
Current length of IN1 exceeds maximum length of IN1, current length
of IN2 exceeds maximum length of IN2, or current length of OUT
exceeds maximum length of OUT (invalid string)
Maximum length of IN1, IN2 or OUT does not fit within allocated
memory range
Maximum length of IN1 or IN2 is 255, or maximum length of OUT is 0
or 255 (String data type)
0
Maximum length of IN1 or IN2 is 65534, or maximum length of OUT
is 0 or 65534 (WString data type)
Current length is set to 0
317
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 318 =====
10.2.4.7 REPLACE (Replace characters in a character string)
Table 10-64  Replace substring instruction
LAD / FBD SCL Description
out := REPLACE(
    in1:=_string_in_,
    in2:=_string_in_,
    L:=_int_in_,
    p:=_int_in);
Replaces L characters in the string parameter IN1. Replacement starts
at string IN1 character position P (inclusive), with replacement char­
acters coming from the string parameter IN2.
Table 10-65  Data types for the parameters
Parameter and type Data type Description
IN1 IN String, WString Input string
IN2 IN String, WString String of replacement characters
L IN Int Number of characters to replace
P IN Int Position of first character to be replaced
OUT OUT String, WString Result string
If parameter L is equal to zero, then the string IN2 is inserted at position P of string IN1
without deleting any characters from string IN1.
If P is equal to one, then the first L characters of string IN1 are replaced with string IN2
characters.
Table 10-66  ENO status
ENO Condition OUT
1 No errors detected Valid characters
P is greater than length of IN1 IN2 is concatenated with IN1 immediately
following the last IN1 character
P points within IN1, but fewer than L characters remain in IN1 IN2 replaces the end characters of IN1
beginning at position P
Resulting string after replacement is larger than maximum length of
OUT string
Resulting string characters are copied until
the maximum length of OUT is reached
Maximum length of IN1 is 0 IN2 characters are copied to OUT
L is less than 0, or P is less than or equal to 0
Current length of IN1 exceeds maximum length of IN1, current length
of IN2 exceeds maximum length of IN2, or current length of OUT
exceeds maximum length of OUT
Maximum length of IN1, IN2 or OUT does not fit within allocated
memory range
Maximum length of IN1 or IN2 is 255, or maximum length of OUT is 0
or 255 (String data type)
0
Maximum length of IN1 or IN2 is 65534, or maximum length of OUT
is 0 or 65534 (WString data type)
Current length is set to 0
318
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 319 =====
10.2.4.8 FIND (Find characters in a character string)
Table 10-67  Find substring instruction
LAD / FBD SCL Description
out := FIND(
    in1:=_string_in_,
    in2:=_string_in);
Provides the character position of the substring specified by IN2 within
the string IN1. The search starts on the left. The character position of the
first occurrence of IN2 string is returned at OUT. If the string IN2 is not
found in the string IN1, then zero is returned.
Table 10-68  Data types for the parameters
Parameter and type Data type Description
IN1 IN String, WString Search inside this string
IN2 IN String, WString Search for this string 
OUT OUT Int Character position in string IN1 of the first search match
Table 10-69  ENO status
ENO Condition OUT
1 No errors detected Valid character position
IN2 is larger than IN1
Current length of IN1 exceeds maximum length of IN1, or current length
of IN2 exceeds maximum length of IN2 (invalid string)
Maximum length of IN1 or IN2 does not fit within allocated memory range
0
Maximum length of IN1 or IN2 is 255 (String data type) or 65535 (WString
data type)
Character position is set to 0
10.2.5 Runtime information
10.2.5.1 GetSymbolName (Read out a tag on the input parameter)
Table 10-70  GetSymbolName instruction
LAD / FBD SCL Description
OUT := GetSymbolName(
    variable:=_parameter_in_,
    size:=_dint_in_);
The GetSymbolName instruction returns a string
corresponding to the name of a variable from
the block interface.
Your program can call the instruction multiple
times with different tags. The process value of
the tag is irrelevant.
The instruction returns the name read at the
OUT parameter.
319
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 320 =====
Parameter
The following table shows the parameters of the GetSymbolName instruction:
Parameter Declaration Data type Memory area Description
VARIABLE Input PARAMETER Parameter sec­
tions Input, Out­
put, InOut
Variable from the local block interface for which you
want a string value of the name returned
SIZE Input DINT I, Q, M, D, L Limits the number of characters output at the OUT
parameter:
• SIZE > 0: GetSymbolName returns the first SIZE
characters of the name.
• SIZE = 0: GetSymbolName returns the entire
name.
• SIZE < 0: GetSymbolName returns the last SIZE
characters of the name.
OUT Return WSTRING D, L Output of the tag name supplied by the input para­
meter
You specify the input parameters of the block interface at the VARIABLE parameter. Use only
an interface parameter for this parameter and not a PLC or data block tag.
To limit the length of the read tag name, use the SIZE parameter. If the instruction truncates
the name, it indicates the truncation by the characters "..." (Unicode character 16#2026)
appears at the end of the name. Note that this character has the length 1.
You can find additional information on valid data types under "Data types (Page 95)".
Example: Meaning of SIZE parameter
The following example illustrates the meaning of the SIZE parameter. The following tag name
is read from the block interface: "MyPLCTag" (The double quotes at the start and end belong
to the name.)
SIZE GetSymbolName returns Explanation
1 '...' • First character of WSTRING:'
• Identifier that the name was truncated: ...
• Last character of WSTRING:'
2 '"...' • First character of WSTRING:'
• The first character of the name and identifier that the
name was truncated:"...
• Last character of WSTRING:'
3 '"M...' • First character of WSTRING:'
• The first two characters of the name and identifier that
the name was truncated:"... "M...
• Last character of WSTRING:'
6 '"MyPL...' • First character of WSTRING:'
• The first five characters of the name and identifier that
the name was truncated: "MyPL...
• Last character of WSTRING:'
0 '"MyPLCTag"' • First character of WSTRING:'
• All characters of the name: "MyPLCTag"
• Last character of WSTRING:'
320
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 321 =====
Example: Reading a symbol name
In the following example, you read out the name of a tag that is interconnected via the input
parameter of a block. 
Create two tags in a global data block for storing the data.
Create an input parameter inputValue with the BYTE data type in the Level1 block. Call the
GetSymbolName instruction in the Level1 block. Interconnect the parameters of the
instruction as follows.
Interconnect the inputValue parameter of the Level1 block as follows.
The GetSymbolName instruction is executed in the Level1 block. Input parameter inputValue
of the Level1 block is examined for its interconnection using input parameter VARIABLE of the
instruction. In doing so, the symbolVALUE tag is read out and output as a character string at
output parameter OUT ("MySymNAME"). According to the value of input parameter SIZE, the
length of the character string is limited to 60 characters.
321
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 322 =====
10.2.5.2 GetSymbolPath (Query composite global name of the input parameter assignment)
Table 10-71  GetSymbolPath instruction
LAD / FBD SCL Description
OUT := GetSymbolPath(
    variable:=_parameter_in_,
    size:=_dint_in_);
The GetSymbolPath instruction reads the com­
posite global name of an input parameter at the
local interface of a block (FB or FC). The name
consists of the storage path and the tag name.
Your program can call the instruction multiple
times with different tags. The process value of
the tag is irrelevant.
The instruction returns the name read at the
OUT parameter.
Parameter
The following table shows the parameters of the GetSymbolPath instruction:
Parameter Declaration Data type Memory area Description
VARIABLE Input PARAMETER Parameter sections
Input, Output, InOut
Selection of the formal parameter for which
you want to read out the name of the corres­
ponding actual parameter at the beginning of
the call path.
SIZE Input DINT I, Q, M, D, L or con­
stant
Limits the number of characters output at the
OUT parameter.
• SIZE > 0: GetSymbolPath returns the first
SIZE characters of the name.
• SIZE = 0: GetSymbolPath returns the entire
name.
• SIZE < 0: GetSymbolPath returns the last
SIZE characters of the name.
OUT Output WSTRING D, L Output of the tag name of the input paramet­
ers supply.
You can find additional information on valid data types under "Data types (Page 95)".
Usage
Note the following tips on using the GetSymbolPath instruction:
• Specify the block interface through which the name of the input tag is read at the
VARIABLE parameter of the instruction:
– If a data block tag supplies the input parameter, GetSymbolPath outputs the name of
the DB, contained structures and the name of the tag.
– If a PLC tag supplies the input parameters GetSymbolPath outputs the name of the PLC
tag.
– If a constant supplies the input parameter, GetSymbolPath outputs the constant value.
• To limit the length of the read tag name, use the SIZE parameter. If the name has been
truncated, this is indicated by the character "..." (Unicode character 16#2026) at the end
of the name. Note that this character has the length 1.
322
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 323 =====
Example: Meaning of the SIZE parameter
The following example illustrates the meaning of the SIZE parameter. GetSymbolPath has
read out the following tag name is read out from the block interface: "MyPLCTag" (The double
quotes at the start and end belong to the name.)
SIZE GetSymbolPath returns Explanation
1 '...' • First character of WSTRING:'
• Identifier that the name was truncated: ...
• Last character of WSTRING:'
2 '"...' • First character of WSTRING:'
• The first character of the name and identifier that the
name was truncated:"...
• Last character of WSTRING:'
3 '"M...' • First character of WSTRING:'
• The first two characters of the name and identifier that
the name was truncated:"... "M...
• Last character of WSTRING:'
6 '"MyPL...' • First character of WSTRING:'
• The first five characters of the name and identifier that
the name was truncated: "MyPL...
• Last character of WSTRING:'
0 '"MyPLCTag"' • First character of WSTRING:'
• All characters of the name: "MyPLCTag"
• Last character of WSTRING:'
Example: Calling GetSymbolPath over multiple block call levels
The following example shows the use of GetSymbolPath over several call levels:
• Organization block OB1 calls the FB_Level_1 block, which in turn calls the FB_Level_2
block.
• The FB_Level_2 block executes GetSymbolPath to read the path of the parameter at the
REQ2 interface.
• Since the REQ1 interface supplies REQ2, the instruction determines the path of the input
parameter of REQ1.
• The MyStarterBit tag is the REQ1 input parameter. The bit is located in the MySTRUCT
structure in the MyDatablock data block.
GetSymbolPath reads this information and outputs the path
("MyDataBlock".MySTRUCT.MyStarterBit) at the OUT parameter.
323
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 324 =====
)%B/HYHOB 
2% 
5(4 

:675,1*ಫ 
ಯ0\'DWD%ORFNಯ 
0\6758&7 
0\6WDUWHU%LW 
*HW6\PERO3DWK 
287 
(1 (12 
VL]H 
YDULDEOH 
ಯ0\'DWD%ORFNಯ0\6758&7 
0\6WDUWHU%LW 
ಯ7DJBಯ 
ಯ7DJBಯ 
ಯ7DJBಯ 
)%B/HYHOB 
2XWSXWB 
(1 (12 
,QSXWB 
5(4 
,QSXWB 

5(4 
ಯ7DJBಯ 
ಯ7DJBಯ 
ಯ7DJBಯ 
)%B/HYHOB 
2XWSXWB 
(1 (12 
,QSXWB 
5(4 
)%B/HYHOB 
,QSXWB 

10.2.5.3 GetInstanceName (Read out name of the block instance)
Table 10-72  GetInstanceName instruction
LAD / FBD SCL Description
OUT := GetInstanceName(
    size:=_dint_in_);
You can use the GetInstanceName instruction to
read the name of the instance data block within
a function block.
Parameter
The following table shows the parameters of the GetInstanceName instruction:
Parameter Declaration Data type Memory area Description
SIZE Input DINT I, Q, M, D, L or con­
stant
Limits the number of characters output at the OUT para­
meter.
• SIZE > 0: GetInstanceName returns the first SIZE
characters of the name.
• SIZE = 0: GetInstanceName returns the entire name.
• SIZE < 0: GetInstanceName returns the last SIZE
characters of the name.
OUT Output WSTRING D, L Read name of the instance data block
You can find additional information on valid data types under "Data types (Page 95)".
324
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 325 =====
Example: Meaning of SIZE parameter
To limit the length of the read instance name, use the SIZE parameter. If the instruction has
truncated the name, it indicates the truncation by the character "..." (Unicode character
16#2026) at the end of the name. Note that this character has the length 1.
The following example illustrates the meaning of the SIZE parameter. GetInstanceName has
read out the following instance name from the block interface: "Level1_DB" (The double
quotes at the start and end belong to the name.)
SIZE GetSymbolPath returns Explanation
1 '...' • First character of WSTRING:'
• Identifier that the name was truncated: ...
• Last character of WSTRING:'
2 '"...' • First character of WSTRING:'
• The first character of the name and identifier that the
name was truncated:"...
• Last character of WSTRING:'
3 '"L...' • First character of WSTRING:'
• The first two characters of the name and identifier that
the name was truncated:"... "L...
• Last character of WSTRING:'
6 '"Leve...' • First character of WSTRING:'
• The first five characters of the name and identifier that
the name was truncated: "Leve...
• Last character of WSTRING:'
0 '"Level1_DB"' • First character of WSTRING:'
• All characters of the name: "Level1_DB"
• Last character of WSTRING:'
GetInstanceName writes out the name of the instance data block to the OUT parameter. The
instruction truncates the name if the name of the instance data block is longer than the
maximum length of WSTRING.
Example: Reading the name of an instance data block
The following example shows how to read out the name of an instance data block.
Create two tags in a global data block for storing the data.
Define the parameters of the instruction as follows.
325
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 326 =====
The Level1_gin block executes the GetInstanceName instruction, which determines the
associated instance data block of the Level1_gin block and outputs the name as a character
string at output parameter OUT (outputInstName). According to the value 0 of parameter
SIZE (limitSIZE), the length of the character string is unlimited.
10.2.5.4 GetInstancePath (Query composite global name of the block instance)
Table 10-73  GetInstancePath instruction
LAD / FBD SCL Description
OUT := GetInstancePath(
    size:=_dint_in_);
You use the GetInstancePath instruction to read
the composed global name of the block instance
within a function block. The composed global
name of the block instance is the path of the
complete call hierarchy when the program calls
multiple instances.
Parameter
The following table shows the parameters of the GetInstancePath instruction:
Parameter Declaration Data type Memory area Description
SIZE Input DINT I, Q, M, D, L or con­
stant
Limits the number of characters output at the
OUT parameter.
• SIZE > 0: GetInstancePath returns the first
SIZE characters of the name.
• SIZE = 0: GeInstancePath returns the entire
name.
• SIZE < 0: GetInstancePath returns the last
SIZE characters of the name.
OUT Output WSTRING D, L Read global name of the block instance.
If the global name of the block instance is
longer than the maximum length of WSTRING
(254 characters), GetInstancePath truncates
the name.
You can find additional information on valid data types under "Data types (Page 95)".
326
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 327 =====
Example: Calling GetInstancePath to get the path of a multi-instance FB call
In the following example, the FB_Level_3 function block calls the GetInstancePath instruction. 
• The FB_Level_3 function block stores its data in the calling FB_Level_2 function block.
• The FB_Level_2 function block in turn stores its data in the calling FB_Level_1 function
block.
• The FB_Level_1 function block in turn stores its data in its instance data block
IDB_LEVEL_1. Through the use of multi-instances, the instance data block of FB_Level_1
contains all data of the three function blocks.
The GetInstancePath instruction returns the following values for this example, depending on
the value of the SIZE parameter:
SIZE GetInstancePath returns Explanation
1 '...' • First character of WSTRING:'
• Identifier that the name was truncated: ...
• Last character of WSTRING:'
2 '"...' • First character of WSTRING:'
• The first character of the name and identifier that the
name was truncated:"...
• Last character of WSTRING:'
3 '"I...' • First character of WSTRING:'
• The first two characters of the name and identifier that the
name was truncated:"... "I...
• Last character of WSTRING:'
6 '"IDB_...' • First character of WSTRING:'
• The first five characters of the name and identifier that the
name was truncated: "IDB_...
• Last character of WSTRING:'
0 '"IDB_LEVEL_1".Level_2_
Instance.Level_3_Instance'
• First character of WSTRING:'
• All characters of the name:
"IDB_LEVEL_1".Level_2_Instance.Level_3_Instance
• Last character of WSTRING:'
327
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 328 =====
NOTE
Use of GetInstancePath in function blocks with single instance
If the function block in which you call GetInstancePath saves data in its own instance data
block, GetInstancePath outputs the name of the single instance as the global name. The
result at parameter OUT corresponds in this case to the GetInstanceName (Page 324)
instruction.
10.2.5.5 GetBlockName (Read out name of the block)
Table 10-74  GetBlockName instruction
LAD / FBD SCL Description
RET_VAL := GetBlockName(
    size:=_dint_in_);
You use the GetBlockName instruction to read
the name of the block in which the instruction is
called.
Parameter
The following table shows the parameters of the GetBlockName instruction:
Parameter Declaration Data type Memory area Description
SIZE Input UINT I, Q, M, D, L or con­
stant
Limits the number of characters output at the RET_VAL
parameter.
• SIZE > 0: GetBlockName returns the first SIZE charac­
ters of the name.
• SIZE = 0: GetBlockName returns the entire name.
• SIZE < 0: GetBlockName returns the last SIZE charac­
ters of the name.
RET_VAL Output WSTRING D, L Read name of the instance data block
You can find additional information on valid data types under "Data types (Page 95)".
Example: Meaning of the SIZE parameter
To limit the length of the block name to a certain number of characters, specify the maximum
length at the SIZE parameter. If GetBlockName truncates the name, it indicates the truncation
by the character "..." (Unicode character 16#2026) at the end of the name. Note that this
character has the length 1.
328
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.2 String and character

===== PDF PAGE 329 =====
The following example illustrates the meaning of the SIZE parameter. GetBlockName has read
out the following block name: Level1_gbn (The double quotes at the start and end belong to
the name.)
SIZE GetBlockName returns Explanation
1 '...' • First character of WSTRING:'
• Identifier that the name was truncated: ...
• Last character of WSTRING:'
2 '"...' • First character of WSTRING:'
• The first character of the name and identifier that the
name was truncated:"...
• Last character of WSTRING:'
3 '"L...' • First character of WSTRING:'
• The first two characters of the name and identifier that
the name was truncated:"... "L...
• Last character of WSTRING:'
6 '"Leve...' • First character of WSTRING:'
• The first five characters of the name and identifier that
the name was truncated: "Leve...
• Last character of WSTRING:'
0 '"Level1_gbn"' • First character of WSTRING:'
• All characters of the name: "Level1_gbn"
• Last character of WSTRING:'
GetBlockName writes the name of the block at the RET_VAL parameter. If the name of the
block is longer than the maximum length of WSTRING, it truncates the name.
Example: Reading a block name
The following example shows how to read out a block name.
1. Create two tags in a global data block for storing the data.
2. Define the parameters of the instruction as follows:
329
Extended instructions
10.2 String and character
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 330 =====
The Level1_gbn block executes the GetBlockName instruction. GetBlockName reads out the
name of the Level1_gbn block and outputs the name as a character string at output
parameter RET_VAL(outputBlockName). Because the SIZE parameter is 0 (limitSIZE), the
length of the character string is unlimited.
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
10.3.1 RDREC and WRREC (Read/write data record)
You can use the RDREC (Read data record) and WRREC (Write data record) instructions with
PROFINET, PROFIBUS, and AS-i. 
Table 10-75  RDREC and WRREC instructions
LAD / FBD SCL Description
"RDREC_DB"(
   req:=_bool_in_,
   ID:=_word_in_,
   index:=_dint_in_,
   mlen:=_uint_in_,
   valid=>_bool_out_,
   busy=>_bool_out_,
   error=>_bool_out_,
   status=>_dword_out_,
   len=>_uint_out_,
   record:=_variant_inout_);
Use the RDREC instruction to read a data
record with the number INDEX from the
component addressed by the ID, such as a
central rack or a distributed component
(PROFIBUS DP or PROFINET IO). Assign the
maximum number of bytes to read in
MLEN. The selected length of the target
area RECORD should have at least the
length of MLEN bytes.
"WRREC_DB"(
   req:=_bool_in_,
   ID:=_word_in_,
   index:=_dint_in_,
   len:=_uint_in_,
   done=>_bool_out_,
   busy=>_bool_out_,
   error=>_bool_out_,
   status=>_dword_out_,
   record:=_variant_inout_);
Use the WRREC instruction to transfer a
data RECORD with the record number
INDEX to a DP slave/PROFINET IO device
component addressed by ID, such as a
module in the central rack or a distributed
component (PROFIBUS DP or PROFINET IO).
Assign the byte length of the data record to
be transmitted. The selected length of the
source area RECORD should, therefore,
have at least the length of LEN bytes.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL examples, "RDREC_DB" and "WRREC_DB" are the names of the instance DBs.
330
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 331 =====
Table 10-76  RDREC and WRREC data types for the parameters
Parameter and type Data type Description
REQ IN Bool REQ = 1: Transfer data record
ID IN HW_IO (Word) Logical address of the DP slave/PROFINET IO component (module
or submodule):
• For an output module, bit 15 must be set (for example, for
address 5: ID:= DW#16#8005).
• For a combination module, the smaller of the two addresses
should be specified.
Note: In V3.0, the device ID can be determined in one of two
ways:
• By making the following "Network view" selections:
– Device (gray box)
– "Properties" of the device
– "Hardware identifier"
Note: Not all devices display their Hardware identifiers,
however.
• By making the following "Project tree" menu selections:
– PLC tags
– Default tag table
– System constants tab
All configured device Hardware identifiers are displayed.
Note: In V4.0, the device ID (hardware identifier) for the interface
module is determined by going to the tag table and locating the
"Device Name [HEAD]" parameter under System Constants.
INDEX IN Byte, Word, USInt, UInt,
SInt, Int, DInt 
Data record number
MLEN IN Byte, USInt, UInt Maximum length in bytes of the data record information to be
fetched (RDREC)
VALID OUT Bool New data record was received and valid (RDREC). The VALID bit is
TRUE for one scan, after the last request was completed with no
error.
DONE OUT Bool Data record was transferred (WRREC). The DONE bit is TRUE for
one scan, after the last request was completed with no error.
BUSY OUT Bool • BUSY = 1: The read (RDREC) or write (WRREC) process is not
yet terminated.
• BUSY = 0: Data record transmission is completed.
ERROR OUT Bool ERROR = 1: A read (RDREC) or write (WRREC) error has occurred.
The ERROR bit is TRUE for one scan, after the last request was ter­
minated with an error. The error code value at the STATUS para­
meter is valid only during the single scan where ERROR = TRUE.
STATUS OUT DWord Block status (Page 345) or error information (Page 473)
LEN OUT (RDREC)
IN (WRREC)
UInt • Length of the fetched data record information (RDREC)
• Maximum byte length of the data record to be transferred
(WRREC)
RECORD IN_OUT Variant • Target area for the fetched data record (RDREC)
• Data record (WRREC)
The RDREC and WRREC instructions operate asynchronously, that is, processing covers
multiple instruction calls. Start the job by calling RDREC or WRREC with REQ = 1.
331
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 332 =====
The job status is displayed via output parameter BUSY and the two central bytes of output
parameter STATUS. The transfer of the data record is complete when the output parameter
BUSY has been set to FALSE
A value of TRUE (only for one scan) on the output parameter VALID (RDREC) or DONE
(WRREC) verifies that the data record has been successfully transferred into the target area
RECORD (RDREC) or to the target device (WRREC). In the case of the RDREC, the output
parameter LEN contains the length of the fetched data in bytes.
The output parameter ERROR (only for one scan when ERROR = TRUE) indicates that a data
record transmission error has occurred. In this case, the output parameter STATUS (only for
the one scan when ERROR = TRUE) contains the error information.
Data records are defined by the hardware device manufacturer. Refer to the hardware
manufacturer's device documentation for details about a data record.
You can have up to four RDREC instructions and four WRREC instructions in use at the same
time.
NOTE
If you configure a DPV1 slave with a GSD file (GSD rev. 3 and higher) and the DP interface of
the DP master is set to "S7 compatible", then you might not read any data records from the
I/O modules in the user program with "RDREC" or write to the I/O modules with "WRREC". In
this case, the DP master addresses the wrong slot (configured slot + 3).
Remedy: set the interface of the DP master to "DPV1".
NOTE
The interfaces of the "RDREC" and "WRREC" instructions are identical to the "RDREC" and
"WRREC" FBs defined in "PROFIBUS Guideline PROFIBUS Communication and Proxy Function
Blocks according to IEC 61131-3".
NOTE
If you use "RDREC" or "WRREC" to read or write a data record for PROFINET IO, then the CPU
interprets negative values in the INDEX, MLEN, and LEN parameters as unsigned 16-bit
integers.
332
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 333 =====
10.3.2 GETIO (Read process image)
You use the instruction "GETIO" to consistently read inputs of modules or submodules of
DP slaves and PROFINET IO devices. The instruction "GETIO" calls the instruction
"DPRD_DAT (Page 348)". If there is no error during the data transmission, the data that has
been read is entered in the destination area indicated by INPUTS. 
Table 10-77  GETIO (Read process image) instruction
LAD / FBD SCL Description
"GETIO_DB"(
    id:=_uint_in_,
    status=>_dword_out_,
    len=>_int_out_,
    inputs:=_variant_inout_);
Use the instruction "GETIO" to consist­
ently read out all inputs of a
DP standard slave / PROFINET IO device.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "GETIO_DB" is the name of the instance DB.
The destination area must have a length that is greater than or equal to the length of the
selected component.
If you read from a DP standard slave with a modular configuration or with several DP
identifiers, you only access the data of one component / DP identifier at the configured start
address with a "GETIO" call.
Parameters
The following table shows the parameters of the "GETIO" instruction:
Parameter Declaration Data type Description
ID IN HW_SUBMODU­
LE
Hardware ID of the DP standard slave / PROFINET IO device
STATUS1 OUT DWord Contains the error information of "DPRD_DAT (Page 348)" in the form
DW#16#40xxxx00
LEN OUT Int Amount of data read in bytes
INPUTS IN_OUT Variant Destination area for the read data: The destination area must have a length
that is greater than or equal to the length of the selected DP standard slave /
PROFINET IO device.
You can use the following data types:
• System data types and array of system data types: BYTE, CHAR, SINT,
USINT, WORD, INT, UINT, DWORD, DINT, UDINT, REAL, LREAL, LWORD,
LINT
• User Defined Types (UDT)
• Structures (STRUCT), but only in non-optimized data blocks (DB) 
1 When displaying the "GETIO" error codes, use the DWord data type.
333
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 334 =====
10.3.3 SETIO (Transfer process image)
You use the instruction "SETIO" to consistently transfer data from the source range defined by
the OUTPUTS parameter to the addressed modules or submodules of DP slaves and
PROFINET IO devices. If you have configured the relevant address area of the
DP standard slave / PROFINET IO device as a consistent range in a process image, the data is
transferred to the process image. "SETIO" calls the "DPWR_DAT (Page 348)" instruction during
this transfer. 
Table 10-78  SETIO (Read process image) instruction
LAD / FBD SCL Description
"SETIO_DB"(
    id:=_uint_in_,
    status=>_dword_out_,
    outputs:=_variant_inout_);
Use the instruction "SETIO" to consist­
ently transfer data from the source
range defined by the parameter
OUTPUTS to the addressed
DP standard slave /
PROFINET IO device.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "SETIO_DB" is the name of the instance DB.
The source range must have a length that is greater than or equal to the length of the
selected component.
In the case of a DP standard slave / PROFINET IO device with modular configuration or with
several DP identifiers, you can only access one DP identifier / component per "SETIO" call.
Parameters
The following table shows the parameters of the "SETIO" instruction:
Parameter Declaration Data type Description
ID IN HW_SUBMODU­
LE
Hardware ID of the DP standard slave / PROFINET IO device
STATUS1 OUT DWord Contains the error information of "DPWR_DAT (Page 348)" in the form
DW#16#40xxxx00
OUTPUTS IN_OUT Variant Source range for the data to be written: The source range must have a
length that is greater than or equal to the length of the selected DP standard
slave / PROFINET IO device.
You can use the following data types:
• System data types and array of system data types: BYTE, CHAR, SINT,
USINT, WORD, INT, UINT, DWORD, DINT, UDINT, REAL, LREAL, LWORD,
LINT
• User Defined Types (UDT)
• Structures (STRUCT), but only in non-optimized data blocks (DB)
1 When displaying the "SETIO"error codes, use the DWord data type.
334
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 335 =====
10.3.4 GETIO_PART (Read process image area)
You use the instruction "GETIO_PART" to consistently read a related part of the inputs of
modules or submodules of DP slaves and PROFINET IO devices. GETIO_PART calls the
instruction "DPRD_DAT (Page 348)". 
Table 10-79  GETIO_PART (Read process image area) instruction
LAD / FBD SCL Description
"GETIO_PART_DB"(
    id:=_uint_in_,
    offset:=_int_in_,
    len:=_int_in_,
    status=>_dword_out_,
    error=>_bool_out_,
    inputs:=_variant_inout_);
Use the instruction GETIO_PART to con­
sistently read out a related part of the
inputs of an IO module.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "GETIO_PART_DB" is the name of the instance DB.
Use the ID input parameter to select the IO module by means of the hardware ID.
Use the OFFSET and LEN parameters to specify the portion of the process image area to be
read. If the input area spanned by OFFSET and LEN is not completely covered by the module,
the block returns the error code DW#16#4080B700. 
The length of the destination area must be larger than or equal to the amount of bytes to be
read:
• If there is no error during the data transmission, ERROR receives the value FALSE. The data
that is read is written to the destination area defined at the INPUTS parameter.
• If there is an error during the data transmission, ERROR receives the value TRUE. The
STATUS parameter receives the error information from DPRD_DAT.
• If the destination area is greater than LEN, the instruction writes to the first LEN bytes of
the destination area. ERROR receives the value FALSE.
335
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 336 =====
Parameters
The following table shows the parameters of the GETIO_PART instruction:
Parameter Declaration Data type Description
ID IN HW_SUBMOD­
ULE
Hardware identifier of the module
OFFSET IN Int Number of the first byte to be read in the process image for the component
(smallest possible value: 0)
LEN IN Int Number of bytes to be read
STATUS1 OUT DWord Contains the error information of DPRD_DAT (Page 348) in the form
DW#16#40xxxx00, if ERROR = TRUE
ERROR OUT Bool Error display: ERROR = TRUE if an error occurs when DPRD_DAT (Page 348) is
called
INPUTS IN_OUT Variant Destination area for read data: If the destination area is greater than LEN, the
instruction writes to the first LEN bytes of the destination area.
You can use the following data types:
• System data types and array of system data types: BYTE, CHAR, SINT,
USINT, WORD, INT, UINT, DWORD, DINT, UDINT, REAL, LREAL, LWORD,
LINT
• User Defined Types (UDT)
• Structures (STRUCT), but only in non-optimized data blocks (DB) 
1 When displaying the GETIO_PART error codes, use the DWord data type.
10.3.5 SETIO_PART (Transfer process image area)
You can use the "SETIO_PART" instruction to consistently write data from the source area
spanned by OUTPUTS to the outputs of modules or submodules of DP slaves and
PROFINET IO devices. SETIO_PART calls the instruction "DPWR_DAT (Page 348)". 
Table 10-80  SETIO_PART (Transfer process image area) instruction
LAD / FBD SCL Description
"SETIO_PART_DB"(
 id:=_uint_in_,
 offset:=_int_in_,
len:=_int_in_,
status=>_dword_out_,
error=>_bool_out_,
outputs:=_variant_inout_);
Use the instruction SETIO_PART to con­
sistently write data from the source
area spanned by OUTPUTS to the out­
puts of an IO module.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "SETIO_PART_DB" is the name of the instance DB.
With the input parameter ID, you select the I/O module based on the hardware identified.
With the parameters OFFSET and LEN, you assign the portion of the process image area to be
written for the component addressed by ID. If the output area spanned by OFFSET and LEN is
not completely covered by the module, the block returns the error code DW#16#4080B700.
336
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 337 =====
The length of the destination area must be larger than or equal to the amount of bytes to be
read: 
• If there is no error during the data transmission, ERROR receives the value FALSE.
• If there is an error during the data transmission, ERROR receives the value TRUE, and
STATUS receives the error information of DPWR_DAT.
• If the source area is greater than LEN, the instruction transfers the first LEN bytes from
OUTPUTS. ERROR receives the value FALSE.
Parameters
The following table shows the parameters of the SETIO_PART instruction:
Parameter Declaration Data type Description
ID IN HW_SUBMODULE Hardware identifier of the IO module
OFFSET IN Int Number of the first byte to be written in the process image for the compon­
ent (smallest possible value: 0)
LEN IN Int Number of bytes to be written
STATUS1 OUT DWord Contains the error information of DPWR_DAT (Page 348) in the form
DW#16#40xxxx00, if ERROR = TRUE
ERROR OUT Bool Error display: ERROR = TRUE if an error occurs when DPWR_DAT (Page 348) is
called
OUTPUTS IN_OUT Variant Source range for the data to be written: If the source area is greater than
LEN, the first LEN bytes are transferred from OUTPUTS.
You can use the following data types:
• System data types and array of system data types: BYTE, CHAR, SINT,
USINT, WORD, INT, UINT, DWORD, DINT, UDINT, REAL, LREAL, LWORD,
LINT
• User Defined Types (UDT)
• Structures (STRUCT), but only in non-optimized data blocks (DB) 
1 When displaying the SETIO_PART error codes, use the DWord data type.
10.3.6 RALRM (Receive interrupt)
You can use the RALRM (Read alarm) instruction with PROFINET and PROFIBUS. 
Table 10-81  RALRM instruction
LAD / FBD SCL Description
"RALRM_DB"(
    mode:=_int_in_,
    f_ID:=_word_in_,
    mlen:=_uint_in_,
    new=>_bool_out_,
    status=>_dword_out_,
    ID=>_word_out_,
    len=>_uint_out_,
    tinfo:=_variant_inout_,
    ainfo:=_variant_inout_);
Use the RALRM (read alarm) instruction to read diagnostic inter­
rupt information from PROFIBUS or PROFINET I/O mod­
ules/devices.
The information in the output parameters contains the start
information of the called OB as well as information of the inter­
rupt source.
Call RALRM in an interrupt OB to return information regarding the
event(s) that caused the interrupt. In the S7-1200. The following
Diagnostic OB interrupts are supported: Status, Update, Profile,
Diagnostic error interrupt, Pull or plug of modules, Rack or station
failure.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "RALRM_DB" is the name of the instance DB.
337
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 338 =====
Table 10-82  Data types for the parameters
Parameter and type Data type Description
MODE IN Byte, USInt, SInt, Int Operating mode
F_ID IN HW_IO (Word) Logical start address of the component (module) from which interrupts
are to be received
Note: The device ID can be determined in one of two ways:
• By making the following "Network view" selections:
– Device (gray box)
– "Properties" of the device
– "Hardware identifier"
Note: Not all devices display their Hardware identifiers.
• By making the following "Project tree" menu selections:
– PLC tags
– Default tag table
– System constants tab
– All configured device Hardware identifiers are displayed.
MLEN IN Byte, USInt, UInt Maximum length in bytes of the data interrupt information to be
received. MLEN of 0 will allow receipt of as much data interrupt informa­
tion as is available in the AINFO Target Area.
NEW OUT Bool A new interrupt was received.
STATUS OUT DWord Status of the RALRM instruction. Refer to "STATUS parameter for RDREC,
WRREC, and RALRM" (Page 345) for more information.
ID OUT HW_IO (Word) Hardware identifier of the I/O module that caused the diagnostic inter­
rupt
Note: Refer to the F_ID parameter for an explanation of how to determ­
ine the device ID.
LEN OUT DWord, UInt, UDInt,
DInt, Real, LReal
Length of the received AINFO interrupt information
TINFO IN_OUT Variant Task information: Target range for OB start and management informa­
tion. The TINFO length is always 32 bytes.
AINFO IN_OUT Variant Interrupt information: Target area for header information and additional
interrupt information. For AINFO, provide a length of at least the MLEN
bytes, if MLEN is greater than 0. The AINFO length is variable.
NOTE
If you call "RALRM" in an OB whose start event is not an I/O interrupt, the instruction will
provide correspondingly reduced information in its outputs.
Make sure to use different instance DBs when you call "RALRM" in different OBs. If you
evaluate data from an "RALRM" call outside of the associated interrupt OB, use a separate
instance DB per OB start event.
NOTE
The interface of the "RALRM" instruction is identical to the "RALRM" FB defined in "PROFIBUS
Guideline PROFIBUS Communication and Proxy Function Blocks according to IEC 61131-3".
338
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 339 =====
Calling RALRM
You can call the RALRM instruction in three different operating modes (MODE). 
Table 10-83  RALRM instruction operating modes
MODE Description
0 • ID contains the hardware identifier of the I/O module that triggered the interrupt.
• Output parameter NEW is set to TRUE.
• LEN produces an output of 0.
• AINFO and TINFO are not updated with any information.
1 • ID contains the hardware identifier of the I/O module that triggered the interrupt.
• Output parameter NEW is set to TRUE.
• LEN produces an output of the amount in bytes of AINFO data that is returned.
• AINFO and TINFO are updated with interrupt-related information.
2 If the hardware identifier assigned to input parameter F_ID has triggered the interrupt then:
• ID contains the hardware identifier of the I/O module that triggered the interrupt. Should be the same as
the value at F_ID.
• Output parameter NEW is set to TRUE.
• LEN produces an output of the amount in bytes of AINFO data that is returned.
• AINFO and TINFO are updated with interrupt-related information.
NOTE
If you assign a destination area for TINFO or AINFO that is too short, RALRM cannot return the
full information.
MLEN can limit the amount of AINFO data that is returned.
Refer to the AINFO parameters and TINFO parameters of the online information system of
STEP 7 for information on how to interpret the TINFO and AINFO data.
TInfo organization block data 
The table below shows how the TInfo data is arranged for the RALRM instruction:
Same for OBs: Status, Update, Profile, Dia­
gnostic error interrupt, Pull or plug of mod­
ules, Rack or station failure
0 SI_Format OB_Class OB_Nr
 4 LADDR 
TI_Submodule - OBs: Status, Update, Profile 4 Slot
 8 Specifier 0
TI_DiagnosticInterrupt - OB: Diagnostic
error interrupt
4 IO_State
 8 Channel MultiError 0
TI_PlugPullModule - OB: Pull or plug of
modules
4 Event_Class Fault_ID
339
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 340 =====
8 0 0
TI_StationFailure - OB: Rack or station fail­
ure
4 Event_Class Fault_ID
 8 0 0
Same for OBs: Status, Update, Profile, Dia­
gnostic error interrupt, Pull or plug of mod­
ules, Rack or station failure
12
 16
0
 20 address slv_prfl intr_type
 24 flags1 flags2 id
 281 manufacturer instance
1 Bytes 28 - 31 (manufacturer and instance) are not used with PROFIBUS.
NOTE
Refer to the online information system of STEP 7 for more detailed information on TINFO
data.
10.3.7 D_ACT_DP (Enable/disable PROFINET IO devices)
With the "D_ACT_DP" instruction, you can disable and enable configured PROFINET IO devices
in a targeted manner. In addition, you can determine whether each assigned PROFINET IO
device is currently activated or deactivated. 
NOTE
You can only use the D_ACT_DP instruction with PROFINET IO devices. You cannot use the
instruction with PROFIBUS DP slaves.
Table 10-84  D_ACT_DP instruction
LAD / FBD SCL Description
"D_ACT_DP_DB"(
    req:=_bool_in_,
    mode:=_usint_in_,
    laddr:=_uint_in_,
    ret_val=>_int_out_,
    busy=>_bool_out_);
Use the D_ACT_DP instruction to dis­
able and enable configured PROFINET
IO devices and determine whether
each assigned PROFINET IO device is
currently activated or deactivated.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "D_ACT_DP_SFB_DB" is the name of the instance DB.
You cannot disable/enable an IE/PB Link PN IO type of gateway using the D_ACT_DP
instruction. If you nevertheless use D_ACT_DP on the gateway named, the CPU returns the
value W#16#8093 (there is no hardware object that can be activated or deactivated for the
address specified in LADDR).
340
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 341 =====
NOTE
The disabling or enabling job requires several runs through the cycle control point. Therefore,
you cannot wait for the end of such a job in a programmed loop.
Functional description
D_ACT_DP is an asynchronous instruction, which means that the job processing extends over
multiple D_ACT_DP instruction executions. You start the job by calling D_ACT_DP with
REQ = 1.
The output parameters RET_VAL and BUSY indicate the status of the job.
Application
If you configure PROFINET IO devices in a CPU which are not actually present or not currently
required, the CPU nevertheless continues to access these PROFINET IO devices at regular
intervals. After the devices are deactivated, further CPU accessing stops. The corresponding
error events no longer occur.
Examples
From a machine OEM's point of view, there are numerous device options possible in series
production of machines. However, each delivered machine includes only one combination of
selected options.
The manufacturer configures every one of these possible machine options as a PROFINET IO
device. The manufacturer does this in order to create and maintain a common user program
having all possible options. Use D_ACT_DP to deactivate all PROFINET IO devices not present
at machine startup.
A similar situation exists for machine tools having numerous tooling options available, but
actually using only a few of them at any given time. These tools are implemented as
PROFINET IO devices. With D_ACT_DP, the user program activates the tools currently needed
and deactivates those required later.
Identification of a job
If you have started a deactivation or activation job and you call D_ACT_DP again before the
job is complete, the behavior of the instruction depends on whether or not the new call
involves the same job. If the input parameter LADDR matches, the call is interpreted as a
follow-on call.
Deactivating PROFINET IO devices
When you deactivate a PROFINET IO device with D_ACT_DP, its process outputs are set to the
configured substitute values or to "0" (safe state). The assigned PROFINET IO controller does
not continue to address this component. The error LEDs on the PROFINET IO controller or CPU
do not identify the deactivated PROFINET IO devices as faulty or missing.
341
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 342 =====
The CPU updates the process image inputs of deactivated PROFINET IO devices with "0".
Therefore, the CPU treats the deactivated PROFINET IO devices just like failed PROFINET IO
devices.
If you directly access the user data of a previously deactivated PROFINET IO device from your
program, the system behavior depends on the block’s error handling selection:
• If global error handling is enabled, the system enters an access error start event into the
diagnostics buffer and stays in RUN.
• If block-local error handling is enabled, the system enters an error cause in the error
structure. You can access the error cause using the GET_ERROR_ID (Page 276) instruction.
An error for a read access returns "0". Refer to "Event execution priorities and queuing"
(Page 77) for further information on error handling. 
If you attempt to access a deactivated PROFINET IO device using an instruction (such as
"RD_REC (Page 330)"), you receive the same error information in RET_VAL as for an
unavailable PROFINET IO device.
If a PROFINET IO station fails after you have deactivated it with D_ACT_DP, the operating
system does not detect the failure.
Activating PROFINET IO devices
When you reactivate a PROFINET IO device with D_ACT_DP, the associated PROFINET IO
controller configures the component and assigns parameters (as with the return of a failed
PROFINET IO station). This activation is complete when the component is able to transfer user
data.
If you try to activate a PROFINET IO device that cannot be accessed (for example, because it
was physically separated from the bus) with a D_ACT_DP instruction, the instruction returns
the error code W#16#80A7 after expiration of the configured parameter assignment time for
distributed I/O. The PROFINET IO device is activated and the fact that the activated PROFINET
IO device cannot be accessed results in a corresponding display in the system diagnostics.
If the PROFINET IO device is accessible again afterwards, this results in standard system
behavior.
NOTE
Activating a PROFINET IO device can be time-consuming. If you want to cancel a currently
running activation job, start D_ACT_DP with the same value for LADDR and MODE = 2. You
repeat the call for D_ACT_DP with MODE = 2 until the successful cancellation of the activation
job is displayed with RET_VAL = 0.
342
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 343 =====
Parameters
The following table shows the parameters of the D_ACT_DP instruction:
Parameter Declaration Data type Description
REQ IN Bool Level-triggered control parameter 
REQ = 1: Run activation or deactivation
MODE IN USInt Job identifier
Possible values:
• 0: Request information on whether the  addressed compon­
ent is activated or  deactivated (output using RET_VAL para­
meter)
• 1: Activate the PROFINET IO device
• 2: Deactivate the PROFINET IO device
LADDR IN HW_DEVICE Hardware identifier of the PROFINET IO device (HW_Device)
The number can be taken from the properties of the PROFINET IO
device in the Network view or from the "System constants" tab of
the standard tag table.
If both the identifier for the device diagnostics as well as the ID
for operating state transitions are specified there, you must use
the code for the device diagnostics.
RET_VAL OUT Int If an error occurs while the program executes the instruction, the
return value contains an error code.
BUSY OUT Bool Active code:
• BUSY = 1: The job is still active.
• BUSY = 0: The job was terminated.
Parameter RET_VAL
Error code*
(W#16#...)
Explanation
0000 Job completed without error.
0001 The PROFINET IO device is active (this error code is only possible with MODE = 0.)
0002 The PROFINET IO device is deactivated (this error code is only possible with MODE = 0.)
7000 First call with REQ = 0: The job specified in LADDR is not active; BUSY has the value "0".
7001 First call with REQ = 1. The program triggered the job specified in LADDR. BUSY has the
value "1".
7002 Intermediate call (REQ  irrelevant). The activated job is still active; BUSY has the value
"1".
8090 • You have not configured a module with the address specified in LADDR.
• You operate your CPU as I-slave / I-device, and you have specified an address of this
I-slave/I-device in LADDR.
8092 The deactivation of the currently addressed PROFINET IO device (MODE = 2) cannot be
canceled by being activated (MODE = 1). Activate the component at a later time.
8093 The address specified in LADDR does not belong to any PROFINET IO device that can be
activated or deactivated, or the MODE parameter is unknown.
343
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 344 =====
Error code*
(W#16#...)
Explanation
8094 You have attempted to activate a device which is a potential partner for a tool change
port. However, another device is already activated on this tool change port at this time.
The activated device remains activated.
80A0 Error during the communication between the CPU and the IO controller.
80A1 Parameters cannot be assigned for the addressed component. (This error code is only
possible when MODE = 1.)
Note: If this component fails again during parameter assignment of the activated
device, the D_ACT_DP instruction supplies the error information. If the parameter
assignment of a single module is unsuccessful, D_ACT_DP returns the error information
W#16#0000.
80A3 The PROFINET IO controller concerned does not support this function.
80A4 The CPU does not support this function for an external PROFINET IO controller.
80A6 Slot error in the PROFINET IO device; not all user data can be accessed (this error code is
only available when MODE = 1).
Note: D_ACT_DP returns this error information only if the activated component fails
again after parameter assignment and before the end of the D_ACT_DP instruction exe­
cution. If only a single module is unavailable, D_ACT_DP returns the error information
W#16#0000.
80A7 A timeout occurred during activation: The remote device is unreachable, or you have
set the parameter assignment time for central and distributed I/O too short. The status
of the remote device is "activated", but it is not accessible.
80AA Activation with errors in the PROFINET IO device: Differences in the configuration
80AB Activation with errors in the PROFINET IO device: Parameter assignment error
80AC Activation with errors in the PROFINET IO device: Maintenance required
80C1 D_ACT_DP has started and is being continued with another address (this error code is
possible when MODE = 1 and MODE = 2).
80C3 • Temporary resource error: The CPU is currently processing the maximum possible
activation and deactivation jobs (8). (This error code is only possible when
MODE = 1 and MODE = 2.)
• The CPU is busy receiving a modified configuration. Currently, you cannot
enable/disable PROFINET IO devices.
80C6 PROFINET: Jobs not collected by the user are discarded at restart.
General error
information
See the GET_ERROR_ID (Page 276) instruction for information on how to access the
error.
* The error codes in the program editor can be displayed as integer or hexadecimal values.
344
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 345 =====
10.3.8 STATUS parameter for RDREC, WRREC, and RALRM
The output parameter STATUS contains error information that is interpreted as ARRAY[1...4]
OF BYTE, with the following structure: 
Table 10-85  STATUS output array
Array element Name Description
STATUS[1] Function_Num • B#16#00, if no error
• Function ID from DPV1-PDU: If an error occurs, B#16#80 is OR'ed (for read data
record: B#16#DE; for write data record: B#16#DF). If no DPV1 protocol element is
used, then B#16#C0 will be output.
STATUS[2] Error_Decode Location of the error ID
STATUS[3] Error_Code_1 Error ID
STATUS[4] Error_Code_2 Manufacturer-specific error ID expansion
Table 10-86  STATUS[2] values
Error_decode
(B#16#....)
Source Description
00 to 7F CPU No error or no warning
80 DPV1 Error according to IEC 61158-6
81 to 8F CPU B#16#8x shows an error in the "xth" call parameter of the instruction.
FE, FF DP Profile Profile-specific error
Table 10-87  STATUS[3] values
Error_decode
(B#16#....)
Error_code_1
(B#16#....)
Explanation (DVP1) Description
00 00 No error, no warning
00 Reserved, reject Initial call; no active data record transfer
01 Reserved, reject Initial call; data record transfer has started
70
02 Reserved, reject Intermediate call; data record transfer already active
90 Reserved, pass Invalid logical start address
92 Reserved, pass Illegal type for Variant pointer
93 Reserved, pass The DP component addressed via ID or F_ID is not con­
figured.
96 The "RALRM (Page 337)" cannot supply the OB start inform­
ation, management information, header information, or
additional interrupt information.
For the following OBs, you can use the "DPNRM_DG (Page
355)" instruction to read the current diagnostics message
frame of the relevant DP slave asynchronously (address
information from OB start information):
• Hardware interrupt (Page 69)
• Status (Page 74), Update (Page 74) or Profile (Page 75)
• Diagnostic error interrupt (Page 71)
• Pull or plug of modules (Page 72)
A0 Read error Negative acknowledgement while reading from the mod­
ule
80
A1 Write error Negative acknowledgement while writing to the module
345
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 346 =====
Error_decode
(B#16#....)
Error_code_1
(B#16#....)
Explanation (DVP1) Description
A2 Module failure DP protocol error at layer 2 (for example, slave failure or
bus problems)
A3 Reserved, pass • PROFIBUS DP: DP protocol error with
Direct-Data-Link-Mapper or User-Interface/User
• PROFINET IO: General CM error
A4 Reserved, pass Communication on the communication bus disrupted
A5 Reserved, pass -
A7 Reserved, pass DP slave or modules is occupied (temporary error).
A8 Version conflict DP slave or module reports non-compatible versions.
A9 Feature not supported Feature not supported by DP slave or module
AA to AF User specific DP slave or module reports a manufacturer-specific error in
its application. Please check the documentation from the
manufacturer of the DP slave or module.
B0 Invalid index Data record not known in module; illegal data record num­
ber ≥ 256
B1 Write length error The length information in the RECORD parameter is incor­
rect.
• With "RALRM": Length error in AINFO
Note: Refer to the online information system of STEP 7
for immediate access to information on how to inter­
pret the "AINFO" returned buffers.
• With "RDREC (Page 330)" and "WRREC (Page 330)":
Length error in "MLEN"
B2 Invalid slot The configured slot is not occupied.
B3 Type conflict Actual module type does not match specified module type.
B4 Invalid area DP slave or module reports access to an invalid area.
B5 Status conflict DP slave or module not ready
B6 Access denied DP slave or module denies access.
B7 Invalid range DP slave or module reports an invalid range for a paramet­
er or value.
B8 Invalid parameter DP slave or module reports an invalid parameter.
B9 Invalid type DP slave or module reports an invalid type:
• With "RDREC (Page 330)": Buffer too small (subsets can­
not be read)
• With "WRREC (Page 330)": Buffer too small (subsets
cannot be written)
BA to BF User specific DP slave or module reports a manufacturer-specific error
when accessing. Please check the documentation from the
manufacturer of the DP slave or module.
80
C0 Read constraint conflict • With "WRREC (Page 330)": The data can only be written
when the CPU is in STOP mode.
Note: This means that data cannot be written by the
user program. You can only write the data online with a
PG/PC.
346
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 347 =====
Error_decode
(B#16#....)
Error_code_1
(B#16#....)
Explanation (DVP1) Description
• With "RDREC (Page 330)": The module routes the data
record, but either no data is present or the data can
only be read when the CPU is in STOP mode.
Note: If data can only be read when the CPU is in STOP
mode, no evaluation by the user program is possible. In
this case, you can only read the data online with a
PG/PC.
C1 Write constraint conflict The data of the previous write request to the module for
the same data record has not yet been processed by the
module.
C2 Resource busy The module is currently processing the maximum possible
number of jobs for a CPU.
C3 Resource unavailable The required operating resources are currently occupied.
C4 Internal temporary error. Job could not be carried out.
Repeat the job. If this error occurs often, check your install­
ation for sources of electrical interference.
C5 DP slave or module not available
C6 Data record transfer was cancelled due to priority class can­
cellation.
C7 Job aborted due to warm or cold restart on the DP master.
C8 to CF DP slave or module reports a manufacturer-specific
resource error. Please check the documentation from the
manufacturer of the DP slave or module.
80
Dx User specific DP Slave specific. Refer to the description of the DP Slave.
00 to FF Error in the initial call parameter (with "RALRM (Page 337)":
MODE)
81
00 Illegal operating mode
82 00 to FF Error in the second call parameter
00 to FF Error in the eighth call parameter (with "RALRM (Page
337)": TINFO)
Note: Refer to the online information system of STEP 7 for
immediate access to information on how to interpret the
"TINFO" returned buffers.
01 Wrong syntax ID
23 Quantity structure exceeded or destination area too small
24 Wrong range ID
32 DB/DI number out of user range
88
3A DB/DI number is NULL for area ID DB/DI, or specified DB/DI
does not exist.
00 to FF Error in the ninth call parameter (with "RALRM (Page 337)":
AINFO)
Note: Refer to the online information system of STEP 7 for
immediate access to information on how to interpret the
"AINFO" returned buffers.
01 Wrong syntax ID
89
23 Quantity structure exceeded or destination area too small
347
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 348 =====
Error_decode
(B#16#....)
Error_code_1
(B#16#....)
Explanation (DVP1) Description
24 Wrong range ID
32 DB/DI number out of user range
89
3A DB/DI number is NULL for area ID DB/DI, or specified DB/DI
does not exist.
8A 00 to FF Error in the 10th call parameter
8F 00 to FF Error in the 15th call parameter
FE, FF 00 to FF Profile-specific error
Array element STATUS[4]
With DPV1 errors, the DP Master passes on STATUS[4] to the CPU and to the instruction.
Without a DPV1 error, this value is set to 0, with the following exceptions for the RDREC:
• STATUS[4] contains the target area length from RECORD, if MLEN > the destination area
length from RECORD.
• STATUS[4]=MLEN, if the actual data record length < MLEN < the destination area length
from RECORD.
• STATUS[4]=0, if STATUS[4] > 255; would have to be set
In PROFINET IO, STATUS[4] has the value 0.
10.3.9 Others
10.3.9.1 DPRD_DAT and DPWR_DAT (Read/write consistent data)
Use the DPRD_DAT (Read consistent data) instruction to read one or more bytes of data
consistently, and use the DPWR_DAT (Write consistent data) instruction to transfer one or
more bytes of data consistently. You can use the DPRD_DAT and DPWR_DAT instructions with
PROFINET and PROFIBUS. 
Table 10-88  DPRD_DAT and DPWR_DAT instructions
LAD / FBD SCL Description
ret_val := DPRD_DAT(
    laddr:=_word_in_,
    record=>_variant_out_);
Use the DPRD_DAT instruction to read one or more
bytes of data from modules or submodules of one of
the following locations:
• Local base I/O
• DP slave
• PROFINET I/O device
The CPU transfers the data read consistently. If no
errors occur during the data transfer, the CPU enters
the read data into the target area set up by the
RECORD parameter. The target area must have the
same length as you configured with STEP 7 for the
selected module. When you execute the DPRD_DAT
instruction, you can only access the data of one mod­
ule or submodule. The transfer starts at the con­
figured start address.
348
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 349 =====
LAD / FBD SCL Description
ret_val := DPWR_DAT(
   laddr:=_word_in_,
   record:=_variant_in_);
Use the DPWR_DAT instruction to transfer the data in
RECORD consistently to the following locations:
• Addressed module or submodule in the local base
• DP standard slave
• PROFINET I/O device
The source area must have the same length as you
configured with STEP 7 for the selected module or
submodule.
• The S7-1200 CPU supports consistent peripheral I/O read or write of 1, 2, or 4 bytes. Use
the DPRD_DAT instruction to consistently read and the DPWR_DAT instruction to
consistently write data of lengths other than 1, 2, or 4 bytes.
• You can use these instructions for data areas of 1 or more bytes. If the access is rejected,
error code W#16#8090 results.
• PROFINET supports up to 1024 bytes of consistent data. You do not need to use these
instructions for consistent transfers between the S7-1200 and PROFINET devices.
NOTE
If you are using the DPRD_DAT and DPWR_DAT instructions with consistent data, you must
remove this consistent data from the process-image automatic update. Refer to "PLC
concepts: Execution of the user program" (Page 61) for more information.
Table 10-89  Parameters
Parameter Declaration Data type Description
LADDR IN HW_IO (Word) Hardware ID of the module from which the data is to be read. (DPRD_DAT)
Hardware ID of the module to which the data is to be written. (DPWR_DAT)
The hardware ID can be found in the properties of the module in the device
view or system constants.
RECORD OUT Variant Destination area for the user data that were read (DPRD_DAT) or source area
for the user data to be written (DPWR_DAT). This must be exactly as large as
you configured for the selected module with STEP 7.
RET_VAL OUT Int If an error occurs while the function is active, the return value contains an
error code.
DPRD_DAT operations
Use the parameter LADDR to select the module of the DP standard slave / PROFINET IO device.
If an access error occurs on the addressed module, the error code W#16#8090 is output.
Use the parameter RECORD to define the target range of the read data:
• The target range has to be at least as long as the inputs of the selected module. Only the
inputs are transferred; the other bytes are not considered. If you read from a DP standard
slave with a modular configuration or with several DP identifiers, you can only access the
data of a module of the configured hardware identifier for each DPRD_DAT instruction call.
If you select a target range that is too small, the error code W#16#80B1 is output at the
RET_VAL parameter.
• The following data types can be used: Byte, Char, Word, DWord, Int, UInt, USInt, SInt, DInt,
UDInt. The use of these data types in a User Defined Type (UDT) data structure of the type
ARRAY or STRUCT is permissible.
349
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 350 =====
• The data type STRING is not supported.
• If there was no error during the data transmission, the data that have been read are
entered in the target range defined at the parameter RECORD.
DPWR_DAT operations
Use the parameter LADDR to select the module of the DP standard slave / PROFINET IO device.
If an access error occurs on the addressed module, the error code W#16#8090 is output.
Use the parameter RECORD to define the source range of the data to be written:
• The source range has to be at least as long as the outputs of the selected module. Only
the outputs are transferred; the other bytes are not considered. If the source range at the
parameter RECORD is longer than the outputs of the configured module, only the data up
to the maximum length of the outputs is transferred. If the source range at the parameter
RECORD is shorter than the outputs of the configured module, the error code W#16#80B1
is output at the RET_VAL parameter.
• The following data types can be used: Byte, Char, Word, DWord, Int, UInt, USInt, SInt, DInt,
UDInt. The use of these data types in a User Defined Type (UDT) data structure of the type
ARRAY or STRUCT is permissible.
• The data type STRING is not supported.
• The data is transferred synchronously, that is, the write process is completed when the
instruction is completed.
Error codes
Table 10-90  DPRD_DAT and DPWR_DAT error codes
Error code 1 Description
0000 No error occurred
8090 One of the following cases apply:
• You have not configured a module for the specified logical base address.
• You have ignored the restriction concerning the length of consistent data.
• You have not entered the start address in the LADDR parameter in hexadecimal format.
8092 The RECORD parameter supports the following data types: Byte, Char, Word, DWord, Int, UInt, USInt,
SInt, DInt, UDInt, and arrays of these types.
8093 No DP module/PROFINET IO device from which you can read (DPRD_DAT) or to which you can write
(DPWR_DAT) consistent data exists at the logical address specified in LADDR.
80A0 Access error detected while the I/O devices were being accessed (DPRD_DAT).
80B1 The length of the specified destination (DPRD_DAT) or source (DPWR_DAT) area is not identical to the
user data length configured with STEP 7 Basic.
80B2 System error with external DP interface module (DPRD_DAT) and (DPWR_DAT)
1 When displaying the DPRD_DAT and DPWR_DAT error codes, use the Word data type.
NOTE
If you access DPV1 slaves, error information from these slaves can be forwarded from the DP
master to the instruction.
350
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 351 =====
10.3.9.2 RCVREC (Receive data record)
An I-device can receive a data record from a higher-level controller. The receipt takes place in
the user program with the RCVREC instruction (receive data record).
Table 10-91  RCVREC instruction
LAD / FBD SCL Description
"RCVREC_SFB_DB"(
   mode:=_int_in_,
   F_ID:=_uint_in_,
   mlen:=_uint_in_,
   code1:=_byte_in_,
code2:=_byte_in_,
new=>_bool_out_,
  status=>_dword_out_,
slot=>_uint_out_,
subslot=>_uint_out_,
index=>_uint_out_
len=>_uint_out_,
   record:=_variant_inout_);
Use the RCVREC instruction to receive a
data record from a higher-level control­
ler.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "RCVREC_SFB_DB" is the name of the instance DB.
The instruction has the following operating modes:
• Check whether the I-device has a request for a data record receipt
• Make the data record available to the output parameters
• Send an answer to the higher-level controller
You can determine the operating mode executed by the instruction using the input
parameter MODE.
The I-device must be in the RUN or STARTUP mode.
With MLEN, you specify the maximum number of bytes you want to receive. The selected
length of the target range RECORD should have at least the length of MLEN bytes.
If a data record is received (MODE = 1 or MODE = 2), the output parameter NEW indicates
that the data record is stored in RECORD. Note that RECORD has a sufficient length. The
output parameter LEN contains the actual length of the data record received in bytes.
Set CODE1 and CODE2 to zero for the positive answer to the higher-level controller. If the
received data record is to be rejected, enter the negative answer to the higher-level controller
in Error Code 1 of the CODE1 and in Error Code 2 of the CODE2.
NOTE
If the I-device has received a request for a data record receipt, you must recognize the
delivery of this request within a certain duration. After recognition, you must send an answer
to the higher-level controller within this time period. Otherwise, the I-device experiences a
timeout error which causes the operating system of the I-device to send a negative answer to
the higher-level controller. For information on the value for the time period, refer to the
specifications of your CPU.
The STATUS output parameter receives the error information after the occurrence of an error.
351
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 352 =====
Operating modes
You can determine the operating mode of the RCVREC instruction with the input parameter
MODE. This step is explained in the following table:
MODE Meaning
0 Check whether a request for a data record receipt exists
If a data record from a higher-level controller exists on the I-device, the instruction only writes to the NEW, SLOT,
SUBSLOT, INDEX, and LEN output parameters. If you call the instruction several times with MODE = 0, then the
output parameter only refers to one and the same request.
1 Receiving a data record for any subslot of the I-device
If a data record from a higher-level controller exists on the I-device for any subslot of the I-device, the instruction
writes to the output parameter and transfers the data record to the parameter RECORD.
2 Receiving a data record for a specific subslot of the I-device
If a data record from a higher-level controller exists on the I-device for a specific subslot of the I-device, the
instruction writes to the output parameter and transfers the data record to the parameter RECORD.
3 Sending a positive answer to the higher-level controller
The instruction checks the request of the higher-level controller to receive a data record, accepts the existing
data record, and sends a positive acknowledgment to the higher-level controller.
4 Sending a negative answer to the higher-level controller
The instruction checks the request of the higher-level controller to receive a data record, rejects the existing data
record, and sends a negative acknowledgment to the higher-level controller. Enter the reason for the rejection in
the input parameters CODE1 and CODE2.
NOTE
After the receipt of a data record (NEW = 1), you must call the RCVREC instruction twice to
ensure complete processing. You must do this in the following order:
• First call with MODE = 1 or MODE = 2
• Second call with MODE = 3 or MODE = 4
Parameters
The following table shows the parameters of the RCVREC instruction:
Parameter Declaration Data type Description
MODE IN Int Mode
F_ID IN HW_SUBMODULE Subslot in the transfer area of the I-device for the data record to
be received (only relevant for MODE = 2). The high word is
always set to zero.
MLEN IN Int Maximum length of the data record to be received in bytes
CODE1 IN Byte Zero (for MODE = 3) and/or Error Code 1 (for MODE = 4)
CODE2 IN Byte Zero (for MODE = 3) and/or Error Code 2 (for MODE = 4)
NEW OUT Bool • MODE = 0: New data record was received
• MODE = 1 or 2: Data record was transferred to RECORD
STATUS OUT DWord Error information. Refer to "STATUS parameter" (Page 345) for
more information.
SLOT OUT HW_SUBMODULE Identical to F_ID
352
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 353 =====
Parameter Declaration Data type Description
SUBSLOT OUT HW_SUBMODULE Identical to F_ID
INDEX OUT UInt Number of the data record received
LEN OUT UInt Length of the data record received
RECORD IN_OUT Variant Target range for the data record received
10.3.9.3 PRVREC (Make data record available)
An I-device can receive a request from a higher-level controller to make a data record
available. The I-device makes the data record available in the user program with the PRVREC
instruction (make data record available).
Table 10-92  PRVREC instruction
LAD / FBD SCL Description
"PRVREC_SFB_DB"(
   mode:=_int_in_,
   F_ID:=_uint_in_,
   code1:=_byte_in_,
code2:=_byte_in_,
len:=_uint_in_,
new=>_bool_out_,
  status=>_dword_out_,
slot=>_uint_out_,
subslot=>_uint_out_,
index=>_uint_out_
rlen=>_uint_out_,
   record:=_variant_inout_);
Use the PRVREC instruction to receive a
request from a higher-level controller
to make a data record available.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "PRVREC_SFB_DB" is the name of the instance DB.
The instruction has the following operating modes:
• Check whether the I-device has a request for making a data record available
• Transfer the requested data record to the higher-level controller
• Sending an answer to the higher-level controller
You can determine the operating mode executed by the instruction using the input
parameter MODE.
The I-device must be in the RUN or STARTUP mode.
Enter the maximum number of bytes the data record to be sent should have with LEN. The
selected length of the target range RECORD should have at least the length of LEN bytes.
If a request to make a data record available exists, (MODE = 0), the output parameter NEW is
