set to TRUE.
If the request for making a data record available is accepted, write RECORD for the positive
answer to the higher-level controller with the requested data record and write zero for
CODE1 and CODE2. If the request for making a data record available is to be rejected, enter
the negative answer to the higher-level controller in Error Code 1 of the CODE1 and in Error
Code 2 of the CODE2.
353
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 354 =====
NOTE
If the I-device has received a request for making a data record available, you must recognize
the delivery of this request within a certain time period. After recognition, you must send an
answer to the higher-level controller within this time period. Otherwise, the I-device
experiences a timeout error which causes the operating system of the I-device to send a
negative answer to the higher-level controller. For information on the value for the time
period, refer to the specifications of your CPU.
The STATUS output parameter receives the error information after the occurrence of an error.
Operating modes
You can determine the operating mode of the PRVREC instruction with the input parameter
MODE. This step is explained in the following table:
MODE Meaning
0 Check whether a request for making a data record available exists
If a request from a higher-level controller for making a data record available exists on the I-device, the instruc­
tion only writes to the NEW, SLOT, SUBSLOT, INDEX, and RLEN output parameters. If you call the instruction sev­
eral times with MODE = 0, then the output parameter only refers to one and the same request.
1 Receiving a request for making a data record available for any subslot of the I-device
If such a request from a higher-level controller for any subslot of the I-device exists on the I-device, the instruc­
tion writes to the output parameter.
2 Receiving a request for making a data record available for a specific subslot of the I-device
If such a request from a higher-level controller for a specific subslot of the I-device exists on the I-device, the
instruction writes to the output parameter.
3 Make the data record available and send a positive answer to the higher-level controller
The instruction checks the request of the higher-level controller to make a data record available, makes the
request data record available to RECORD, and sends a positive acknowledgement to the higher-level controller.
4 Sending a negative answer to the higher-level controller
The instruction checks the request of the higher-level controller to make a data record available, rejects this
request, and sends a negative acknowledgement to the higher-level controller. Enter the reason for the rejection
in the input parameters CODE1 and CODE2.
NOTE
After the receipt of a request (NEW = 1), you must call the PRVREC instruction twice to ensure
complete processing. You must do this in the following order:
• First call with MODE = 1 or MODE = 2
• Second call with MODE = 3 or MODE = 4
354
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 355 =====
Parameters
The following table shows the parameters of the PRVREC instruction:
Parameter Declaration Data type Description
MODE IN Int Mode
F_ID IN HW_SUBMODULE Subslot in the transfer area of the I-device for the data record to be
sent (only relevant for MODE = 2). The high word is always set to
zero.
CODE1 IN Byte Zero (for MODE = 3) and/or Error Code 1 (for MODE = 4)
CODE2 IN Byte Zero (for MODE = 3) and/or Error Code 2 (for MODE = 4)
LEN IN UInt Maximum length of the data record to be sent in bytes
NEW OUT Bool The new data record was requested by the higher-level controller. 
STATUS OUT DWord Error information. Refer to "STATUS parameter" (Page 345) for more
information.
SLOT OUT HW_SUBMODULE Identical to F_ID
SUBSLOT OUT HW_SUBMODULE Identical to F_ID
INDEX OUT UInt Number of the data record to be sent
RLEN OUT UInt Length of the data record to be sent
RECORD IN_OUT Variant Data record made available
10.3.9.4 DPNRM_DG (Read diagnostic data from a PROFIBUS DP slave)
You can use the DPNRM_DG (Read diagnostic data) instruction with PROFIBUS.
Table 10-93  DPNRM_DG instruction
LAD / FBD SCL Description
ret_val := DPNRM_DG(
   req:=_bool_in_,
   laddr:=_word_in_,
   record=>_variant_out_,
   busy=>_bool_out_);
Use the DPNRM_DG instruction to read the current diagnostic data of a
DP slave in the format specified by EN 50 170 Volume 2, PROFIBUS. The
data that has been read is entered in the destination area indicated by
RECORD following error-free data transfer.
Table 10-94  DPNRM_DG instruction data types for the parameters
Parameter and type Data type Description
REQ IN Bool REQ=1: Read request
LADDR IN HW_DPSLAVE Configured diagnostic address of the DP slave: Must be the address of the
station and not for the I/O device. Select the station (and not the image
of the device) in the "Network" view of the "Device configuration" to
determine the diagnostic address. 
Enter the addresses in hexadecimal format. For example, diagnostic
address 1022 means LADDR:=W#16#3FE.
355
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 356 =====
Parameter and type Data type Description
RET_VAL OUT Int If an error occurs while the function is active, the return value contains
an error code. If no error occurs, the length of the data actually trans­
ferred is entered in RET_VAL.
RECORD OUT Variant Destination area for the diagnostic data that were read. The minimum
length of the data record to be read (or the destination area) is 6 bytes.
The maximum length of the data record to be sent is 240 bytes.
Standard slaves can provide more than 240 bytes of diagnostic data up to
a maximum of 244 bytes. In this case, the first 240 bytes are transferred
to the destination area, and the overflow bit is set in the data.
BUSY OUT Bool BUSY=1: The read job is not yet completed
You start the read job by assigning 1 to the input parameter REQ in the DPNRM_DG
instruction call. The read job is executed asynchronously, in other words, it requires several
DPNRM_DG instruction calls. The status of the job is indicated by the output parameters
RET_VAL and BUSY.
Table 10-95  Slave diagnostic data structure
Byte Description
0 Station status 1
1 Station status 2
2 Station status 3
3 Master station number
4 Vendor ID (high byte)
5 Vendor ID (low byte)
6 ... Additional slave-specific diagnostic information
Table 10-96  DPNRM_DG instruction error codes
Error code Description Restriction
0000 No error -
7000 First call with REQ=0: No data transfer active; BUSY has the value 0. -
7001 First call with REQ =1: No data transfer active; BUSY has the value 1. Distributed I/Os
7002 Interim call (REQ irrelevant): Data transfer already active; BUSY has the value
1.
Distributed I/Os
8090 Specified logical base address invalid: There is no base address. -
8092 The RECORD parameter supports the following data types: Byte, Char, Word,
DWord, Int, UInt, USInt, SInt, DInt, UDInt, and arrays of these types.
-
8093 • This instruction is not permitted for the module specified by LADDR
(S7-DP modules for S7-1200 are permitted).
• LADDR specifies the I/O device instead of specifying the station. Select
the station (and not the image of the device) in the "Network" view of
the "Device configuration" to determine the diagnostic address for
LADDR.
-
80A2 • DP protocol error at layer 2 (for example, slave failure or bus problems)
• For ET200S, data record cannot be read in DPV0 mode.
Distributed I/Os
80A3 DP protocol error with user interface/user Distributed I/Os
356
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.3 Distributed I/O (PROFINET, PROFIBUS, or AS-i)

===== PDF PAGE 357 =====
Error code Description Restriction
80A4 Communication problem on the communication bus The error occurs between the
CPU and the external DP inter­
face module.
80B0 • The instruction is not possible for module type.
• The module does not recognize the data record.
• Data record number 241 is not permitted.
-
80B1 The length specified in the RECORD parameter is incorrect. Specified length > record
length
80B2 The configured slot is not occupied. -
80B3 Actual module type does not match the required module type. -
80C0 There is no diagnostic information. -
80C1 The data of the previous write job for the same data record on the module
have not yet been processed by the module.
-
80C2 The module is currently processing the maximum possible number of jobs
for a CPU.
- 
80C3 The required resources (memory, etc.) are currently occupied. -
80C4 Internal temporary error. The job could not be processed.
Repeat the job. If this error occurs frequently, check your system for electric­
al disturbance sources.
-
80C5 Distributed I/Os not available Distributed I/Os
80C6 Data record transfer was stopped due to a priority class abort (restart or
background)
Distributed I/Os
8xyy1 General error codes 
Refer to "Extended instructions, Distributed I/O: Error information for RDREC, WRREC, and
RALRM" (Page 345) for more information on general error codes.
10.4 PROFIenergy
PROFIenergy is a manufacturer- and device-neutral profile for energy management with
PROFINET. To reduce electricity consumption during breaks in production and unplanned
interruptions, it is possible to shut down equipment in a coordinated and centralized manner
using PROFIenergy. 
The PROFINET IO controller switches off the PROFINET devices/power modules using special
commands in the user program. You require no additional hardware. The PROFINET devices
interpret the PROFIenergy commands directly. 
The S7-1200 CPU does not support the PE controller functionality. The S7-1200 CPU can only
act as a PROFIenergy entity (with I-device functionality).
PROFIenergy controller (PE controller)
The PE controller is a higher-level CPU (for example, an S7-1500) that activates or deactivates
the idle state of lower-level devices. The PE controller deactivates and reactivates specific
production components or complete production lines using the user program. Lower-level
devices receive commands from the user program through corresponding instructions
(function blocks).
357
Extended instructions
10.4 PROFIenergy
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 358 =====
The user program sends the commands using the PROFINET communication protocol. The PE
command can be either a control command to switch a PE entity to the energy-saving mode,
or a command to read a status or measured value.
You use the PE_I_DEV instruction to request data from a module. The user program has to
determine what information is being requested by the PE controller and retrieve it from the
energy module using data records. The module itself does not directly support the PE
commands. The module stores the energy measurement information in a shared area, and
the lower-level CPU (for example, an S7-1200) triggers the PE_I_DEV instruction to return it to
the PE controller.
PROFIenergy entity (PE entity)
The PE entity (for example, an S7-1200) receives the PROFIenergy commands of the PE
controller (for example, an S7-1500) and executes these accordingly (for example, by
returning a measured value or activating an energy saving mode). Implementation of the PE
entity in a PROFIenergy-capable device is device- and manufacturer-specific.
Reference information
You can find further information on PROFIenergy in the TIA Portal STEP 7 online help. You can
find examples that use the PROFIenergy instructions in the Industry Online Support in the
entry "PROFIenergy - Saving Energy with SIMATIC S7
(http://support.automation.siemens.com/WW/view/en/41986454)".
10.5 Interrupts
10.5.1 ATTACH and DETACH (Attach/detach an OB and an interrupt event)
instructions
You can activate and deactivate interrupt event-driven subprograms with the ATTACH and
DETACH instructions.
Table 10-97  ATTACH and DETACH instructions
LAD / FBD SCL Description
ret_val := ATTACH(
    ob_nr:=_int_in_,
    event:=_event_att_in_,
    add:=_bool_in_);
ATTACH enables interrupt OB subprogram execu­
tion for a hardware interrupt event.
ret_val := DETACH(
    ob_nr:=_int_in_,
    event:=_event_att_ in);
DETACH disables interrupt OB subprogram exe­
cution for a hardware interrupt event.
358
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 359 =====
Table 10-98  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_ATT Organization block identifier: Select from the available hardware inter­
rupt OBs that were created using the "Add new block" feature. Double-
click on the parameter field, then click on the helper icon to see the
available OBs.
EVENT IN EVENT_ATT Event identifier: Select from the available hardware interrupt events
that were enabled in PLC device configuration for digital inputs or
high-speed counters. Double-click on the parameter field, then click on
the helper icon to see the available events.
ADD
(ATTACH only)
IN Bool • ADD = 0 (default): This event replaces all previous event attach­
ments for this OB.
• ADD = 1: This event is added to previous event attachments for this
OB.
RET_VAL OUT Int Execution condition code 
Hardware interrupt events
The following hardware interrupt events are supported by the CPU:
• Rising edge events: first 12 built-in CPU digital inputs (DIa.0 to DIb.3) and all SB digital
inputs
– A rising edge occurs when the digital input transitions from OFF to ON as a response to
a change in the signal from a field device connected to the input.
• Falling edge events: first 12 built-in CPU digital inputs (DIa.0 to DIb.3) and all SB digital
inputs
– A falling edge occurs when the digital input transitions from ON to OFF.
• High-speed counter (HSC) current value = reference value (CV = RV) events (HSC 1
through 6)
– A CV = RV interrupt for a HSC is generated when the current count transitions from an
adjacent value to the value that exactly matches a reference value that was previously
established.
• HSC direction changed events (HSC 1 through 6)
– A direction changed event occurs when the HSC is detected to change from increasing
to decreasing, or from decreasing to increasing.
• HSC external reset events (HSC 1 through 6)
– Certain HSC modes allow the assignment of a digital input as an external reset that is
used to reset the HSC count value to zero. An external reset event occurs for such a
HSC, when this input transitions from OFF to ON.
Enabling hardware interrupt events in the device configuration
Hardware interrupts must be enabled during the device configuration. You must check the
enable-event box in the device configuration for a digital input channel or a HSC, if you want
to attach this event during configuration or run time.
359
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 360 =====
Check box options within the PLC device configuration:
• Digital input
– Enable rising edge detection
– Enable falling edge detection
• High-speed counter (HSC)
– Enable this high-speed counter for use
– Generate interrupt for counter value equals reference value count
– Generate interrupt for external reset event
– Generate interrupt for direction change event
Adding new hardware interrupt OB code blocks to your program
By default, no OB is attached to an event when the event is first enabled. This is indicated by
the "HW interrupt:" device configuration "<not connected>" label. Only hardware-interrupt
OBs can be attached to a hardware interrupt event. All existing hardware-interrupt OBs
appear in the "HW interrupt:" drop-down list. If no OB is listed, then you must create an OB of
type "Hardware interrupt" as follows. Under the project tree "Program blocks" branch:
1. Double-click "Add new block", select "Organization block (OB)" and choose "Hardware
interrupt".
2. Optionally, you can rename the OB, select the programming language (LAD, FBD or SCL),
and select the block number (switch to manual and choose a different block number than
that suggested).
3. Edit the OB and add the programmed reaction that you want to execute when the event
occurs. You can call FCs and FBs from this OB, up to the maximum nesting depth. The
maximum nesting depth is four for safety programs. For other programs, the maximum
nesting depth is six.
OB_NR parameter
All existing hardware-interrupt OB names appear in the device configuration "HW interrupt:"
drop-down list and in the ATTACH / DETACH parameter OB_NR drop-list.
EVENT parameter
When a hardware interrupt event is enabled, a unique default event name is assigned to this
particular event. You can change this event name by editing the "Event name:" edit box, but it
must be a unique name. These event names become tag names in the "Constants" tag table,
and appear on the EVENT parameter drop-down list for the ATTACH and DETACH instruction
boxes. The value of the tag is an internal number used to identify the event.
General operation
Each hardware event can be attached to a hardware-interrupt OB which will be queued for
execution when the hardware interrupt event occurs. The OB-event attachment can occur at
configuration time or at run time.
360
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 361 =====
You have the option to attach or detach an OB to an enabled event at configuration time. To
attach an OB to an event at configuration time, you must use the "HW interrupt:" drop-down
list (click on the down arrow on the right) and select an OB from the list of available
hardware-interrupt OBs. Select the appropriate OB name from this list, or select "<not
connected>" to remove the attachment. 
You can also attach or detach an enabled hardware interrupt event during run time. Use the
ATTACH or DETACH program instructions during run time (multiple times if you wish) to
attach or detach an enabled interrupt event to the appropriate OB. If no OB is currently
attached (either from a "<not connected>" selection in device configuration, or as a result of
executing a DETACH instruction), the enabled hardware interrupt event is ignored.
DETACH operation
Use the DETACH instruction to detach either a particular event or all events from a particular
OB. If an EVENT is specified, then only this one event is detached from the specified OB_NR;
any other events currently attached to this OB_NR will remain attached. If no EVENT is
specified, then all events currently attached to OB_NR will be detached.
Condition codes
Table 10-99  Condition codes
RET_VAL (W#16#....) ENO Description
0000 1 No error
0001 1 Nothing to Detach (DETACH only)
8090 0 OB does not exist 
8091 0 OB is wrong type
8093 0 Event does not exist
10.5.2 Cyclic interrupts
10.5.2.1 SET_CINT (Set cyclic interrupt parameters)
Table 10-100  SET_CINT (Set cyclic interrupt parameters)
LAD / FBD SCL Description
ret_val := SET_CINT(
    ob_nr:=_int_in_,
    cycle:=_udint_in_,
    phase:=_udint_in_);
Set the specified interrupt OB to begin cyclic execution
that interrupts the program scan.
361
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 362 =====
Table 10-101  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_CYCLIC OB number (accepts symbolic name)
CYCLE IN UDInt Time interval, in microseconds
PHASE IN UDInt Phase shift, in microseconds
RET_VAL OUT Int Execution condition code
Examples: time parameter
• If the CYCLE time = 100 us, then the interrupt OB referenced by OB_NR interrupts the
cyclic program scan every 100 us. The interrupt OB executes and then returns execution
control to the program scan, at the point of interruption.
• If the CYCLE time = 0, then the interrupt event is deactivated and the interrupt OB is not
executed.
• The PHASE (phase shift) time is a specified delay time that occurs before the CYCLE time
interval begins. You can use the phase shift to control the execution timing of lower
priority OBs.
If lower and higher priority OBs are called in the same time interval, the lower priority OB is
only called after the higher priority OB has finished processing. The execution start time for
the low priority OB can shift depending on the processing time of higher priority OBs.
581
W W W W
W W W W
2%
+LJKHUSULRULW\
2%
ORZSULRULW\
2%FDOOZLWKRXWSKDVHVKLIW
If you want to start the execution of a lower priority OB on a fixed time cycle, then phase shift
time should be greater then the processing time of higher priority OBs. 
3KDVHVKLIW
581
W W W W
W W W W
2%
+LJKHUSULRULW\
2%
ORZSULRULW\
2%FDOOZLWKSKDVHVKLIW
362
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 363 =====
Table 10-102  Condition codes
RET_VAL (W#16#....) Description
0000 No error
8090 OB does not exist or is of wrong type
8091 Invalid cycle time
8092 Invalid phase shift time
80B2 OB has no attached event
10.5.2.2 QRY_CINT (Query cyclic interrupt parameters)
Table 10-103  QRY_CINT (Query cyclic interrupt)
LAD / FBD SCL Description
ret_val := QRY_CINT(
    ob_nr:=_int_in_,
    cycle=>_udint_out_,
    phase=>_udint_out__,
    status=>_word_out_);
Get parameter and execution status from a cyclic
interrupt OB. The values that are returned existed at
the time QRY_CINT was executed.
Table 10-104  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_CYCLIC OB number (accepts symbolic name like OB_MyOBName)
RET_VAL OUT Int Execution condition code
CYCLE OUT UDInt Time interval, in microseconds
PHASE OUT UDInt Phase shift, in microseconds
STATUS OUT Word Cyclic interrupt status code:
• Bits 0 to 4, see the STATUS table below
• Other bits, always 0
Table 10-105  STATUS parameter
Bit Value Description
0 During CPU RUN0
1 During startup
0 The interrupt is enabled.1
1 Interrupt is disabled via the DIS_IRT instruction.
0 The interrupt is not active or has elapsed.2
1 The interrupt is active.
0 The OB identified by OB_NR does not exist.4
1 The OB identified by OB_NR exists.
Other Bits Always 0
363
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 364 =====
If an error occurs, RET_VAL displays the appropriate error code and the parameter STATUS =
0.
Table 10-106  RET_VAL parameter
RET_VAL (W#16#....) Description
0000 No error
8090 OB does not exist or is of wrong type.
80B2 OB has no attached event.
10.5.3 Time of day interrupts
WARNING
Risk of network attack through Network Time Protocol (NTP) synchronization
If an attacker can access your networks through Network Time Protocol (NTP)
synchronization, the attacker can possibly disrupt control of your process by shifting the CPU
system time. 
The NTP client feature of the S7‑1200 CPU is disabled by default, and, when enabled, only
allows configured IP addresses to act as an NTP server. The CPU disables this feature by
default, and you must configure this feature to allow remotely-controlled CPU system time
corrections.
The S7‑1200 CPU supports "time of day" interrupts and clock instructions that depend upon
accurate CPU system time. If you configure NTP and accept time synchronization from a
server, you must ensure that the server is a trusted source. Failure to do so can cause a
security breach that allows an unknown user to take limited control of your process by
shifting the CPU system time.
Disruptions to process control can possibly cause death, severe injury, or property damage.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
10.5.3.1 SET_TINTL (Set time of day interrupt)
Table 10-107  SET_TINTL (Set date and time of day interrupt with DTL data type)
LAD / FBD SCL Description
ret_val := SET_TINTL(
    OB_NR:=_int_in_,
    SDT:=_dtl_in_,
    LOCAL:=_bool_in_
    PERIOD:=_word_in_
    ACTIVATE:=_bool_in_);
Set a date and time of day interrupt. The pro­
gram interrupt OB can be set for one execu­
tion, or for recurring execution with an
assigned time period.
364
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 365 =====
Table 10-108  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_TOD (INT) OB number (accepts symbolic name)
SDT IN DTL Start date and time: Seconds and milliseconds are ignored and can be set
to 0.
LOCAL IN Bool 0 = Use system time
1 = Use local time (if the CPU is configured for local time, otherwise use
system time)
PERIOD IN Word The period from the starting date and time for recurring interrupt event.
• W#16#0000 = Once
• W#16#0201 = Every minute
• W#16#0401 = Every hour
• W#16#1001 = Daily
• W#16#1201 = Weekly
• W#16#1401 = Monthly
• W#16#1801 = yearly
• W#16#2001 = End of month
ACTIVATE IN Bool 0 = ACT_TINT must be executed to activate the interrupt event.
1 = The interrupt event is activated.
RET_VAL OUT Int Execution condition code
Your program can use SET_TINTL to set a date and time of day interrupt event that will
execute the assigned interrupt OB. The start date and time is set by parameter SDT and the
time period for recurring interrupts (for example, daily or weekly) is set by parameter PERIOD.
If you set the repetition period to monthly, then you must set the start date to a day from 1 to
28. The days 29 to 31 may not be used because they do not occur in February. If you want an
interrupt event at the end of each month, then use end of month for parameter PERIOD.
The DTL data weekday value in parameter SDT is ignored. Set a CPU's current date and time
using the "Set time of day" function in the "Online & diagnostics" view of an online CPU. You
must set the month, day of month, and year. STEP 7 calculates the interrupt period based on
the CPU date and time clock.
NOTE
The first hour of the day does not exist when changing from summer to winter (daylight
saving time). Use a start time within the second hour or use an additional time delay
interrupt within the first hour.
Table 10-109  Condition code
RET_VAL (W#16#....) Description
0000 No error
8090 Invalid OB_NR parameter
8091 Invalid SDT start time parameter:
(for example, a start time within the skipped hour at the start of
daylight savings time)
8092 Invalid PERIOD parameter
80A1 The start time is in the past.
(This error code only occurs with PERIOD = W #16#0000.)
365
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 366 =====
10.5.3.2 CAN_TINT (Cancel time of day interrupt)
Table 10-110  CAN_TINT (Cancel date and time of day interrupt)
LAD / FBD SCL Description
ret_val:=CAN_TINT(_int_in); Cancels the start date and time
of day interrupt event for the
specified interrupt OB.
Table 10-111  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_TOD (INT) OB number (accepts symbolic name) 
RET_VAL OUT Int Execution condition code
Table 10-112  Condition codes
RET_VAL (W#16#....) Description
0000 No error
8090 Invalid OB_NR parameter
80A0 No start date / time set for that interrupt OB
10.5.3.3 ACT_TINT (Activate time of day interrupt)
Table 10-113  ACT_TINT (Activate date and time of day interrupt)
LAD / FBD SCL Description
ret_val:=ACT_TINT(_int_in_); Activates the start date and time
of day interrupt event for the
specified interrupt OB.
Table 10-114  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_TOD (INT) OB number (accepts symbolic name) 
RET_VAL OUT Int Execution condition code
Table 10-115  Condition codes
RET_VAL (W#16#....) Description
0000 No error
8090 Invalid OB_NR parameter
80A0 Start date and time-of day not set, for the relevant time-of-day
interrupt OB
80A1 The activated time is in the past. The error only occurs when the
interrupt OB is set to execute once only.
366
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 367 =====
10.5.3.4 QRY_TINT (Query status of time of day interrupt)
Table 10-116  QRY_TINT (Query date and time of day interrupt)
LAD / FBD SCL Description
ret_val:=QRY_TINT(
    OB_NR:=_int_in_,
    STATUS=>_word_out_);
Queries the date and time of day interrupt status for
the specified interrupt OB.
Table 10-117  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_TOD (INT) OB number (accepts symbolic name) of the interrupt OB to query
RET_VAL OUT Int Execution condition code
STATUS OUT Word Status of the specified interrupt OB
Table 10-118  STATUS parameter
Bit Value Description
0 In Run0
1 In Startup
0 The interrupt is enabled.1
1 The interrupt is disabled.
0 The interrupt is not active or has expired.2
1 The interrupt is active.
0 The assigned OB_NR does not exist.4
1 An OB with the assigned OB_NR exists.
1 The date and time of day interrupt uses local time.6
 0 The date and time of day interrupt uses system time.
Others Always 0
Table 10-119  Condition code
RET_VAL (W#16#....) Description
0000 No error
8090 Invalid OB_NR parameter
367
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 368 =====
10.5.4 Time delay interrupts
You can start and cancel time delay interrupt processing with the SRT_DINT and CAN_DINT
instructions, or query the interrupt status with the QRY_DINT instruction. Each time delay
interrupt is a one-time event that occurs after the specified delay time. If the time delay event
is cancelled before the time delay expires, the program interrupt does not occur. 
Table 10-120  SRT_DINT, CAN_DINT, and QRY_DINT instructions
LAD / FBD SCL Description
ret_val := SRT_DINT(
    ob_nr:=_int_in_,
    dtime:=_time_in_,
    sign:=_word_in_);
SRT_DINT starts a time delay interrupt that executes
an OB when the delay time specified by parameter
DTIME has elapsed.
ret_val := CAN_DINT(
    ob_nr:=_int_in_);
CAN_DINT cancels a time delay interrupt that has
already started. The time delay interrupt OB is not
executed in this case.
ret_val := QRY_DINT(
    ob_nr:=_int_in_,
    status=>_word_out_);
QRY_DINT queries the status of the time delay inter­
rupt specified by the OB_NR parameter.
Table 10-121  Data types for the parameters
Parameter and type Data type Description
OB_NR IN OB_DELAY Organization block (OB) to be started after a time-delay: Select from the
available time-delay interrupt OBs that were created using the "Add new
block" project tree feature. Double-click on the parameter field, then click
on the helper icon to see the available OBs.
DTIME 1 IN Time Time delay value (1 to 60000 ms)
SIGN 1 IN Word Not used by the S7-1200: Any value is accepted. A value must be
assigned to prevent errors.
RET_VAL OUT Int Execution condition code
STATUS OUT Word QRY_DINT instruction: Status of the specified time-delay interrupt OB, see
the table below
1 Only for SRT_DINT
Operation
When EN=1, the SRT_DINT instruction starts the internal time delay timer (DTIME). When the
time delay elapses, the CPU generates a program interrupt that triggers the execution of the
associated time delay interrupt OB. You can cancel an in-process time delay interrupt before
the specified time delay occurs by executing the CAN_DINT instruction. The total number of
active time delay interrupt events must not exceed four. 
NOTE
The SRT_DINT starts the time delay timer on every scan when EN=1. Assert EN=1 as a one-
shot rather than just setting EN=1 to begin your time delay.
368
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 369 =====
Timing diagram for the SRT_DINT instruction:
1
(1 
WPV 
'7,0( 

① Time delay interrupt executes
Adding time delay interrupt OBs to your project
You can only assign time delay interrupt OBs to the SRT_DINT and CAN_DINT instructions. No
time delay interrupt OB exists in a new project. You must add time delay interrupt OBs to your
project. To create a time-delay interrupt OB, follow these steps:
1. Double-click the "Add new block" item in the "Program blocks" branch of the project tree,
select "Organization block (OB)", and choose "Time delay interrupt".
2. You have the option to rename the OB, select the programming language, or select the
block number. Switch to manual numbering if you want to assign a different block
number than the number that was assigned automatically.
3. Edit the time delay interrupt OB subprogram and create programmed reaction that you
want to execute when the time delay timeout event occurs. You can call other FC and FB
code blocks from the time delay interrupt OB. The maximum nesting depth is four for
safety programs. For other programs, the maximum nesting depth is six.
4. The newly assigned time delay interrupt OB names will be available when you edit the
OB_NR parameter of the SRT_DINT and CAN_DINT instructions.
QRY_DINT parameter STATUS
Table 10-122  If there is an error (REL_VAL <> 0), then STATUS = 0.
Bit Value Description
0 In RUN0
1 In startup
0 The interrupt is enabled.1
1 The interrupt is disabled.
0 The interrupt is not active or has elapsed.2
1 The interrupt is active.
0 An OB with an OB number given in OB_NR does not exist.4
1 An OB with an OB number given in OB_NR exists.
Other bits Always 0
369
Extended instructions
10.5 Interrupts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 370 =====
Condition codes
Table 10-123  Condition codes for SRT_DINT, CAN_DINT, and QRY_DINT
RET_VAL  (W#16#...) Description
0000 No error occurred 
8090 Incorrect parameter OB_NR
8091 Incorrect parameter DTIME
80A0 Time delay interrupt has not started.
10.5.5 DIS_AIRT and EN_AIRT (Delay/enable execution of higher priority interrupts
and asynchronous error events) instructions
Use the DIS_AIRT and EN_AIRT instructions to disable and enable alarm interrupt processing.
Table 10-124  DIS_AIRT and EN_AIRT instructions
LAD / FBD SCL Description
DIS_AIRT(); DIS_AIRT delays the processing of new interrupt events. You can execute DIS_AIRT
more than once in an OB. 
EN_AIRT(); EN_AIRT enables the processing of interrupt events that you previously disabled with
the DIS_AIRT instruction. Each DIS_AIRT execution must be cancelled by an EN_AIRT
execution. 
The EN_AIRT executions must occur within the same OB, or any FC or FB called from
the same OB, before interrupts are enabled again for this OB.
Table 10-125  Data types for the parameters
Parameter and type Data type Description
RET_VAL OUT Int Number of delays = number of DIS_AIRT executions in the queue.
The DIS_AIRT executions are counted by the operating system. Each of these remains in effect
until it is cancelled again specifically by an EN_AIRT instruction, or until the current OB has
been completely processed. For example: if you disabled interrupts five times with five
DIS_AIRT executions, you must cancel these with five EN_AIRT executions before interrupts
become enabled again.
After the interrupt events are enabled again, the interrupts that occurred while DIS_AIRT was
in effect are processed, or the interrupts are processed as soon as the current OB has been
executed.
Parameter RET_VAL indicates the number of times that interrupt processing was disabled,
which is the number of queued DIS_AIRT executions. Interrupt processing is only enabled
again when parameter RET_VAL = 0.
370
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.5 Interrupts

===== PDF PAGE 371 =====
10.6 Alarms
10.6.1 Gen_UsrMsg (Generate user diagnostic alarms)
Table 10-126  Gen_UsrMsg instruction
LAD / FBD SCL Description
ret_val :=Gen_UsrMsg(
   Mode:=_uint_in_,
   TextID:=_uint_in_,
   TextListID:=_uint_in_,
   AssocValues:=_struct_inout_);
You use the "Gen_UsrMsg" instruction to gener­
ate a user diagnostic alarm that can be either
an incoming or outgoing alarm. By means of
user diagnostic alarms, you can write a user
entry to the diagnostics buffer and send a cor­
responding alarm.
The entry in the diagnostics buffer is created
synchronously. Alarm transmission is asyn­
chronous.
If an error occurs during the execution of an
instruction, it is output via the parameter
RET_VAL.
Content of the alarm
A text list defines the content of the alarm:
• Define the text list you want to use with the parameter TextListID. For this purpose open
the dialog "Text lists" in the project navigation. Show the column "ID" in the dialog "Text
lists". Apply the ID at the parameter TextListID.
• Use the parameter TextID to select the text list entry you want to write in the diagnostics
buffer. For this purpose select an entry from the "Text lists entries" dialog by applying a
number from the columns "Range from / range to" at the parameter TextID. You must use
the same number from both the "Range from" and "Range to" columns for the text list
entry.
Refer to the STEP 7 Information System for detailed information about text lists.
Defining associated values
The text list entry defines new associated values to be added to the alarm:
• Add the following information to the text list entry to define associated values: 
@<No. of the associated value><Element type><Format specification>@
• Use the system data type AssocValues to specify which associated value to add when
generating the alarm.
Refer to the STEP 7 Information System for detailed information about the structure of
associated values.
371
Extended instructions
10.6 Alarms
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 372 =====
Parameters
The following table shows the parameters of the "Gen_UsrMsg" instruction:
Parameter Declaration Data type Memory area Description
Mode Input UInt I, Q, M, D, L or con­
stant
Parameters for selecting the
status of the alarm:
• 1: incoming alarm
• 2: outgoing alarm
TextID Input UInt I, Q, M, D, L or con­
stant
ID of the text list entry that
should be used for the alarm
text.
TextListID Input UInt I, Q, M, D, L or con­
stant
ID of the text list that contains
text list entry.
Ret_Val Return Int I, Q, M, D, L Error code of the instruction.
AssocValues InOut VARIANT D, L Pointer to the system data
type AssocValues that allows
you to define the associated
values​​.
For additional information on valid data types, refer to "Data types (Page 95)".
Parameter AssocValues
Use the system data type AssocValues to define which associated values will be sent. A
maximum of eight associated values are possible. Enter the data type "AssocValues" as a data
block to create the structure. 
You select associated values by entering the numbers of the associated values ​​for the
parameters Value[x]. Note the following:
• The Gen_UsrMsg instruction treats the values for TextID and TextListID as associated
values to be sent​​. As a result, "1" and "2" are pre-assigned as numbers for addressing
associated values. Do not use the numbers "1" or "2" to address associated values.
• Address the associated value at parameter Value [1] as number "3", at parameter Value [2]
as number "4", and so forth.
Byte Parameter Data type Start value Description Number of the
associated value
0..1 Value[1] UINT 0 First associated value
of the alarm.
3
2..3 Value[2] UINT 0 Second associated
value of the alarm.
4
4..5 Value[3] UINT 0 ... 5
6..7 Value[4] UINT 0 ... 6
8..9 Value[5] UINT 0 ... 7
10..11 Value[6] UINT 0 ... 8
12..13 Value[7] UINT 0 ... 9
14..15 Value[8] UINT 0 Eighth associated
value of the alarm.
10
372
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.6 Alarms

===== PDF PAGE 373 =====
Parameter RET_VAL
The following table defines output values for the RET_VAL parameter. See also Common error
codes for the Extended instructions (Page 473).
Error code*
(W#16#...)
Explanation
0000 No error
8080 Value in the MODE parameter is not supported.
80C1 Resource bottleneck due to too many parallel calls. 
8528 Parameter 5 (AssocValues) is not byte-aligned.
853A Parameter 5 (AssocValues) references an invalid point.
* You can display the error code as either integer or hexadecimal in the program editor.
10.7 Diagnostics (PROFINET or PROFIBUS)
10.7.1 RD_SINFO (Read current OB start information)
Description
Table 10-127  RD_SINFO instruction
LAD / FBD SCL Description
ret_val := RD_SINFO(
    TOP_SI=>_variant_out_,
    START_UP_SI=>_variant_out_);
You use the instruction "RD_SINFO" to read the
start information of the following OBs:
• Last OB called that has not yet been completely
executed
• Last startup OB that the CPU started
There is no time stamp in either case. If the call is
in OB 100, OB 101 or OB 102, two identical start
information messages will be returned.
Parameter
The following table shows the parameters of the "RD_SINFO" instruction:
Parameter Declaration Data type Memory area Description
RET_VAL Return INT I, Q, M, D, L Error information
TOP_SI Output VARIANT D, L Start information of the current OB
START_UP_SI Output VARIANT D, L Start information of the startup OB  last star­
ted
You will find more detailed information on valid data types in "Data types (Page 95)".
373
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 374 =====
SDTs of the TOP_SI parameter
The following table shows the possible SDTs for the TOP_SI parameter:
Organization blocks (OB) System data types (SDT) System data type numbers
Any SI_classic* 592*
 SI_none 593
ProgramCycleOB SI_ProgramCycle 594
TimeOfDayOB SI_TimeOfDay 595
TimeDelayOB SI_Delay 596
CyclicOB SI_Cyclic 597
ProcessEventOB SI_HWInterrupt 598
ProfileEventOB
StatusEventOB
UpdateEventOB
SI_Submodule 601
SynchronousCycleOB SI_SynchCycle 602
IOredundancyErrorOB SI_IORedundancyError 604
CPUredundancyErrorOB SI_CPURedundancyError 605
TimeErrorOB SI_TimeError 606
DiagnosticErrorOB SI_DiagnosticInterrupt 607
PullPlugEventOB SI_PlugPullModule 608
PeripheralAccessErrorOB SI_AccessError 609
RackStationFailureOB SI_StationFailure 610
ServoOB SI_Servo 611
IpoOB SI_Ipo 612
StartupOB SI_Startup 613
ProgrammingErrorOB
IOaccessErrorOB
SI_ProgIOAccessError 614
CPURedundancyErrorOB SI_CPURedundancyError_V2 617
*The SI_classic SDT is not applicable for the S7-1200. The S7-1200 CPU returns a RET_VAL of #16#8081 if the TOP_SI para­
meter is of type SI_classic.
SDTs of the START_UP_SI parameter
The following table shows the possible SDTs for the START_UP_SI parameter:
System data types (SDT) System data type numbers
SI_classic* 592
SI_none 593
SI_Startup 613
*The SI_classic SDT is not applicable for the S7-1200. The S7-1200 CPU returns a RET_VAL of #16#8083
if the START_UP_SI parameter is of type SI_classic.
374
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 375 =====
Structures
The following tables define the structure elements of the individual structures:
Table 10-128  SI_classic structure
Structure element Data type Description
EV_CLASS BYTE • Bits 0 to 3: Event ID
• Bits 4 to 7: Event class
EV_NUM BYTE Event number
PRIORITY BYTE Priority class number
(Meaning of B#16#FE: OB not available or disabled or cannot be started in cur­
rent operating mode)
NUM BYTE OB number
TYP2_3 BYTE Data ID 2_3: 
Identifies the information entered in ZI2_3
TYP1 BYTE Data ID 1: 
Identifies the information entered in ZI1
ZI1 WORD Additional information 1
ZI2_3 DWORD Additional information 2_3
Table 10-129  SI_none structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Table 10-130  SI_ProgramCycle structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 1 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Initial_Call BOOL For OB_Class = 1, 30, 52, 61, 65
Remanence BOOL For OB_Class = 1
Table 10-131  SI_TimeOfDay structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 10 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
CaughtUp BOOL For OB_Class = 10
SecondTime BOOL For OB_Class = 10
375
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 376 =====
Table 10-132  SI_Delay structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 20 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Sign WORD For OB_Class = 20
Table 10-133  SI_Cyclic structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 30 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Initial_Call BOOL For OB_Class = 1, 30, 52, 61, 65
Event_Count INT For OB_Class = 30, 51, 52, 61, 65, 91, 92
Table 10-134  SI_HWInterrupt structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 40 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_IO For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
USI WORD For OB_Class = 40
IChannel USINT For OB_Class = 40
EventType BYTE For OB_Class = 40
Table 10-135  SI_Submodule structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_IO For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Slot UINT For OB_Class = 55, 56, 57
Specifier WORD For OB_Class = 55, 56, 57
376
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 377 =====
Table 10-136  SI_SynchCycle structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 61 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Initial_Call BOOL For OB_Class = 1, 30, 52, 61, 65
PIP_Input BOOL For OB_Class = 61, 91, 92
PIP_Output BOOL For OB_Class = 61, 91, 92
IO_System USINT For OB_Class = 61, 91, 92
Event_Count INT For OB_Class = 30, 51, 52, 61, 65, 91, 92
SyncCycleTime LTIME Calculated cycle time
Table 10-137  SI_IORedundancyError structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 70 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_ANY For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Event_Class BYTE For OB_Class = 70, 83, 85, 86
Fault_ID BYTE For OB_Class = 70, 80, 83, 85, 86
Table 10-138  SI_CPURedundancyError structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 72 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Switch_Over BOOL For OB_Class = 72
Table 10-139  SI_TimeError structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 80 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Fault_ID BYTE For OB_Class = 70, 80, 83, 85, 86
Csg_OBnr OB_ANY For OB_Class = 80
Csg_Prio UINT For OB_Class = 80
377
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 378 =====
Table 10-140  SI_DiagnosticInterrupt structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 82 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
IO_State WORD For OB_Class = 82
LADDR HW_ANY For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Channel UINT For OB_Class = 82
MultiError BOOL For OB_Class = 82
Table 10-141  SI_PlugPullModule structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 83 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_IO For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Event_Class BYTE For OB_Class = 70, 83, 85, 86
Fault_ID BYTE For OB_Class = 70, 80, 83, 85, 86
Table 10-142  SI_AccessError structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 85 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_IO For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Event_Class BYTE For OB_Class = 70, 83, 85, 86
Fault_ID BYTE For OB_Class = 70, 80, 83, 85, 86
IO_Addr UINT For OB_Class = 85
IO_LEN UINT For OB_Class = 85
Table 10-143  SI_StationFailure structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 86 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LADDR HW_IO For OB_Class = 40, 51, 55, 56, 57, 70, 82, 83, 85, 86, 91, 92
Event_Class BYTE For OB_Class = 70, 83, 85, 86
Fault_ID BYTE For OB_Class = 70, 80, 83, 85, 86
378
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 379 =====
Table 10-144  SI_Servo structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 91 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Initial_Call BOOL For OB_Class = 1, 30, 52, 61, 65
PIP_Input BOOL For OB_Class = 61, 91, 92
PIP_Output BOOL For OB_Class = 61, 91, 92
IO_System USINT For OB_Class = 61, 91, 92
Event_Count INT For OB_Class = 30, 51, 52, 61, 65, 91, 92
Synchronous BOOL 
Table 10-145  SI_Ipo structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 92 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
Initial_Call BOOL For OB_Class = 1, 30, 52, 61, 65
PIP_Input BOOL For OB_Class = 61, 91, 92
PIP_Output BOOL For OB_Class = 61, 91, 92
IO_System USINT For OB_Class = 61, 91, 92
Event_Count INT For OB_Class = 30, 51, 52, 61, 65, 91, 92
Reduction UINT For OB_Class = 92
Table 10-146  SI_Startup structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT := 100 OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
LostRetentive BOOL For OB_Class = 100
LostRTC BOOL For OB_Class = 100
Table 10-147  SI_ProgIOAcessError structure
Structure element Data type Description
SI_Format USINT • 16#FF = No information
• 16#FE = Optimized start information
OB_Class USINT OB class for "No information" or "Optimized start information"
OB_Nr UINT OB number (1 ... 32767)
BlockNr UINT For OB_Class = 121, 122
Reaction USINT For OB_Class = 121, 122
379
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 380 =====
Structure element Data type Description
Fault_ID BYTE For OB_Class = 121, 122
BlockType USINT For OB_Class = 121, 122
Area USINT For OB_Class = 121, 122
DBNr DB_ANY For OB_Class = 121, 122
Csg_OBNr OB_ANY For OB_Class = 121, 122
Csg_Prio USINT For OB_Class = 121, 122
Width USINT For OB_Class = 121, 122
NOTE
If this was created with the block property "Standard", the structure elements specified for
the SI_classic structure are identical in content to the temporary tags of an OB. 
Note, however, that temporary tags of the individual OBs can have different names and
different data types. Also note that the call interface of each OB includes additional
information regarding the date and the time of the OB request.
Bits 4 to 7 of the EV_CLASS structure element contain the event class. The following values
are possible here:
• 1: Start events from standard OBs
• 2: Start events from synchronous error OBs
• 3: Start events from asynchronous error OBs
The PRIORITY structure element supplies the priority class belonging to the current OB.
Apart from these two elements, NUM is also relevant. NUM contains the number of the
current OB or the startup OB that was started last.
RET_VAL parameter
The following table shows the meaning of the values of the RET_VAL parameter:
Error code* (W#16#...) Explanation
8081 Start information of the current OB does not correspond to the specified system data type
8083 Start information of the last startup OB started does not correspond to the specified system data
type
* You can display the error code as either integer or hexadecimal values in the program editor.
380
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 381 =====
Example
A time error interrupt OB (OB 80) is the OB that was called last and that has not yet been
completely processed. Startup OB (OB 100) is the startup OB that was started last. The
instruction call to read the startup information is as follows, where RD_SINFO_DB is the data
block that contains tags of the SDTs for types of OBs:
The following table shows the assignment between the structure elements of the TOP_SI
parameter of the "RD_SINFO" instruction and the associated local tags of OB 80.
TOP_SI
structure element
Data type OB 80 - Associated local tag Data type
EV_CLASS BYTE OB80_EV_CLASS BYTE
EV_NUM BYTE OB80_FLT_ID BYTE
PRIORITY BYTE OB80_PRIORITY BYTE
NUM BYTE OB80_OB_NUMBR BYTE
TYP2_3 BYTE OB80_RESERVED_1 BYTE
TYP1 BYTE OB80_RESERVED_2 BYTE
ZI1 WORD OB80_ERROR_INFO WORD
OB80_ERR_EV_CLASS BYTE
OB80_ERR_EV_NUM BYTE
OB80_OB_PRIORITY BYTE
ZI2_3 DWORD
OB80_OB_NUM BYTE
The following table shows the assignment between the structure elements of the
START_UP_SI parameter of the "RD_SINFO" instruction and the associated local tags of
OB 100.
START_UP_SI
structure element
Data type OB 100 - Local tag Data type
EV_CLASS BYTE OB100_EV_CLASS BYTE
EV_NUM BYTE OB100_STRTUP BYTE
PRIORITY BYTE OB100_PRIORITY BYTE
NUM BYTE OB100_OB_NUMBR BYTE
TYP2_3 BYTE OB100_RESERVED_1 BYTE
TYP1 BYTE OB100_RESERVED_2 BYTE
ZI1 WORD OB100_STOP WORD
ZI2_3 DWORD OB100_STRT_INFO DWORD
381
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 382 =====
10.7.2 LED (Read LED status)
Table 10-148  LED instruction
LAD / FBD SCL Description
ret_val := LED(
    laddr:=_word_in_,
    LED:=_uint_in_);
Use the LED instruction to read the state of the LEDs on the CPU (Page
1047). The specified LED state is returned by the RET_VAL output. 
Table 10-149  Data types for the parameters
Parameter and type Data type Description
LADDR IN HW_IO Identifier of the CPU1
LED identifier number
1 RUN/STOP Color 1 = green, color 2 = yellow 
2 Error Color 1 = red
LED IN UInt
3 Maintenance Color 1 = yellow
RET_VAL OUT Int Status of the LED 
1 For the identifier of the connected CPU, select Local~Common from the drop-down list of the parameter.
Table 10-150  Status of RET_VAL
RET_VAL (W#16#...) Description
0 LED does not exist
1 Off
2 Color 1 On (solid)
3 Color 2 On (Solid)
4 Color 1 flashing at 2 Hz
5 Color 2 flashing 2 Hz
6 Color 1 & 2 flashing alternatively at 2 Hz
0 to 9 LED state
9 State of the LED is not available
8091 Device identified by LADDR does not exist
8092 Device identified by LADDR does not support LEDs
8093 LED identifier not defined
80Bx CPU identified by LADDR does not support the LED instruction
382
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 383 =====
10.7.3 Get_IM_Data (Read the identification and maintenance data)
You use the Get_IM_Data instruction to check the identification and maintenance (I&M) data
for the specified module or sub-module.
Table 10-151  Get_IM_Data instruction
LAD / FBD SCL Description
"GET_IM_DATA_DB"(LADDR:=16#0,
    IM_TYPE:=0,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    DATA:=_variant_inout_); 
Use the Get_IM_Data instruction to check the
identification and maintenance (I&M) data for
the specified module or sub-module. 
Table 10-152  Data types for the parameters
Parameter and type Data type Description
LADDR Input HW_IO Identifier of the module
IM_TYPE Input UInt Identification and maintenance (I&M) data number:
• 0: I&M0 (MLFB, serial number, version, and other information)
• 1: I&M1 (Designators)
• 2: I&M2 (Installation date)
• 3: I&M3 (Descriptor)
• 4: I&M4 (Signature)
RET_VAL Output Int Status (condition code)
DATA InOut Variant I&M data (STRING or an array of BYTE); recommend use of the
SDT "IM0_Data" for IM_TYPE = 0.
Identification and maintenance (I&M) data can help you to check the system configuration,
detect hardware changes, or view maintenance data. Module identification data (I data) is
read only. Module maintenance data (M data) depends on system information, such as the
installation date. M data are created during maintenance planning and written to the
module:
• If the data type used at the parameter DATA is a string, then the current length of the
string is set according to the length of the I&M data.
• If the data type used at the parameter DATA is an array of Byte or Char, then the I&M data
are copied in as a sequence of bytes.
• If the data type used at the parameter DATA is a structure, then the I&M data are copied in
as a sequence of bytes.
• If the given array of byte/char at DATA is longer than the requested I&M data, then the
byte value 16#00 is appended.
• Other data types are not supported and error 8093 is returned.
383
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 384 =====
Table 10-153  Condition codes
RET_VAL (W#16#...) Description
0 No error
8091 LADDR does not exist
8092 LADDR does not address a HW object which supports I&M data
8093 Data type given at parameter DATA is not supported
80B1 DATA instruction not supported by the CPU for this LADDR
80B2 IM_TYPE not supported by the CPU 
8452 The complete I&M information does not fit into the variable given at the DATA parameter. A partial
result up to the byte length of the variable is returned.
10.7.4 Get_Name (Read the name of a PROFINET IO device)
The "Get_Name" instruction reads the name of a PROFINET IO device, PROFIBUS slave, or AS-i
slave. The name is displayed in the network view and in the properties of the IO device.
Table 10-154  Get_Name instruction
LAD / FBD SCL Description
"Get_Name_DB"(
    LADDR:=_uint_in_,
    STATION_NR:=_uint_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    LEN=>_dint_out_,
    STATUS=>_word_out_,
    DATA:=_variant_inout_);
Use the Get_Name instruction to read
the name of a PROFINET IO device or
PROFIBUS slave.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "Get_Name_DB" is the name of the instance DB.
You select the IO device by using the hardware identifier of the distributed IO system (at the
LADDR parameter) and the device number of the PROFINET IO device or the PROFIBUS
address of the PROFIBUS slave (at the STATION_NR parameter).
Once the instruction has been executed, the program writes the name of the IO device to the
area addressed with the DATA parameter.
The name that is read depends on the type of IO device:
• DP slave or IO device: Name of the head module
• I-slave or I-device: Name of the interface module
• HMI panel: Name of the interface
• PC station: Name of the interface module
• GSD devices: Displays the name of the Device Access Point (DAP) (name of the interface or
head module)
The instruction writes the length of the name at the LEN parameter. If the name is longer
than the area specified at the DATA parameter, the program writes only that section which
corresponds to the maximum length of the addressed area.
The maximum length for a name is 128 characters.
384
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 385 =====
NOTE
Name of the CPU readout (Version 1.1)
If you assign a "0" at each of the parameters LADDR and STATION_NR, the instruction writes
the name of the CPU.
Parameters
The following table shows the parameters of the Get_Name instruction:
Parameter Declaration Data type Description
LADDR IN HW_IOSYSTEM Hardware identifier (HW-IoSystem) of the distributed IO system.
The number is taken from the system constants or the proper­
ties of the IO system.
STATION_NR IN UInt • PROFINET IO device: Device number is applied in the Net­
work view from the properties of the IO device under
"Ethernet addresses".
• PROFIBUS slave: PROFIBUS address is applied in the Network
view from the properties of the PROFIBUS slave under
"PROFIBUS address".
DATA IN_OUT Variant Pointer to the area where the name is written.
DONE OUT Bool The instruction executes successfully. Name of the module
transfers to the area at the DATA parameter.
BUSY OUT Bool Status parameter:
• 0: Execution of the instruction complete.
• 1: Execution of the instruction not yet complete.
ERROR OUT Bool Status parameter:
• 0: No error
• 1: An error occurred during execution of the instruction.
The STATUS parameter contains detailed information.
LEN OUT DInt Length of the name of the IO device (number of characters).
STATUS OUT Word Status parameter: The parameter is only set for the duration of
one call. To display the status, you should therefore copy
STATUS to a free data area. 
STATUS parameter
Error code*
(W#16#...)
Explanation
0 No error
7000 No job in progress
7001 First call of the asynchronous Get_Name instruction. Execution of the instruction not yet complete (BUSY =
1, DONE = 0).
7002 Additional call of the asynchronous Get_Name instruction. Execution of the instruction not yet complete
(BUSY = 1, DONE = 0).
8090 The hardware identifier specified at the LADDR parameter does not exist in the project.
8092 The value at the LADDR parameter does not address a PROFINET IO system.
385
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 386 =====
Error code*
(W#16#...)
Explanation
8093 Instruction does not support data type at the DATA parameter.
8095 Device number (STATION_NR parameter) does not exist in the selected PROFINET IO system or does not
address an IO device.
80B1 The CPU used does not support the instruction.
80C3 Temporary resource error: The CPU is currently processing the maximum possible number of simultaneous
block calls. Get_Name cannot be executed until at least one of the block calls is finished.
8852 The area specified at the DATA parameter is too short for the full name of the IO device. The name can be
written up to the maximum possible length.
To read the full name, use a longer data area at the DATA parameter. The area must have at least as many
characters as there are at the LEN parameter.
* The error codes in the program editor can be displayed as integer or hexadecimal values.
386
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 387 =====
Example
The following example shows how you can read the station name of an ET 200SP PROFINET
IO device:
1. Configuring the ET 200SP:
– Create the ET 200SP with the station name "Conveyor_1" in the network view and
assign it to the same PROFINET IO system as the CPU.
– Assign the CPU as the IO controller for the ET 200SP.
– Use the default device number "1" located in the Properties under "Ethernet addresses".
2. Assigning parameters for the Get_Name instruction: 
– Enter the hardware ID of the IO system at the LADDR parameter. In this example, the
hardware ID is "269". You can find the hardware ID at the following location:
PLC tags > Show all tags > System constants tab > Local-PROFINET_IO-System
– Enter the device number of the ET 200SP at the STATION_NR parameter. In this
example, the device number is "1".
– Connect a tag with the data type STRING of a data block at the DATA parameter.
NOTE
When using the dropdown to make your selections for configuring the tag to the DATA
parameter, select the DB (in the example, "Datablock") and the tag (in the example,
"String[ ]"). In order to read the entire String data type, you must delete the brackets so
that the final result is: "Datablock".String
387
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 388 =====
– Define PLC tags (memory area, flags) for the output parameters of the instruction.
388
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 389 =====
3. Executing the Get_Name instruction:
– As the instruction executes, the BUSY output parameter may get set to "1", and the
DONE parameter is then set to "0".
– Error code information is displayed at the STATUS output parameter.
389
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 390 =====
4. Completing execution of the Get_Name instruction:
– After execution of the instruction, the program writes "Conveyor_1", the station name
of the ET 200SP, into the data block at the DATA parameter.
– The program writes "10", the number of characters in the station name, to the LEN
parameter.
10.7.5 GetStationInfo (Read the IP or MAC address of a PROFINET IO device)
The "GetStationInfo" instruction reads the IP or MAC address of a PROFINET IO device in the
local IO system or a PROFINET IO device located in a lower-level IO system (connected using
CP/CM modules). 
NOTE
You can only use the GetStationInfo instruction with PROFINET IO devices. You cannot use
the instruction with PROFIBUS DP devices.
390
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 391 =====
Table 10-155  GetStationInfo instruction
LAD / FBD SCL Description
"GetStationInfo_SFB_DB"(
    REQ:=_bool_in_,
    LADDR:=_uint_in_,
    DETAIL:=_uint_in_,
    MODE:=_uint_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    DATA:=_variant_inout_);
Use the GetStationInfo instruction to
read the IP or MAC address of a
PROFINET IO device. The instruction
also enables you to read the IP or MAC
address of an IO device located in a
lower-level IO system (connected using
CP/CM modules). 
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "GetStationInfo_SFB_DB" is the name of the instance DB.
You address the IO device using the hardware identifier of the station at the LADDR
parameter. You can find the hardware ID at the following location:
PLC tags > Show all tags > System constants tab. Search for the "IODevice" in the Name
column and for "Hw_Device" in the Data type column.
Use the MODE parameter to select the information to be read.
At the DATA parameter, assign the data area to which the instruction writes the read address
data. For storing the IP address, use the "IF_CONF_v4" structure. For storing the MAC address,
use the "IF_CONF_MAC" structure.
Enable reading of the address data using the REQ control parameter. This requires the IO
device to be accessible.
The instruction displays the execution status of the read job using the BUSY, DONE, and
ERROR output parameters and the STATUS output parameter. 
NOTE
Address the IO device using only the hardware identifier of the station
The station, the IO device, and PROFINET interface have their own hardware identifier. Use
only the hardware identifier of the station for the GetStationInfo instruction.
If a PROFINET interface is addressed using the LADDR parameter, for example, the address
data is not read and the CPU generates a "8092" error code.
To read the address data of an integrated PROFINET interface or a CM/CP module in the
central configuration, use the "RDREC" instruction.
391
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 392 =====
Parameters
The following table shows the parameters of the GetStationInfo instruction:
Parameter Declaration Data type Description
REQ IN Bool Control parameter request
Activates the reading of the information with REQ = "1".
LADDR IN HW_DEVICE Hardware identifier of the station of the IO device
The number is taken from the properties of the station in the
Network view or from the "System constants" tab of the default
tag table.
DETAIL IN HW_SUBMODULE The DETAIL parameter is not used. Leave the parameter uncon­
nected.
MODE IN UNIT Selection of address data to be read:
• MODE = 1: Address parameter according to IPv4 
• MODE = 2: MAC address
DATA IN_OUT Variant Pointer to the area to which the program writes the address data
of the IO device. Use the "IF_CONF_v4" structure for MODE = 1,
and the "IF_CONF_MAC" structure for MODE = 2.
DONE OUT Bool The program executed the instruction successfully. The program
transferred the address data to the DATA parameter.
BUSY OUT Bool STATUS parameter:
• 0: Execution of the instruction complete.
• 1: Execution of the instruction not yet complete.
ERROR OUT Bool STATUS parameter:
• 0: No error.
• 1: An error occurred during execution of the instruction.
Detailed information is output using the STATUS parameter.
STATUS OUT Word STATUS parameter:
The parameter is only set for the duration of one call. To display
the status, you should therefore copy STATUS to a free data
area.
DATA parameter
• Use the "IF_CONF_v4" structure at the DATA parameter to store the address parameter
according to IPv4:
Byte Parameter Data type Start value Description
0 … 1 Id UINT 30 ID of the "IF_CONF_v4" structure
2 … 3 Length UNIT 18 Length of data read in BYTE
4 ... 5 Mode UNIT 0 Not relevant for the "GetStationInfo" instruction (left at
"0")
6 ... 9 InterfaceAddress ARRAY [1..4] of
BYTE
- IP address of the IO device in the format IP_V4 (for
example, 192.168.3.10):
• addr[1] = 192 
• addr[2] = 168 
• addr[3] = 3 
• addr[4] = 10 
392
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 393 =====
Byte Parameter Data type Start value Description
10 … 13 SubnetMask ARRAY [1..4] of
BYTE
- Subnet mask of the IO device in the format IP_V4 (for
example, 255.255.255.0): 
• addr[1] = 255
• addr[2] = 255
• addr[3] = 255
• addr[4] = 0
14 ... 17 DefaultRouter ARRAY [1..4] of
BYTE
- IP address of the router in the format IP_V4 (for
example, 192.168.3.1):
• addr[1] = 192 
• addr[2] = 168 
• addr[3] = 3 
• addr[4] = 1 
• Use the "IF_CONF_MAC" structure at parameter DATA for storing the MAC address:
Byte Parameter Data type Start value Description
0 … 1 Id UINT 3 ID of the "IF_CONF_MAC" structure
2 … 3 Length UNIT 12 Length of data read in BYTE
4 ... 5 Mode UNIT 0 Not relevant for the "GetStationInfo" instruction (left at
"0")
6 ... 11 MACAddress ARRAY [1..6] of
BYTE
- MAC address of the IO device (for example,
08-00-06-12-34-56):
• Mac[1] = 8 
• Mac[2] = 0 
• Mac[3] = 6 
• Mac[4] = 12
• Mac[5] = 34
• Mac[6] = 56
STATUS parameter
Error code*
(W#16#...)
Explanation
0 No error
7000 No job in progress
7001 First call of the asynchronous instruction GetStationInfo. Execution of the instruction not yet complete
(BUSY = 1, DONE = 0).
7002 Additional call of the asynchronous instruction GetStationInfo. Execution of the instruction not yet com­
plete (BUSY = 1, DONE = 0).
8080 Value at the MODE parameter is not supported.
8090 The hardware identifier specified at the LADDR parameter is not configured.
8092 The LADDR parameter does not address a PROFINET IO device.
8093 Invalid data type at the DATA parameter.
80A0 Requested information is not read.
393
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 394 =====
Error code*
(W#16#...)
Explanation
80C0 Addressed IO device is not reachable.
80C3 The maximum number of simultaneous calls of the GetStationInfo instruction (10 instances) has been
reached.
* The error codes in the program editor are displayed as integer or hexadecimal values.
Example
In the example below, you use the GetStationInfo instruction to read the IP address data of an
IO device and write the information to a data block. The IP address data includes the
IP address, subnet mask, and (if used) the address data of the router.
The IO controller executes the GetStationInfo instruction, and the instruction reads the
IP address information of a lower-level IO device (in this example, an ET200SP):
1. Configuring the ET 200SP:
– Create the ET 200SP with the station name "Conveyor_1" in the network view, and
assign it to the same PROFINET IO system as the CPU.
– Assign the CPU as the IO controller for the ET 200SP.
394
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 395 =====
2. Assigning parameters for the GetStationInfo instruction:
– Create five tags and a structure with the IF_CONF_v4 data type in a global data block
for storing the IP address data. Assign any name to the structure. (In the example, the
structure name is "IP_Address".)
3. Assigning parameters for the GetStationInfo instruction:
– Enter the hardware ID of the IO device at the LADDR parameter. The hardware
identifier uniquely identifies the product, and, in this example, the hardware ID is
"270". You can find the hardware ID at the following location: PLC tags > Show all tags
> System constants tab
Search for the IO device in the Name column and for the "Hw_Device" in the Data type
column. The associated value is the hardware ID that you enter at the LADDR
parameter.
– Select "1" (read address parameters according to IPv4) for the MODE parameter.
– Connect the IF_CONF_v4 structure at the DATA parameter.
NOTE
When using the dropdown list to make your selections for configuring the tag to the
DATA parameter, select the DB (in the example, "GetStationInfo_Global_DB") and the
tag (in the example, "IP address"). In order to read the entire IF_CONF_v4 data type,
you must delete the period that appears following "IP address" so that the final result
is: "GetStationInfo_Global_DB".IP address
395
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 396 =====
– Define PLC tags from your global DB for the output parameters of the instruction.
4. Executing the GetStationInfo instruction:
– When the REQ input = 1 (FALSE), the instruction displays no IP address information at
the DATA input/output parameter or error code information at the STATUS output
parameter.
5. Completing execution of the GetStationInfo instruction:
– When the REQ input = 1 (TRUE), the program executes the instruction and writes the
IP address to the data block. The program writes the IP address, "C0 A8 02 1A" (decimal
value of "192.168.2.26"), to the DATA input/output parameter.
396
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 397 =====
10.7.6 DeviceStates instruction
You can use the DeviceStates instruction to return the states of all distributed I/O slave
devices connected to a specified distributed I/O Master.
Table 10-156  DeviceStates instruction
LAD / FBD SCL Description
ret_val := DeviceStates(
   laddr:=_word_in_,
   mode:=_uint_in_,
   state:=_variant_inout_);
DeviceStates retrieves the I/O device operational
states of an I/O subsystem. After execution, the
STATE parameter contains the error state of each
I/O device in a bit list (for the assigned LADDR
and MODE). This information corresponds with
the device status seen in the STEP 7 diagnostics
view. 
The LADDR input of DeviceStates uses the hard­
ware identifier of a distributed I/O interface. In
the TIA portal, the hardware identifiers for a PLC
can be found by looking for "HW_IOSYSTEM"
data types in the system constants tab in the PLC
tag table.
Table 10-157  Data types for the parameters
Parameter and type Data type Description
LADDR IN HW_IOSYSTEM Logical address: (Identifier for the I/O system)
MODE IN UInt Supports five modes of operation. The MODE input determines
which data will be returned to the location specified for STATE
information. The modes are as follows:
397
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 398 =====
Parameter and type Data type Description
• 1: Device configuration active
• 2: Device defective
• 3: Device disabled
• 4: Device exists
• 5: Problem in Device
RET_VAL OUT Int Execution condition code
STATE1 InOut Variant Buffer that receives the error status of each device: The data type
that you choose for the STATE parameter can be any bit type (Bool,
Byte, Word, or DWord) or an array of a bit type
• Bit 0 of the first byte of the returned STATE data is a summary
bit. When it is set to TRUE, it indicates that other data is avail­
able.
• The data returned by the STATE parameter shows a one-to-one
correlation between a bit location and a distributed I/O address.
This device addressing is TRUE for PROFIBUS and PROFINET. For
example, Bit 4 in the first Byte correlates to PROFIBUS address 4
or PROFINET device number 4.
1 For PROFIBUS-DP, the length of the status information is 128 bits. For PROFINET I/O, the length is 1024 bits.
After execution, the STATE parameter contains the error state of each I/O device as a bit list
(for the assigned LADDR and MODE).
Table 10-158  Condition codes
RET_VAL (W#16#...) Description
0 No error
8091 LADDR does not exist.
8092 LADDR does not address an I/O system.
8093 Invalid data type assigned for STATE parameter: Valid data types are (Bool, Byte, Word, or
Dword), or an array of (Bools, Bytes, Words, or Dwords)
80Bx DeviceStates instruction not supported by the CPU for this LADDR.
8452 The complete state data is too large for the assigned STATE parameter. The STATE buffer con­
tains a partial result. 
10.7.6.1 DeviceStates example configurations
PROFIBUS example
The PROFIBUS example consists of the following:
• 16 PROFIBUS devices named "DPSlave_10" through "DPSlave_25"
• The 16 PROFIBUS devices use PROFIBUS addresses 10 through 25, respectively.
• Each slave device is configured with multiple I/O modules.
• The first four bytes of the returned STATE parameter information is displayed.
398
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 399 =====
MODE Example 1:
Normal operation
with no errors
Example 2:
PROFIBUS slave device
DPSlave_12 with single
module pulled
Example 3:
PROFIBUS slave device
DPSlave_12 disconnected
1: Device configuration
active
0x01FC_FF03 0x01FC_FF03 0x01FC_FF03
2: Device defective 0x0000_0000 0x0110_0000 0x0110_0000
3: Device disabled 0x0000_0000 0x0000_0000 0x0000_0000
4: Device exists 0x01FC_FF03 0x01FC_FF03 0x01EC_FF03
5: Problem in device 0x0000_0000 0x0110_0000 0x0110_0000
The following four tables show a binary breakdown of the four bytes of data that are being
analyzed:
Table 10-159  Example 1: No errors: A value of 0x01FC_FF03 is returned for MODE 1 (Device configura­
tion active).
Byte with value Bit pattern with value Notes
Byte 1 0x01 Bit 7 0000-0001 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFC Bit 15 1111-1100 Bit 8 
Byte 3 0xFF Bit 23 1111-1111 Bit 16 
Byte 4 0x03 Bit 31 0000-0011 Bit 24 
The devices are configured in addresses 10 (Bit 10) through 25 (Bit 25).
No devices are configured in addresses 1 through 9.
MODE 4 (Device exists) data matches MODE 1 (Device configuration active), so the configured devices
match the existing devices.
Table 10-160  Example 2: A module has been pulled from PROFIBUS slave device "DPSlave_12". A value
of 0x0110_0000 is returned for MODE 2 (Device defective).
Byte with value Bit pattern with value Notes
Byte 1 0x01 Bit 7 0000-0001 Bit 0 Bit 0 is true; data is available.
Byte 2 0x10 Bit 15 0001-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Device 12 (Bit 12) is marked as defective.
MODE 5 (Problem in device) returns the same information as MODE 2 (Device defective).
Table 10-161  Example 2 (continued): A module has been pulled from PROFIBUS slave device
"DPSlave_12". A value of 0x01FC_FF03 is returned for MODE 4 (Device exists).
Byte with value Bit pattern with value Notes
Byte 1 0x01 Bit 7 0000-0001 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFC Bit 15 1111-1100 Bit 8 
Byte 3 0xFF Bit 23 1111-1111 Bit 16 
Byte 4 0x03 Bit 31 0000-0011 Bit 24 
Even though device 12 (Bit 12) has an error as shown in MODE 2 (Device defective) above, the device is
still functioning on the network which causes MODE 4 (Device exists) to show the device as an "existing
device".
399
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 400 =====
Table 10-162  Example 3: PROFIBUS slave device "DPSlave_12" is disconnected (cable disconnected or
power loss) from the PROFIBUS network. "DPSlave_12" is still detected as a defective device as well as an
error in the device. The difference is that "DPSlave_12" is no longer detected as a device that exists. A
value of 0x01EC_FF03 is returned for MODE 4 (Device exists).
Byte with value Bit pattern with value Notes
Byte 1 0x01 Bit 7 0000-0001 Bit 0 Bit 0 is true; data is available.
Byte 2 0xEC Bit 15 1110-1100 Bit 8 
Byte 3 0xFF Bit 23 1111-1111 Bit 16 
Byte 4 0x03 Bit 31 0000-0011 Bit 24 
Device 12 (Bit 12) is marked as not existing. With this exception, devices 10 through 25 still report as
existing.
PROFINET example 
The PROFINET example consists of the following:
• 16 PROFINET slave devices named "et200s_1" through "et200s_16"
• The 16 PROFINET devices use PROFINET device numbers 1 through 16, respectively.
• Each slave device is configured with multiple I/O modules.
• The first four bytes of the returned STATE parameter information is displayed.
MODE Example 1:
Normal operation with
no errors
Example 2:
PROFINET slave
et200s_1 module
pulled
Example 3:
PROFINET slave
et200s_1 disconnected
1: Device configuration
active
0xFFFF_0100 0xFFFF_0100 0xFFFF_0100
2 - Device defective 0x0000_0000 0x0300_0000 0x0300_0000
3 - Device disabled 0x0000_0000 0x0000_0000 0x0000_0000
4 - Device exists 0xFFFF_0100 0xFFFF_0100 0xFDFF_0100
5 - Problem in device 0x0000_0000 0x0300_0000 0x0300_0000
The following four tables show a binary breakdown of the four bytes of data that are being
analyzed:
Table 10-163  Example 1: No errors: A value of 0xFFFF_0100 is returned for MODE 1 (Device configura­
tion active).
Byte with value Bit pattern with value Notes
Byte 1 0xFF Bit 7 1111-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFF Bit 15 1111-1111 Bit 8 
Byte 3 0x01 Bit 23 0000-0001 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
The devices are configured in addresses 1 (Bit 1) through 16 (Bit 16).
No devices are configured in addresses 1 through 9.
MODE 4 (Device exists) data matches MODE 1 (Device configuration active), so the configured devices
match the existing devices.
400
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 401 =====
Table 10-164  Example 2: A module has been pulled from PROFINET slave device "et200s_1". A value of
0x0300_0000 is returned for MODE 2 (Device defective).
Byte with value Bit pattern with value Notes
Byte 1 0x03 Bit 7 0000-0011 Bit 0 Bit 0 is true; data is available.
Byte 2 0x00 Bit 15 0000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Device 1 (Bit 1) is marked as defective. Since the device still exists, MODE 4 (Device exists) shows the
same data as when operating normally.
MODE 5 (Problem in device) returns the same information as MODE 2 (Device defective).
Table 10-165  Example 2 (continued): A module has been pulled from PROFIBUS slave device
"et200s_1". A value of 0xFFFF_0100 is returned for MODE 4 (Device exists).
Byte with value Bit pattern with value Notes
Byte 1 0xFF Bit 7 1111-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFF Bit 15 1111-1111 Bit 8 
Byte 3 0x01 Bit 23 0000-0001 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Even though device 1 (Bit 1) has an error as shown in MODE 2 (Device defective) above, the device is
still functioning on the network which causes MODE 4 (Device exists) to show the device as an "existing
device".
Table 10-166  Example 3: PROFINET slave device "et200s_1" is disconnected (cable disconnected or
power loss) from the PROFINET network. A value of 0xFDFF_0100 is returned for MODE 4 (Device
exists).
Byte with value Bit pattern with value Notes
Byte 1 0xFD Bit 7 1111-1101 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFF Bit 15 1111-1111 Bit 8 
Byte 3 0x01 Bit 23 0000-0001 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Device 1 (Bit 1) does not exist. Devices 2 (Bit 2) through 16 (Bit 16) do exist.
401
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 402 =====
10.7.7 ModuleStates instruction
You can use the ModuleStates instruction to return the status of all of the modules in a
PROFIBUS or PROFINET station.
Table 10-167  ModuleStates instruction
LAD / FBD SCL Description
ret_val := ModuleStates(
    laddr:=_word_in_,
    mode:=_uint_in,
    state:=_variant_inout);
ModuleStates retrieves the operational states of
I/O modules. After execution, the STATE para­
meter contains the error state of each I/O mod­
ule in a bit list (for the assigned LADDR and
MODE). This information corresponds with the
module status seen in the STEP 7 diagnostics
view.
The LADDR input of ModuleStates uses is a
hardware identifier of a distributed I/O station
and not of the head module itself. The hard­
ware identifier can be found by selecting the
entire station in the network view and then
looking in the hardware identifier section under
properties. It can also be found by looking for
"Hw_Device" and "Hw_DpSlave" data types in
the system constants tab in the PLC tag table.
Table 10-168  Data types for the parameters
Parameter and type Data type Description
LADDR IN HW_DEVICE Logical address (Identifier for the I/O modules)
MODE IN UInt Supports five modes of operation. The MODE input determines
which data will be returned to the location specified for STATE
information. The modes are as follows:
• 1: Module configuration active
• 2: Module defective
• 3: Module disabled
• 4: Module exists
• 5: Problem in Module
RET_VAL OUT Int Status (condition code)
STATE1 InOut Variant Buffer that receives the error status of each module: The data type
you use for the STATE parameter can be any bit type (Bool, Byte,
Word, or DWord) or an array of a bit type.
• Bit 0 of the first byte of the returned STATE data is a summary
bit. When it is set to TRUE, it indicates that other data is avail­
able.
• The data returned by the STATE parameter shows a one-to-one
correlation between a bit location and a module position. This
slot addressing is TRUE for PROFIBUS and PROFINET. For
example, for an ET 200SP with a head module, power module,
and a pair of I/O modules, Bit 1 in the first Byte correlates to the
head module, Bit 2 to the power module, and Bits 3 and 4 to the
I/O modules, respectively.
1 A maximum of 128 bits can be assigned. The number of bits required is dependent on your I/O module usage.
402
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 403 =====
Table 10-169  Condition codes
RET_VAL ( W#16#...) Description
0 No error
8091 Module identified by LADDR does not exist.
8092 Module identified by LADDR does not address an I/O device.
8093 Invalid data type for STATE parameter: Valid data types are (Bool, Byte, Word, or Dword), or an
array of (Bools, Bytes, Words, or Dwords).
80Bx ModuleStates instruction not supported by this CPU for this LADDR.
8452 The complete state data is too large for the assigned STATE parameter. The STATE buffer con­
tains a partial result. 
10.7.7.1 ModuleStates example configurations
PROFIBUS example
The PROFIBUS example consists of the following:
• 16 PROFIBUS devices named "DPSlave_10" through "DPSlave_25"
• The 16 PROFIBUS devices use PROFIBUS addresses 10 through 25, respectively.
• Each slave device is configured with multiple I/O modules.
• The example uses the LADDR parameter of PROFIBUS slave "DPSlave_12" which contains a
head module, a power module, and two I/O modules.
• The first four bytes of the returned STATE parameter information is displayed.
MODE Example 1:
Normal operation
with no errors
Example 2:
PROFIBUS slave device
DPSlave_12 module
pulled
Example 3:
PROFIBUS slave device
DPSlave_12 disconnected
1: Module configuration
active
0x1F00_0000 0x1F00_0000 0x1F00_0000
2: Module defective 0x0000_0000 0x0900_0000 0x1F00_0000
3: Module disabled 0x0000_0000 0x0000_0000 0x0000_0000
4: Module exists 0x1F00_0000 0x1700_0000 0x0000_0000
5: Problem in module 0x0000_0000 0x0900_0000 0x1F00_0000
403
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 404 =====
The following four tables show a binary breakdown of the four bytes of data that are being
analyzed:
Table 10-170  Example 1: No errors: A value of 0x1F00_0000 is returned for MODE 1 (Module configur­
ation active).
Byte with value Bit pattern with value Notes
Byte 1 0x1F Bit 7 0001-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0x00 Bit 15 0000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Slots 1 (Bit 1) through 4 (Bit 4) contain modules. Slots 5 (Bit 5) and beyond do not contain modules.
MODE 4 (Module exists) data matches MODE 1 (Module configuration active), so the configured mod­
ules match the existing modules.
Table 10-171  Example 2: A module has been pulled from PROFIBUS slave device "DPSlave_12". A value
of 0x0900_0000 is returned for MODE 2 (Module defective).
Byte with value Bit pattern with value Notes
Byte 1 0x09 Bit 7 0000-1001 Bit 0 Bit 0 is true; data is available.
Byte 2 0x00 Bit 15 0000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Only module 3 (Bit 3) is marked as defective. All other modules are functional.
Table 10-172  Example 2 (continued): A module has been pulled from PROFIBUS slave device
"DPSlave_12". A value of 0x1700_0000 is returned for MODE 4 (Module exists).
Byte with value Bit pattern with value Notes
Byte 1 0x17 Bit 7 0001-0111 Bit 0 Bit 0 is true; data is available.
Byte 2 0x00 Bit 15 0000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Module 3 (Bit 3) is shown as missing. Modules 1, 2, and 4 (Bits 1, 2, and 4) are shown as existing.
Table 10-173  Example 3: PROFIBUS slave device "DPSlave_12" is disconnected (cable disconnected or
power loss) from the PROFIBUS network. A value of 0x1F00_0000 is returned for MODE 2 (Module
defective).
Byte with value Bit pattern with value Notes
Byte 1 0x1F Bit 7 0001-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0x00 Bit 15 0000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
The modules in slots 1 through 4 (Bits 1 through 4) are all marked as defective since the device is miss­
ing.
MODE 5 (Problem in module) shows the same information as MODE 2 (Module defective).
404
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 405 =====
PROFINET example
The PROFINET example consists of the following:
• 16 PROFINET slave devices named "et200s_1" through "et200s_16"
• The 16 PROFINET devices use PROFINET device numbers 1 through 16, respectively.
• Each slave device is configured with multiple I/O modules.
• The example uses PROFINET slave "et200s_1" which contains a head module, a power
module, and 18 I/O modules.
• The first four bytes of the returned STATE parameter information is displayed.
MODE Example 1:
Normal operation
with no errors
Example 2:
PROFINET et200s_1
slave module pulled
Example 3:
PROFINET et200s_1
slave disconnected
1: Module configuration act­
ive
0xFFFF_1F00 0xFFFF_1F00 0xFFFF_1F00
2: Module defective 0x0000_0000 0x0180_0000 0xFFFF_1F00
3: Module disabled 0x0000_0000 0x0000_0000 0x0000_0000
4: Module exists 0xFFFF_1F00 0xFF7F_1F00 0x0000_0000
5: Problem in module 0x0000_0000 0x0180_0000 0xFFFF_1F00
The following four tables show a binary breakdown of the four bytes of data that are being
analyzed:
Table 10-174  Example 1: No errors: A value of 0xFFFF_1F00 is returned for MODE 1 (Module configura­
tion active).
Byte with value Bit pattern with value Notes
Byte 1 0xFF Bit 7 1111-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFF Bit 15 1111-1111 Bit 8 
Byte 3 0x1F Bit 23 0001-1111 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Slots 1 (Bit 1) through 20 (Bit 20) contain modules. Slot 21 (Bit 21) and beyond do not contain modules.
MODE 4 (Module exists) data matches MODE 1 (Module configuration active), so the configured mod­
ules match the existing modules.
Table 10-175  Example 2: A module has been pulled from PROFINET slave device "et200s_1". A value of
0x0180_0000 is returned for MODE 2 (Module defective).
Byte with value Bit pattern with value Notes
Byte 1 0x01 Bit 7 0000-0001 Bit 0 Bit 0 is true; data is available.
Byte 2 0x80 Bit 15 1000-0000 Bit 8 
Byte 3 0x00 Bit 23 0000-0000 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Only module 15 (Bit 15) is marked as defective. All other modules are functional.
405
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 406 =====
Table 10-176  Example 2 (continued): A module has been pulled from PROFIBUS slave device
"et200s_1". A value of 0xFF7F_1F00 is returned for MODE 4 (Module exists).
Byte with value Bit pattern with value Notes
Byte 1 0xFF Bit 7 1111-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0x7F Bit 15 0111-1111 Bit 8 
Byte 3 0x1F Bit 23 0001-1111 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
Module 15 (Bit 15) is shown as missing. Modules 1 through 14 (Bits 1 through 14) and 16 through 20
(Bits 16 through 20) are shown as existing.
Table 10-177  Example 3: PROFINET slave device "et200s_1" is disconnected (cable disconnected or
power loss) from the PROFINET network. A value of 0xFFFF_1F00 is returned for MODE 2 (Module
defective).
Byte with value Bit pattern with value Notes
Byte 1 0xFF Bit 7 1111-1111 Bit 0 Bit 0 is true; data is available.
Byte 2 0xFF Bit 15 1111-1111 Bit 8 
Byte 3 0x1F Bit 23 0001-1111 Bit 16 
Byte 4 0x00 Bit 31 0000-0000 Bit 24 
The modules in slots 1 through 20 (Bits 1 through 20) are all marked as defective since the device is
missing.
MODE 5 (Problem in module) shows the same information as MODE 2 (Module defective).
10.7.8 GET_DIAG (Read diagnostic information)
Description 
You can use the "GET_DIAG" instruction to read out the diagnostic information of a hardware
device. The hardware device is selected with the LADDR parameter. With the MODE
parameter, you select which diagnostic information to read.
Table 10-178  GET_DIAG instruction
LAD / FBD SCL Description
ret_val := GET_DIAG(
   mode:=_uint_in_,
   laddr:=_word_in_,
   cnt_diag=>_uint_out_,
   diag:=_variant_inout_,
   detail:=_variant_inout_);
Reads the diagnostic information from an
assigned hardware device.
406
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 407 =====
Parameters
The following table shows the parameters of the "GET_DIAG" instruction:
Table 10-179  Data types for the parameters
Parameter and type Data type Description
MODE IN UInt Use the MODE parameter to select which diagnostic data is to be out­
put.
LADDR IN HW_ANY (Word) Hardware ID of the device
RET_VAL OUT Int Status of the instruction
CNT_DIAG OUT UInt Number of output diagnostic details
DIAG InOut Variant Pointer to data area for storage of diagnostic information of the selec­
ted mode
DETAILS InOut Variant Pointer to data area for storage of diagnostic details in accordance
with the selected mode
MODE parameter
Depending on the value at the MODE parameter, different diagnostics data is output at the
DIAG, CNT_DIAG and DETAILS output parameters:
Table 10-180  MODE parameter
MODE Description DIAG CNT_DIAG DETAILS
0 Output of all supported dia­
gnostic information for a mod­
ule as DWord, where Bit X=1
indicates that mode X is sup­
ported.
Bit string of the supported
modes as DWord, where Bit
X=1 indicates that mode X is
supported.
The S7‑1200 CPU ignores the
LADDR parameter when the
MODE parameter is 0.
0 -
1 Output of the inherent status of
the addressed hardware object.
Diagnostics status: Output in
accordance with the DIS
structure. (Note: Refer to the
"DIS structure" information
below and GET_DIAG instruc­
tion example at the end of
the section.)
0 -
2 Output of the status of all sub­
ordinate modules of the
addressed hardware object. 
Output of diagnostics data in
accordance with the DNN
structure. (Note: Refer to the
"DNN structure" information
below and GET_DIAG instruc­
tion example at the end of
the section.)
0 -
407
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 408 =====
DIS structure
With the MODE parameter = 1, the diagnostics information is output in accordance with the
DIS structure. The following table shows the meaning of the individual parameter values:
Table 10-181  Structure of the Diagnostic Information Source (DIS)
Parameter Data type Value Description
Enum 
0 No maintenance required
1 The module or device is disabled.
2 -
3 -
4 -
5 Maintenance required
6 Maintenance demanded
7 Error
8 Status unknown / error in subordinate module
9 -
MaintenanceState DWord
10 Inputs/outputs are not available.
Bit array Status of the module submodules:
• Bit 0 to 15: Status message of the module
• Bit 16 to 31: Status message of the CPU
0 to 2
(enum)
Additional information:
• Bit 0: No additional information
• Bit 1: Transfer not permitted
3 Bit 3 = 1: At least one channel supports qualifiers for diagnostics.
4 Bit 4 = 1: Maintenance required for at least one channel or one compon­
ent
5 Bit 5 = 1: Maintenance demanded for at least one channel or one com­
ponent
6 Bit 6 = 1: Error in at least one channel or one component
7 to 10 Reserved (always = 0)
11 to 14 Bit 11 = 1: PNIO - submodule correct
Bit 12 = 1: PNIO - replacement module
Bit 13 = 1: PNIO - incorrect module
Bit 14 = 1: PNIO - module disconnected
15 Reserved (always = 0)
Componentstate
Detail
DWord
16 to 31 Status information for modules generated by the CPU:
Bit 16 = 1: Module disabled
Bit 17 = 1: CiR operation active
Bit 18 = 1: Input not available
Bit 19 = 1: Output not available
Bit 20 = 1: Overflow diagnostics buffer
Bit 21 = 1: Diagnostics not available
Bit 22 - 31: Reserved (always 0)
OwnState Uint16 Enum The value of the OwnState parameter describes the maintenance status
of the module.
408
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 409 =====
Parameter Data type Value Description
0 No fault
1 The module or device is disabled.
2 Maintenance required
3 Maintenance demanded
4 Error
5 The module or the device cannot be reached from the CPU (valid for
modules and devices below a CPU).
6 Inputs/outputs are not available.
OwnState Uint16
7 -
Bit array I/O status of the module
0 Bit 0 = 1: No maintenance required
1 Bit 1 = 1: The module or device is disabled.
2 Bit 2 = 1: Maintenance required
3 Bit 3 = 1: Maintenance demanded
4 Bit 4 = 1: Error
5 Bit 5 = 1: The module or the device cannot be reached from the CPU (val­
id for modules and devices below a CPU).
6 Qualifier; bit 7 = 1, if bit 0, 2, or 3 are set
7 Inputs/outputs are not available.
IO State Uint16
8 to 15 Reserved (always = 0)
Enum 
0 -
1 In STOP / firmware update
2 In STOP / reset memory 
3 In STOP / self start 
4 In STOP
5 Memory reset
6 In START
7 In RUN
8 -
9 In HOLD
10 -
11 -
12 Module defective
13 -
14 No power
15 CiR
16 In STOP / without DIS 
OperatingState UInt16
17 In 
409
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 410 =====
Parameter Data type Value Description
18 
19 
OperatingState UInt16
20 
DNN structure
With the MODE parameter = 2, the diagnostics information details are output in accordance
with the DNN structure. The following table shows the meaning of the individual parameter
values:
Table 10-182  Structure of the Diagnostic Navigation Node (DNN)
Parameter Data type Value Description
SubordinateState UINT Enum Status of the subordinate module (See parameter OwnState of the
DIS structure.)
SubordinateIOState WORD Bitarray Status of the inputs and outputs of the subordinate module (See
parameter IO State of the DIS structure.)
DNNmode WORD Bitarray • Bit 0 = 0: Diagnostics enabled
• Bit 0 = 1: Diagnostics disabled
• Bit 1 to 15: Reserved
RET_VAL parameter
Table 10-183  Error codes of the RET_VAL parameter
Error code
(W#16#...)
Description
0 No error
8080 Value in the MODE parameter is not supported.
8081 Type in the DIAG parameter is not supported with the selected mode (parameter MODE).
8082 Type in the DETAILS parameter is not supported with the selected mode (parameter MODE).
8090 LADDR does not exist.
8091 The selected channel in the CHANNEL parameter does not exist.
80C1 Insufficient resources for parallel execution
410
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 411 =====
Example
The following ladder logic network and DB show how to use the three modes with the three
modes:
Sample data block with the DNN and DIS structures
In the DB, you must type in DNN and DIS for the Data type. They do not appear in the Data
type dropdown list.
1 2
411
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 412 =====
10.7.9 GetSMCInfo (Reading out information about the memory card)
The "GetSMCinfo" instruction retrieves information about the inserted SIMATIC memory card.
The information to be read out is selected with the parameter, "Mode". 
Table 10-184  GetSMCinfo instruction
LAD / FBD SCL Description
ret_val := GetSMCinfo(
   Mode:=_uint_in_,
   Info:=_variant_inout_);
With the “GetSMCinfo“ instruction you
read information about the inserted
memory card. If no memory card is inser­
ted the instruction returns the error code
W#16#8081. You use the "Mode" para­
meter to select the information to be
read.
Parameters
The following table shows the parameters of the "GetSMCinfo" instruction:
Parameter and type Data type Description
REQ IN Bool Control parameter Request
Activates the reading of the information with REQ = "1".
Mode IN UInt Use the Mode parameter to select the information about the SIMATIC
memory card that you want to read out: 
• 0: Memory size in KiB (1 KiB = 1024 bytes) 
• 1: Memory in use in KiB 
• 2: Maintenance information: Previously used up portion of the ser­
vice life in %
Note:
 – The S7-1200 now provides the maintenance information. With
S7-PLCSIM, 0x00 is always entered in Info (no maintenance inform­
ation available). 
– If the information is not supported by the SIMATIC Memory Card
or the currently installed firmware of your CPU, 0xFF is entered in
Info.
• 3: When the set service life % threshold is exceeded, the PLC cre­
ates a diagnostics buffer entry and activates the maintenance LED. 
Note:
–If you have disabled the generation of diagnostics interrupts, 0xFF
is entered in Info.
–With the S7-PLCSIM, 0xFF is always entered in Info.
• 10 or 20: Corresponds with Mode 0, but reserved for S7-1500-R/H
CPUs.
• 11 or 21: Corresponds with Mode 1, but reserved for S7-1500-R/H
CPUs.
• 12 or 22: Corresponds to Mode 2, but reserved for S7-1500-R/H
CPUs.
• 13 or 23: Corresponds to Mode 3, but reserved for S7-1500-R/H
CPUs.
412
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 413 =====
Parameter and type Data type Description
Done OUT Bool 1: The instruction has been executed successfully. The information
that was read is transferred to the Info parameter.
Busy OUT Bool Status parameter
• 0: Execution of the instruction complete
• 1: Execution of the instruction not yet complete
Error OUT Bool Status parameter 
• 0: No error. 
• 1: An error occurred during execution of the instruction
Detailed information is output via the Status parameter
Status OUT Word Error code
Info INOUT UDInt Buffer for the information that was read
You can find additional information on valid data types under "Data types (Page 95)".
NOTE
Determining the I&M 0 data
The I&M 0 data of the memory card cannot be determined with the GetSMCinfo instruction.
For this use the “Get_IM_Data (Page 383)“ instruction.
Parameter status
Error code*
(W#16#...)
Explanation
0 No error
7000 No job in progress.
7001 First call: Trigger job (Busy = 1, Done = 0).
7002 Intermediate call: Job already active (Busy = 1, Done = 0).
8080 Invalid value of the “Mode“ parameter 
8081 No SIMATIC memory card inserted
8092 No data available, for example, because "GetSMCinfo" is not supported by the CPU
80C3 The maximum number of simultaneous calls of the "GetSMCinfo" instruction has been reached.
* The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the dis­
play formats, refer to "See also".
413
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 414 =====
Example: Determine memory size of the SIMATIC memory card used
In the following example, you determine the memory size of the SIMATIC memory card used.
Create the following tags for storing the data in a global data block:
Create an FB. In the status area of the FB, create a local tag "#done" with the Bool data type.
Interconnect the parameters of the "GetSMCinfo" instruction as follows.
The "GetSMCinfo" instruction is executed only when the input parameter REQ ("execute")
returns the signal state "TRUE". The mode to be used for reading out the SIMATIC Memory
Card is stored in the input parameter MODE ("mode"). In the example below, the memory size
of the SIMATIC memory card is read according to the "mode" value being set to "0" and
displayed in KB at parameter INFO ("getInfo"). The success status of GetSMCinfo is displayed
at the output parameter DONE ("#done") and stored in the tag "done". 
Output parameters STATUS ("status") and ERROR ("error") indicate that the processing in the
example was completed without error. 
414
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.7 Diagnostics (PROFINET or PROFIBUS)

===== PDF PAGE 415 =====
10.8 Pulse
10.8.1 CTRL_PWM (Pulse width modulation)
Table 10-185  CTRL_PWM (Pulse Width Modulation) instruction
LAD / FBD SCL Description
"CTRL_PWM_DB"(
PWM:=_uint_in_,
ENABLE:=_bool_in_,
BUSY=>_bool_out_,
STATUS=>_word_out_);
Provides a fixed cycle time output with a variable duty
cycle. The PWM output runs continuously after being
started at the specified frequency (cycle time). The
pulse width is varied as required to affect the desired
control. 
1 When you insert the instruction, STEP 7 displays the "Call Options" dialog for creating the associated DB.
2 In the SCL example, "CTRL_PWM_DB" is the name of the instance DB.
Table 10-186  Data types for the parameters
Parameter and type Data type Description
PWM IN HW_PWM (Word) PWM identifier: Names of enabled pulse generators will become tags in
the "constant" tag table, and will be available for use as the PWM para­
meter. (Default value: 0)
ENABLE IN Bool 1=start pulse generator
0 = stop pulse generator
BUSY OUT Bool Function busy (Default value: 0)
STATUS OUT Word Execution condition code (Default value: 0)
The CTRL_PWM instruction stores the parameter information in the DB. The data block
parameters are not separately changed by the user, but are controlled by the CTRL_PWM
instruction.
Specify the enabled pulse generator to use, by using its tag name for the PWM parameter.
When the EN input is TRUE, the PWM_CTRL instruction starts or stops the identified PWM
based on the value at the ENABLE input. Pulse width is specified by the value in the
associated Q word output address.
Because the CPU processes the request when the CTRL_PWM instruction is executed,
parameter BUSY will always report FALSE. If an error is detected, then ENO is set to FALSE,
and parameter STATUS contains a condition code.
The pulse width will be set to the initial value configured in device configuration when the
CPU first enters RUN mode. You write values to the Q-word location specified in device
configuration ("Output addresses" / "Start address:") as needed to change the pulse width.
You use an instruction such as a move, convert, math, or PID box to write the desired pulse
width to the appropriate Q word. You must use the valid range for the Q-word value (percent,
thousandths, ten-thousandths, or S7 analog format).
NOTE
Digital I/O points assigned to PWM and PTO cannot be forced
The digital I/O points used by the pulse-width modulation (PWM) and pulse-train output
(PTO) devices are assigned during device configuration. When digital I/O point addresses are
assigned to these devices, the values of the assigned I/O point addresses cannot be modified
by the Watch table force function.
415
Extended instructions
10.8 Pulse
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 416 =====
Table 10-187  Value of the STATUS parameter
STATUS Description
0 No error
80A1 PWM identifier does not address a valid PWM.
10.8.2 CTRL_PTO (Pulse train output)
The PTO instruction provides a square wave with a 50% duty cycle output at a specified
frequency. You can use the CTRL_PTO instruction to assign the frequency without a
Technology objects (TO) axis data block (DB).
This instruction requires a pulse generator. You must activate the pulse generator and select
a signal type in the hardware configuration. Refer to "Configuring a pulse channel for PWM or
PTO" (Page 421) for further information.
NOTE
The CTRL_PTO instruction cannot be used to select direction
You can use motion control move functions such as MC_MoveAbsolute in the S7-1200 CPU to
select direction. You must first create a technology object within the STEP7 program.
Configure the technology object as a pulse generator and select the signal type. The Direction
or Position input of the motion instruction as either positive (+) or negative (-) values. The
technology object outputs these values and allows for the performance of the motion. 
You can access the CTRL_PTO instruction in the Task Cards, Extended instructions. 
Table 10-188  CTRL_PTO (Pulse Train Output) instruction
LAD / FBD1 SCL2 Description
"CTRL_PTO_DB"(
    REQ:=_bool_in_,
    PTO:=_uint_in_,
    FREQUENCY:=_udint_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
The PTO instruction allows the user to con­
trol the frequency for a square wave (50%
duty cycle) output.
1 When you insert the instruction, STEP 7 displays the "Call Options" dialog for creating the associated DB.
2 In the SCL example, "CTRL_PTO_DB" is the name of the instance DB.
Table 10-189  Data types for the parameters
Parameter and type Data type Description
EN IN Bool 1 = Instruction enabled
0 = Instruction disabled
REQ IN Bool 1 = Set PTO output frequency to value in FREQUENCY input
0 = No change to PTO
PTO IN HW_PTO (Word) PTO identifier: Hardware ID of the pulse generator:
• Names of the enabled pulse generators become tags in the "constant"
tag table, and are available for use as the PTO parameter. (Default
value = 0)
• You can find the hardware ID in the Properties of the pulse generator
in the Device view. The system constants also list the hardware IDs of
the pulse generators. (Default value = 0)
416
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.8 Pulse

===== PDF PAGE 417 =====
Parameter and type Data type Description
FREQUENCY IN UDInt Desired frequency (in Hz) of the PTO. This value is applied only when REQ
= 1 (Default value is 0 Hz)
DONE OUT Bool Function completed without error (Default value: 0)
BUSY OUT Bool Function busy (Default value: 0)
ERROR OUT Word Error detected (Default value: 0)
STATUS OUT Word Execution condition code (Default value: 0)
The CTRL_PTO instruction stores the parameter information in the DB. The data block
parameters are not separately changed by the user, but are controlled by the CTRL_PTO
instruction.
Specify the enabled pulse generator to use, by using its tag name or hardware identifier for
the PTO parameter.
When the EN input is TRUE, the CTRL_PTO instruction starts or stops the identified PTO. When
the EN input is FALSE, the CTRL_PTO instruction does not execute and the PTO maintains its
current state.
When you set the REQ input to TRUE, the FREQUENCY value takes effect. If REQ is FALSE, the
PTO's output frequency cannot be changed, and the PTO continues to output pulses.

 

1RFKDQJHLQRXWSXWIUHTXHQF\ZKLOH5(4  
)UHTXHQF\ 
DW+DUGZDUHRXWSXW 
&75/B3725(4 


&75/B372)5(48(1&< 
Since the CTRL_PTO instruction only starts the PTO, the CTRL_PTO instruction finishes
immediately. As a result, the BUSY output never turns on. The DONE output comes on as long
as no error occurs. If an error is detected, the ERROR parameter is set to TRUE, and the
STATUS parameter contains a condition code.
417
Extended instructions
10.8 Pulse
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 418 =====
When the user enables the CTRL_PTO instruction with a given frequency, the S7-1200
outputs a pulse train at that given frequency. The user can change the desired frequency at
any time. When the frequency is changed, the S7-1200 finishes the current pulse prior to
changing frequency to the new desired frequency. For example, if the desired frequency is 1
Hz (which takes 1000ms to complete) and the user changes the frequency to 10 Hz after
500ms, the frequency changes at the end of the 1000ms time period.
2
1
3
2QH 
3XOVH 
2QH 
3XOVH 
PV PV 
+] +] 


① The user changes the frequency to 10 Hz after 500 ms.
② The 1 Hz pulse must finish before the frequency can change to the new 10 Hz frequency.
③ 1 Hz corresponds to 1000 ms
The pulse generator hardware object has the following restriction: Only one instruction can
use the pulse generator as PTO, and the hardware configuration editor manages the use of
the pulse generator. Other instructions that try to access that PTO return an error: "0x8090"
(Pulse generator with the specified hardware ID is in use).
NOTE
Digital I/O points assigned to PWM and PTO cannot be forced
The digital I/O points used by the pulse width modulation (PWM) and pulse train output (PTO)
devices are assigned during device configuration. When digital I/O point addresses are
assigned to these devices, the values of the assigned I/O point addresses cannot be modified
by the Watch table force function.
418
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.8 Pulse

===== PDF PAGE 419 =====
Table 10-190  STATUS parameter error code value
Error code (W#16#...) Description
0 No errors
0x8090 Pulse generator with the specified hardware ID is in use.
0x8091 Frequency out-of-range. The desired frequency exceeds the maximum frequency of the
pulse output selected.
0x80A1 PTO identifier (hardware ID) does not address a valid PTO.
0x80D0 Pulse generator with the specified hardware ID is not activated. Activate the pulse gener­
ator in the CPU properties under "Pulse generators (PTO/PWM)".
0x80D1 Pulse generator with the specified hardware ID has no PTO selection. Select PTO in Hard­
ware Configuration.
10.8.3 Operation of the pulse outputs
཰
ཱ ཱ
① Cycle time
② Pulse width
Pulse width can be expressed as hundredths of the
cycle time (0 to 100), as thousandths (0 to 1000), as
ten thousandths (0 to 10000), or as S7 analog format. 
The pulse width can vary from 0 (no pulse, always off)
to full scale (no pulse, always on). 
Since the PWM output can be varied from 0 to full scale, it provides a digital output that in
many ways is the same as an analog output. For example, the PWM output can be used to
control the speed of a motor from stop to full speed, or it can be used to control position of a
valve from closed to fully opened.
You configure frequency in the hardware configuration (Page 421). You control pulse width
from the user program.
Four pulse generators are available for controlling high-speed pulse output functions: PWM
and Pulse train output (PTO). PTO is used by the motion control instructions. You can assign
each pulse generator to either PWM or PTO, but not both at the same time. 
You can use onboard CPU outputs, or you can use the optional signal board outputs. The
output point numbers are shown in the following table (assuming the default output
configuration). If you have changed the output point numbering, then the output point
numbers will be those you assigned. Note that PWM requires only one output, while PTO can
optionally use two outputs per channel. If an output is not required for a pulse function, it is
available for other uses. Refer to the table below for I/O assignment.
The table below shows the default I/O assignments; however, the four pulse generators can
be configured to any CPU built-in or SB digital output. Different output points support
different voltages and speeds, so take that into account when assigning PWM/PTO locations.
NOTE
Pulse-train outputs cannot be used by other instructions in the user program.
When you configure the outputs of the CPU or signal board as pulse generators (for use with
the PWM or motion control PTO instructions), the corresponding outputs addresses are
removed from the Q memory and cannot be used for other purposes in your user program. If
your user program writes a value to an output used as a pulse generator, the CPU does not
write that value to the physical output.
419
Extended instructions
10.8 Pulse
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 420 =====
NOTE
PTO direction outputs can be freed for use elsewhere in your program.
Each PTO requires the assignment of two outputs: one as a pulse output and one as a
direction output. You can use just the pulse output and not the direction output. You can
then free the direction output for other purposes in your user program. 
Table 10-191  Default output assignments for the pulse generators3
Description Pulse Direction
PTO1 
Built-in I/O Q0.0 Q0.1
SB I/O Q4.0 Q4.1
PWM1 
Built-in outputs Q0.0 -
SB outputs Q4.0 -
PTO2 
Built-in I/O Q0.2 Q0.3
SB I/O Q4.2 Q4.3
PWM2 
Built-in outputs Q0.2 -
SB outputs Q4.2 -
PTO3 
Built-in I/O Q0.41 Q0.51
SB I/O Q4.0 Q4.1
PWM3 
Built-in outputs Q0.41 -
SB outputs Q4.1 -
PTO4 
Built-in I/O Q0.62 Q0.72
SB I/O Q4.2 Q4.3
PWM4 
Built-in outputs Q0.62 -
SB outputs Q4.3 -
1 The CPU 1211C does not have outputs Q0.4, Q0.5, Q0.6, or Q0.7. Therefore, these outputs cannot
be used in the CPU 1211C.
2 The CPU 1212C does not have outputs Q0.6 or Q0.7. Therefore, these outputs cannot be used in the
CPU 1212C.
3 This table applies to the CPU 1211C, CPU 1212C, CPU 1214C, CPU 1215C, and CPU 1217C PTO/PWM
functions.
420
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.8 Pulse

===== PDF PAGE 421 =====
10.8.4 Configuring a pulse channel for PWM or PTO
To prepare for PWM or PTO operation, first configure a pulse channel in the device
configuration by selecting the CPU, then Pulse Generator (PTO/PWM), and choose
PWM1/PTO1 through PWM4/PTO4. Enable the pulse generator (check box). If a pulse
generator is enabled, a unique default name is assigned to this particular pulse generator.
You can change this name by editing it in the "Name:" edit box, but it must be a unique
name. Names of enabled pulse generators will become tags in the "constant" tag table and
will be available for use as one of the following: 
• PWM parameter of the CTRL_PWM instruction
• PTO parameter of the CTRL_PTO instruction
You can also write a comment about this specific pulse generator in the "Comment:" edit box.
Table 10-192  CPU output: Maximum frequency (PTO) and minimum cycle time (PWM)
CPU CPU output channel PTO maximum frequency PWM minimum cycle time
1211C Qa.0 to Qa.3 100 kHz 10 µs
Qa.0 to Qa.3 100 kHz 10 µs1212C
Qa.4, Qa.5 20 kHz 50 µs
Qa.0 to Qa.3 100kHz 10 µs1214C and 1215C
Qa.4 to Qb.1 20 kHz 50 µs
DQa.0 to DQa.3
(.0+, .0- to .3+, .3-)
1 MHz 1 µs1217C
DQa.4 to DQb.1 100 kHz 10 µs
Table 10-193  SB signal board output: Maximum frequency (PTO) and minimum cycle time (PWM)
SB signal board SB output channel PTO maximum fre­
quency
PWM minimum cycle
time
SB 1222, 200 kHz DQe.0 to DQe.3 200kHz 5 µs
SB 1223, 200 kHz DQe.0, DQe.1 200kHz 5 µs
SB 1223 DQe.0, DQe.1 20 kHz 50 µs
NOTE
The minimum cycle time of each of the CPU and Signal Board outputs is given in the tables
above. However, the TIA Portal does not alert you when you configure a PWM pulse
generator with a cycle time that falls below the minimum cycle time of the hardware.
Problems can result with your application, so always ensure that the cycle time lies within the
hardware limits.
421
Extended instructions
10.8 Pulse
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 422 =====
NOTE
When you set the Pulse duration of a PWM signal, the actual Pulse duration time (time that
the pulse is high) must be greater than or equal to 1 millisecond if the Time base is
"Milliseconds". If the Time base is "Microseconds", the actual Pulse duration time must be
greater than or equal to 1 microsecond. The output turns off if the Pulse duration time is less
than 1 "Time base".
For example, a Cycle time of 10 microseconds and a Pulse duration of 5 hundredths produces
a Pulse duration time of 0.5 microseconds. Because this is less than 1 microsecond, the PWM
signal is off.
Parameter assignment 
The Parameter assignment section allows the user to configure the parameters of the output
pulse. The following options are available, depending on whether PWM or PTO is selected: 
• Signal type: Configure the pulse output as PWM or PTO. For PTO selections, refer to SIMAT­
IC STEP 7 S7-1200 Motion Control
(https://support.industry.siemens.com/cs/us/en/view/109773400) for further information:
– PWM
– PTO (pulse A and direction B)
– PTO (pulse up A and pulse down B)
– PTO (A/B phase-shifted)
– PTO (A/B phase-shifted - fourfold)
• Time base (only applies to PWM): Select which units of time to use:
– Milliseconds
– Microseconds
• Pulse duration format (only applies to PWM): Assign the resolution of the pulse duration
(width):
– Hundredths (0 to 100)
– Thousandths (0 to 1000)
– Ten-thousandths (0 to 10000)
– S7 analog format (0 to 27648)
• Cycle time (only applies to PWM): Assign the time duration it takes to complete one pulse
(pulse high time plus pulse low time equals cycle time). You can change the cycle time at
runtime by selecting the check box "Allow runtime modification of the cycle time". Refer
to the "I/O addresses" section below for further information. Range is 1 to 16,777,215
units of time.
• Initial pulse duration (only applies to PWM): Assign the pulse duration of the first pulse.
You can change this value at runtime using the Q word address configured in I/O
addresses. Range is based upon the Pulse duration format.
• Allow runtime modification of the cycle time (only applies to PWM): Selecting this option
allows your program to modify the cycle time of the PWM signal while the program is
running. Refer to the "I/O addresses" section below for further information.
422
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.8 Pulse

===== PDF PAGE 423 =====
NOTE
When setting the pulse duration of a PWM signal, be sure to consider the switching delay of
the output channel as specified in Appendix A. The actual pulse duration measured at the
output may be greater than the selected pulse duration. The increase of the pulse duration is
more pronounced for small pulse duration and higher frequencies. Be sure to verify that the
pulse duration measured at the output matches your requirements.
Determining the Pulse duration value 
"Pulse duration" is derived by multiplying the "Initial pulse duration" by the "Cycle time". When
you select a "Time base", "Pulse duration format", "Cycle time", and "Initial pulse duration",
you must keep in mind that the overall "Pulse duration" cannot be a fractional value. If your
resulting "Pulse duration" is a fractional value, you should adjust your "Initial pulse duration"
or change your "Time base" to generate an integer value.
Here are two examples:
• Example 1: If you select the following values:
– Time base = Milliseconds (ms)
– Pulse duration format = Hundredths (0 to 100)
– Cycle time = 3 ms
– Initial pulse duration = 75
The resulting "Pulse duration" = .75 x 3 ms = 2.25 ms
This "Pulse duration" value is fractional and causes an error when you operate the
CTRL_PWM instruction. The "Pulse duration" value must be an integer value.
• Example 2: If you select the following values:
– Time base = Microseconds (µs)
– Pulse duration format = Hundredths (0 to 100)
– Cycle time = 3000 µs
– Initial pulse duration = 75
The resulting "Pulse duration" = .75 x 3000 µs = 2250 µs
This "Pulse duration" value is an integer value, and the CTRL_PWM instruction functions
properly with this value.
Hardware outputs
In the hardware outputs section, select the output channel from the dropdown menu.
Depending on the configuration, there may be one or two outputs to select. If you do assign
an output channel to a pulse generator, the output channel cannot be used by another pulse
generator, HSC, or the process image register.
NOTE
Pulse generator outputs cannot be used by other instructions in the user program
When you configure the outputs of the CPU or signal board as pulse generators (for use with
the PWM, PTO, or motion control instructions), the corresponding outputs addresses are
removed from the Q memory and cannot be used for other purposes in your program. If your
program writes a value to an output used as a pulse generator, the CPU does not write that
value to the physical output.
423
Extended instructions
10.8 Pulse
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 424 =====
I/O addresses 
The PWM has two bytes of Q memory designated for "Pulse duration". While the PWM is
running, you can modify the value in the assigned Q memory and change the Pulse duration.
In the I/O Address section, enter the Q word address where you want to store the Pulse
duration value.
The default addresses for the PWM Pulse duration values are as follows:
• PWM1: QW1000
• PWM2: QW1002
• PWM3: QW1004
• PWM4: QW1006
For the PWM, the value at this location controls the duration of the pulse and is initialized to
the "Initial pulse duration:" value (assigned above) each time the CPU transitions from STOP
to RUN mode. You change this Q-word value during runtime to cause a change in the pulse
duration. The range of this value is dependent on the Pulse duration format configured under
Parameter assignment.
You can also allocate an additional four bytes of Q memory for the "Cycle time" of the PWM
signal. Refer to "Operation of the pulse outputs" (Page 419) for a diagram of the PWM signal.
When you select the "Allow runtime modification of the cycle time" check box, the first two
bytes hold the Pulse duration value and the last four bytes hold the Cycle time value.
While the PWM is running, you can modify the value of the double word at the end of the Q
memory that is allocated to that PWM. This changes the Cycle time of the PWM signal. For
example, you enable this option so that the CPU allocates six bytes for PWM1, and you decide
to use QB1008 to QB1013. Once you download the program and start the PWM, you can
modify the Pulse duration using QW1008 and the Cycle time using QD1010.
Each time the CPU transitions from STOP to RUN mode, the CPU initializes the Cycle time
value in Q memory to the "Cycle time" value assigned above in the "Parameter assignment"
section. The units and range of values for the Cycle time value in Q memory are the same as
the configuration in the "Parameter assignment" section.
When you select the "Allow runtime modification of the cycle time" check box, the TIA Portal
automatically selects a new address for the output address. The new output address cannot
be the same as the default address for that pulse generator. The TIA Portal uses the next
available block of six consecutive bytes. If the search does not find an available block of Q
memory before it reaches the end of Q memory, the search starts over at address "0" of Q
memory and continues searching for an available block.
A pulse generator configured for PTO does not use the Q-word address.
424
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.8 Pulse

===== PDF PAGE 425 =====
10.9 Recipes and Data logs
10.9.1 Recipes 
10.9.1.1 Recipe overview
Recipe data storage
• A recipe data block that you create in your project must be stored in CPU load memory.
Internal CPU memory or an external memory "Program" card can be used.
• Another DB that you must create is the active recipe data block. This DB must be in work
memory, where one active recipe record is read or written with your program logic. 
Recipe data management
The recipe DB uses an array of product recipe records. Each element of the recipe array
represents a different recipe flavor that is based on a common set of components.
• You create a PLC data type or struct that defines all the components in one recipe record.
This data type template is reused for all recipe records. Product recipes vary according to
the start values that are assigned to the recipe components.
• One of the recipes can be transferred at any time from the recipe DB (all recipes in load
memory) to the active recipe DB (one recipe in work memory) using the READ_DBL
instruction. After a recipe record is moved to work memory, then your program logic can
read the component values and begin a production run. This transfer minimizes the
amount of CPU work memory that is required for recipe data.
• If the active recipe component values are adjusted by an HMI device during a production
run, you can write the modified values back to the recipe DB, using the WRIT_DBL
instruction.
Recipe export (from recipe DB to CSV file)
The complete set of recipe records can be generated as a CSV file using the RecipeExport
instruction. Unused recipe records are also exported.
Recipe import (from CSV file to recipe DB)
Once a recipe export operation is completed, then you can use the generated CSV file as a
data structure template.
1. Use the file browser page in the CPU web server to download an existing recipe CSV file
from the CPU to a PC
2. Modify the recipe CSV with an ASCII text editor. You can modify the start values assigned
to components, but not the data types or data structure
425
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 426 =====
3. Upload the modified CSV file from PC back to the CPU. However, the old CSV file in CPU
load memory (with the same name) must be deleted or renamed before the CPU Web
server allows the upload operation.
4. After the modified CSV file is uploaded to the CPU, then you can use the RecipeImport
instruction to transfer the new start values from the modified CSV file (in CPU load
memory) to the recipe DB (in CPU load memory). 
10.9.1.2 Recipe example
Example recipes
The table below shows how to prepare recipe information for use in a recipe DB. The example
recipe DB stores five records, three of which are used. The fourth and fifth records are free for
later expansions. Each table row represents one record that stores the recipe name,
component data types, and component values. 
productname water barley wheat hops yeast waterTmp mashTmp mashTime QTest
Pils 10 9 3 280 39 40 30 100 0
Lager 10 9 3 150 33 50 30 120 0
BlackBeer 10 9 3 410 47 60 30 90 1
Not_used 0 0 0 0 0 0 0 0 0
Not_used 0 0 0 0 0 0 0 0 0
Creating a recipe data block
NOTE
Rules for recipe data blocks
• The recipe DB must contain a single dimension array of either a PLC data type or a struct.
The recipe example shows how to create a recipe DB with a PLC data type.
• In the example, the data type of the component ingredients are all the UINT data type.
The component data types may also be a mix of any data type except for structs. In a
recipe DB array element, a struct in a PLC data type or a struct in a struct is not allowed.
426
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 427 =====
First, create a new PLC data type
Add a new PLC data type whose name is the recipe type. In the following image,
"Beer_Recipe" is the new complex PLC data type that stores a sequence of simple data types.
The "Beer_Recipe" PLC data type is a data template that is reused in each recipe DB record and
also in the active recipe DB. Enter the component names and data types that are common to
all the example recipes. The individual component values are added later in the recipe DB. 
Second, create a recipe data block
• Create your recipe DB as a global data block with the DB property "Only store in load
memory" enabled.
• The name of a recipe data block is used as file name of the corresponding CSV file. The DB
name characters you assign must follow the Windows file system naming restrictions.
Characters \ / : * ? " < > | and the space character are not allowed.
• The recipe array assignment is "Products" as Array [1.. 5] of "Beer_Recipe". The array size 5
is the maximum number of recipe flavors that are possible.
• The values for recipe components are added as DB start values.
In the following image, the "BlackBeer" recipe is expanded to show all the components of a
recipe record.
427
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 428 =====
Recipe export (from recipe DB to CSV file)
"RecipeExport (Page 429)" execution transfers recipe DB data to a CSV file, as shown in the
following text file. 
Recipe_DB.csv 
index,productname,water,barley,wheat,hops,yeast,waterTmp,
mashTmp,mashTime,QTest
1,”Pils”,10,9,3,280,39,40,30,100,0
2,”Lager”,10,9,3,150,33,50,30,120,0
3,”BlackBeer”,10,9,3,410,47,60,30,90,1
4 ”Not_used”,0,0,0,0,0,0,0,0,0
5 ”Not_used”,0,0,0,0,0,0,0,0,0
Recipe import (from CSV file to recipe DB)
1. Use the file browser page (Page 794) in the Web server to download an existing recipe
CSV file from CPU load memory to a PC
2. Modify the recipe CSV with an ASCII text editor. You can modify the start values assigned
to components, but not the data types or data structure
3. Upload the modified CSV file from the PC back to the CPU. You must, however, delete or
rename the old CSV file in CPU load memory (of the same name) before the Web server
allows the upload operation.
4. After you upload the modified CSV file to the CPU, then you can use the RecipeImport
instruction to transfer the new start values from the modified CSV file (in CPU load
memory) to the recipe DB (in CPU load memory). 
CSV files must exactly match the corresponding recipe DB structure
• The values in the CSV file can be changed, but changing the structure is not allowed. The
RecipeImport instruction requires that the exact number of records and components
matches the destination recipe DB structure. Otherwise, RecipeImport execution fails. For
example, if 10 recipes are defined in the recipe DB but only 6 are in use, then line 7 to 10
in the CSV file are also transferred to the DB. You must coordinate whether this data is
valid or not. For example, you can assign a variable “Not_used” for the product name in
unused recipe records. 
• If you add data records to the text file and import the modified file, make sure the recipe
DB array limit you assign has enough elements for all the recipe records.
• An index number is automatically generated during export to the CSV file. If you create
additional data records, add consecutive index numbers accordingly.
• RecipeImport execution checks the CSV file data for correct structure and whether the
values fit in the data types assigned in the associated recipe DB. For example, a Bool data
type cannot store an integer value and the RecipeImport execution fails.
428
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 429 =====
Display CSV recipe data in Excel
You can open the CSV file in Excel for easy reading and editing. If the commas are not
recognized as decimal separators, use the Excel import function to output the data in
structured form.
NOTE
Commas in the name field of the PLC data type element
Do not place commas in the name field of the PLC data type element(s) used in a recipe. If
you place commas in the name field, Excel inserts extra columns in the displayed .csv file.
These extra columns can introduce errors when you edit the recipe record file start values.
10.9.1.3 Program instructions that transfer recipe data
RecipeExport (Recipe export)
Table 10-194  RecipeExport instruction
LAD/FBD SCL Description
"RecipeExport_DB"(
   req:=_bool_in_,
   done=>_bool_out_,
   busy=>_bool_out_,
   error=>_bool_out_,
   status=>_word_out_,
   Recipe_DB:=_variant_inout_);
The "RecipeExport" instruction exports all
recipe records from a recipe data block to the
CSV file format. The CSV file contains product
names, component names, and start values.
The CSV file is stored in internal load memory
or external load memory, if an optional extern­
al "program" memory card is installed.
The export operation is triggered by the "REQ"
parameter. The BUSY parameter is set to "1"
during export processing. After the execution
of RecipeExport stops, BUSY is reset to "0" and
the completion of the operation is indicated
with "1" at the DONE parameter. If an error
occurs during execution, then parameters
ERROR and STATUS indicate the result.
A recipe DB must be created before a recipe export is possible. The name of a recipe data
block is used as the file name of the new CSV file. If a CSV file with an identical name already
exists, then it is overwritten during the export operation.
429
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 430 =====
You can use the File Browser page (Page 794) of the CPU's built-in Web server to access the
recipe CSV file. The file is put in the recipe folder in the root directory of CPU load memory.
Table 10-195  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Control parameter REQUEST: Activates the export on a positive edge.
RECIPE_DB In/Out Variant Pointer to the recipe data block. Refer to the "Recipe DB example (Page
426)" for details. The DB name characters must follow the Windows
file system naming restrictions. Characters \ / : * ? " < > | and the space
character are not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was com­
pleted with no error. (Default value: False)
BUSY OUT Bool RecipeExport execution
• 0: No operation in progress
• 1: Operation on progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was termin­
ated with an error. The error code value at the STATUS parameter is
valid only during the single scan where ERROR = TRUE.
• 0: No warning or error
• 1: An error has occurred. The STATUS parameter provides informa­
tion on the type of error.
STATUS OUT Word Execution condition code
Table 10-196  Values of ERROR and STATUS
ERROR STATUS
(W#16#....) 
Description
0 0000 No error
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All instance memory is in use.
1 8090 File name contains invalid characters
1 8091 The data structure referenced with RECIPE_DB cannot be processed.
1 8092 Data structure specified in RECIPE_DB exceeds 5000 bytes
1 80B3 Not enough space in on MC or in internal load memory
1 80B4 MC is write protected
1 80B6 Recipe DB attribute "Only store in load memory" is not enabled.
1 80C0 CSV file is temporarily locked
1 80C1 DB is temporarily locked 
430
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 431 =====
RecipeImport (Recipe import)
Table 10-197  RecipeImport instruction
LAD/FBD SCL Description
"RecipeImport_DB"(
    req:=_bool_in_,
    done=>_bool_out_,
    busy=>_bool_out_,
    error=>_bool_out_,
    status=>_word_out_,
    Recipe_DB:=_variant_inout_);
The "RecipeImport" instruction
imports recipe data from a CSV file, in
CPU load memory, to a recipe data
block referenced by the RECIPE_DB
parameter. Start values in the recipe
data block are overwritten by the
import process. The import operation
is triggered by the "REQ" parameter.
The BUSY parameter is set to "1" dur­
ing import processing. After the exe­
cution of RecipeImport stops, BUSY is
reset to "0" and the completion of the
operation is indicated with "1" at the
DONE parameter. If an error occurs
during execution, then parameters
ERROR and STATUS indicate the result.
Table 10-198  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Control parameter REQUEST: Activates the import on a positive edge.
RECIPE_DB In/Out Variant Pointer to the recipe data block. Refer to "Recipe DB example (Page
426)" for details. The DB name characters must follow the Windows file
system naming restrictions. Characters \ / : * ? " < > | and the space char­
acter are not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error. (Default value: False)
BUSY OUT Bool • 0 - No operation in progress
• 1 - Operation on progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was termin­
ated with an error. The error code value at the STATUS parameter is val­
id only during the single scan where ERROR = TRUE. 
STATUS OUT Word Execution condition code (Default value: 0)
A recipe DB that contains a structure which is consistent with the CSV file data structure must
exist, before a recipe import operation is possible.
CSV file rules:
• The CSV file must be located in the root directory "Recipes" folder of internal load memory
or external load memory, if an optional external "program" memory card is installed.
• The name of the CSV file must match the name of the data block at the RECIPE_DB
parameter.
• The first line (header) of the CSV file contains the name of the recipe components. The
first line is ignored during import. The names of the recipe components in the CSV file and
the data block are not reconciled during the import process.
431
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 432 =====
• In each case the first value in each line of the CSV file is the index number of the recipe.
The individual recipes are imported in the order of the index. For this, the index in the CSV
file has to be in ascending order and may contain no gaps (if this is not the case, the error
message 80B0 is output at the STATUS parameter).
• The CSV file may not contain more recipe data records than provided for in the recipe data
block. The maximum number of data records is indicated by the array limits in the data
block.
Table 10-199  Values of ERROR and STATUS
ERROR STATUS
(W#16#....) 
Description
0 0000 No error
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All instance memory is in use.
1 8090 The file name contains invalid characters.
1 8092 No matching CSV file found for the import. Possible cause: The name of the CSV file does
not match the name of the recipe DB.
1 80C0 CSV file is temporarily locked.
1 80C1 Data block is temporarily locked.
1 80B0 Numbering in the index of the CSV file is not continuous, not ascending or exceeds the
maximum number (array limit) in the data block.
1 80B1 Structure of the recipe data block and the CSV file do not match: The CSV file contains
too many fields.
1 80B2 Structure of the recipe data block and the CSV file do not match: The CSV file contains
too few fields.
1 80B6 Recipe DB attribute "Only store in load memory" is not enabled.
1 80D0 +n Structure of the recipe data block and the CSV file do not match: Data type in field n
does not match (n<=46).
1 80FF Structure of the recipe data block and the CSV file do not match: Data type in field n
does not match (n>46).
10.9.1.4 Recipe example program
Prerequisites for the recipe example program
The prerequisites for the recipe example program are as follows:
• A recipe DB that stores all recipe records. The recipe DB is stored in load memory.
• An active recipe DB that stores a copy of one recipe in work memory. 
Refer to the "Recipe DB example (Page 426)" for details about the recipe DB and the
corresponding CSV file.
432
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 433 =====
Create the active recipe DB
On the "Add new block" window:
• Select the "Data block" button on the "Add new block" window
• On the "Type" drop-down menu, select the "Beer_recipe" PLC data type that you created
previously. 
Start values are not required. The DB data values are set when one recipe is transferred from
the recipe DB to the active recipe DB. In the example, the active recipe DB is the destination
for READ_DBL data and provides source data for WRITE_DBL. The following image shows the
Active_Recipe DB.
Instance DBs
The instance DBs used by instructions RecipeExport ("RecipeExport_DB") and RecipeImport
("RecipeImport_DB") are created automatically when you place the instructions in your
program. The instance DBs are used to control instruction execution and are not referenced
in the program logic.
Example recipe program
Network 1 A rising edge on REQ starts the export process. A CSV file is generated from the
recipe DB data and placed in the CPU memory recipes folder.
433
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 434 =====
Network 2 Capture the STATUS output from RecipeExport execution, because it is only valid
for one scan.
Network 3 A rising edge on REQ starts the import process. The existing recipe DB is loaded
with all recipe data read from the corresponding CSV file that is located in the CPU memory
recipes folder.
Network 4 Capture the STATUS output from RecipeImport execution, because it is only valid
for one scan.
Network 5 READ_DBL copies the start values from one recipe "Recipe_DB". Products[1] (in
CPU load memory) to the Active_Recipe DB current values (in CPU work memory). After
READ_DBL execution, your program logic can access the recipe component values by
addressing locations in the Active_Recipe DB. For example, the symbolic addresses (
"Active_Recipe".productname) and ("Active_Recipe.water) provide your program logic with
the current recipe name and quantity of water.
434
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 435 =====
Network 6 During run time, An HMI device could modify a component value stored in the
Active_Recipe DB. Improved recipe data can be stored by executing WRIT_DBL. In the
example, all Recipe_DB start values for the single recipe "Recipe_DB". Products[1] are
overwritten by the current values from the "Active_Recipe" DB.
10.9.2 Data logs
Your control program can use the data log instructions to store run-time data values in
persistent log files. The CPU stores data log files in flash memory (CPU or memory card) in
standard CSV (Comma Separated Value) format. The CPU organizes the data records as a
circular log file of a pre-determined size. 
You use the data log instructions in your program to create, open, write a record to, and close
the log files. You decide which program values to log by creating a data buffer that defines a
single log record. The CPU uses your data buffer as temporary storage for a new log record.
Your control program moves new current values into the buffer during runtime. When the
program has updated all of the current data values, it can then execute the DataLogWrite
instruction to transfer data from the buffer to a data log record.
You can work with data logs from the Web Server (Page 753).
10.9.2.1 Data log record structure
The DATA and HEADER parameters of the DataLogCreate instruction assign the data type and
the column header description of all data elements in a log record. 
DATA parameter for the DataLogCreate instruction
The DATA parameter points to memory used as a temporary buffer for a new log record and
must be assigned to an M or DB location.
You can assign an entire DB (derived from a PLC data type that you assign when the DB is
created) or part of a DB (the specified DB element can be any data type, data type structure,
PLC data type, or data array).
The DataLogCreate instruction limits structure data types to a single nesting level. An array-
of-strings is not considered a single nesting level in this context. Currently the DataLogCreate
instruction does not return an error. The instruction only processes the first string in the
array-of-strings. The total number of data elements declared should correspond to the
number of columns specified in the header parameter. The maximum number of data
elements you can assign is 253 (with a timestamp) or 255 (without a timestamp). This
restriction keeps your record inside the 256 column limit of an Excel sheet.
The DATA parameter can assign either retentive or non-retentive data elements in a
"Standard" (compatible with S7-300/400) or "Optimized" DB type. 
435
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 436 =====
In order to write a Data log record you must first load the temporary DATA record with new
process values and then execute the DataLogWrite instruction that saves new record values in
the Datalog file. 
HEADER parameter for the DataLogCreate instruction
The HEADER parameter points to column header names for the top row of the data matrix
encoded in the CSV file. HEADER data must be located in DB or M memory and the characters
must follow standard CSV format rules with commas separating each column name. The data
type may be a string, byte array, or character array. Character/byte arrays allow increased
size, where strings are limited to a maximum of 255 bytes. The HEADER parameter is
optional. If the HEADER is not assigned, then no header row is created in the Data log file.
10.9.2.2 Program instructions that control data logs 
DataLogCreate (Create data log)
Table 10-200  DataLogCreate instruction
LAD/FBD SCL Description
"DataLogCreate_DB"(
    req:=_bool_in_,
    records:=_udint_in_,
    format:=_uint_in_,
    timestamp:=_uint_in_,
    done=>_bool_out_,
    busy=>_bool_out_,
    error=>_bool_out_,
    status=>_word_out_,
    name:=_string_inout_,
    ID:=_dword_inout_,
    header:=_variant_inout_,
    data:=_variant_inout_);
Creates and initializes a data log file. The CPU cre­
ates the file in the \DataLogs folder, using the
name in the NAME parameter, and implicitly opens
the file for write operations. You can use the Data
log instructions in your program to store runtime
process data in the flash memory of the CPU or on
the memory card.
STEP 7 automatically creates the associated
instance DB when you insert the instruction. 
1 In the SCL example, "DataLogCreate_DB" is the name of the instance DB.
Table 10-201  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation.
(Default value: False)
RECORDS IN UDint The maximum number of data records the circular data log
can contain before overwriting the oldest entry:
The header record is not included. Sufficient available PLC
load memory must exist in order to successfully create the
data log. (Default value - 1)
FORMAT IN UInt Data log format:
• 0 - Internal format (not supported)
• 1 - Comma separated values "csv-eng" (Default value)
436
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 437 =====
Parameter and type Data type Description
TIMESTAMP IN UInt Data time stamp format: Column headers for date and
time fields are optional. The time stamp can use either the
system time (Coordinated Universal Time - UTC) or the loc­
al time.
• 0 - No time stamp
• 1 - system time mm/dd/yyyy,hh:mm:ss
• 2 - local time mm/dd/yyyy,hh:mm:ss 
• 3 - system time mm/dd/yyyy,hh:mm:ss 
• 4 - local time yyyy-mm-dd,hh:mm:ss 
• 5 - system time yyyy-mm-dd,hh:mm:ss
NAME IN Variant Data log name: You provide the name. This variant only
supports a String data type and must be located in DB, or
local memory. (Default value: ' ')
The string reference is the name of the data log file. Use
characters from the ASCII character set, with the exception
of the characters \ / : * ? " < > | and the space character.
ID In/Out DWord Data log numeric identifier: You store this generated value
for use with other Data log instructions. The ID parameter
is only used as an output with the DataLogCreate instruc­
tion. (Default value: 0)
Symbolic name access for this parameter is not allowed.
HEADER In/Out Variant Pointer to data log column header names for the top row
of the data matrix encoded in the CSV file. (Default value:
null). 
HEADER data must be located in DB or M memory.
The characters must follow standard CSV format rules with
commas separating each column name. The data type may
be a string, byte array, or character array. Character/byte
arrays allow increased size, where strings are limited to a
maximum of 255 bytes.
The HEADER parameter is optional. If the HEADER is not
parameterized, then no header row is created in the Data
log file.
DATA In/Out Variant Pointer to the record data structure, user defined type
(UDT), or array. Record data must be located in DB or M
memory.
The DATA parameter specifies the individual data elements
(columns) of a data log record and their data type. The
DataLogCreate instruction limits structure data types to a
single nesting level. An array-of-strings is not considered a
single nesting level in this context. Currently the
DataLogCreate instruction does not return an error. The
instruction only processes the first string in the array-of-
strings. The number of data elements declared should cor­
respond to the number of columns specified in the header
parameter. The maximum number of data elements you
can assign is 253 (with a timestamp) or 255 (without a
timestamp). This restriction keeps your record inside the
256 column limit of an Excel sheet.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request
was completed with no error. (Default value: False)
437
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 438 =====
Parameter and type Data type Description
BUSY OUT Bool • 0 - No operation in progress
• 1 - Operation on progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request
was terminated with an error. The error code value at the
STATUS parameter is valid only during the single scan
where ERROR = TRUE. 
STATUS OUT Word Execution condition code (Default value: 0)
The CPU creates a data log file with a pre-determined fixed sized based on the RECORDS and
DATA parameters and organizes the data records as a circular log file. The DataLogCreate
instruction allocates persistent CPU memory for the entire data log when the instruction
returns DONE = TRUE. The required memory in the CPU is greater than the size of the file due
to file system management and related values. The persistent memory for the data log
remains allocated until the CPU deallocates the memory in one of the following ways:
• The user program calls the DataLogDelete instruction
• A Web server user deletes the data log from the Web server
• A SIMATIC Automation Tool user deletes the data log from the SIMATIC Automation Tool
Deleting the data log file by other means, such as using a card reader, does not deallocate the
CPU persistent memory for the data log.
The DataLogWrite instruction appends new records to the data log file until it stores the
maximum number of records that is specified by the RECORDS parameter. The next record
written will overwrite the oldest record. Another DataLogWrite operation will overwrite the
next oldest data record and so on.
Memory resource usage:
• The data logs consume only load memory.
• The size of all data logs combined is limited by the available resources of load memory.
Only eight data logs can be open at one time. You can manage your data logs from the
File Browser (Page 794) standard Web page. See the description of this standard Web
page for guidelines on how many data logs to maintain at a time.
• The maximum possible number for the RECORDS parameter is the limit for an UDint
number (4,294,967,295). The actual limit for the RECORD parameter depends on the size
of a single record, the size of other data logs, and the available resources of load memory.
In addition, Excel limits the number of rows allowed in an Excel sheet.
NOTE
Data log creation execution must be complete before starting a data log write operation 
• DataLogCreate and DataLogNewFile log file creation operations extend over many
program scan cycles. The actual time required for the log file creation depends on the
record structure and number of records. Your program logic must monitor and catch the
DONE bit's transition to the TRUE state that signals the completion of a log file creation. If
the user program executes a DataLogWrite instruction before a data log creation
operation is complete, then the write operation will fail to write a new data log record as
expected.
• In certain situations when a very fast program scan is running, data log creation can take
an extended time. If the long creation time is too slow, you should ensure that the
checkbox for the Enable minimum cycle time for cyclic OBs is active, and the minimum
cycle time is set to one ms or greater. Refer to Configuring the cycle time and
communication load (Page 81) for more information. 
438
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 439 =====
NOTE
The DataLogNewFile instruction copies an existing data log's record structure
If you want to prevent overwriting any data records, then you can use the DataLogNewFile
instruction to create a new data log based on the current data log, after the current data log
has stored the maximum number of records. New data records are stored in the new data log
file. The old data log file and record data remain stored in flash memory.
Table 10-202  Values of ERROR and STATUS
ERROR STATUS
(W#16#....) 
Description
0 0000 No error
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All internal instance memory is in use.
1 807F Internal error
1 8090 Invalid file name
1 8091 Name parameter is not a String reference.
1 8093 A data log already exists with that name. Use a different name, make sure the existing
data log's .csv file is not open, and then use the File Browser (Page 794) page of the
Web Server to delete the existing data log. 
1 8097 Requested file length exceeds file system maximum.
1 80B2 Out of resource IDs
Note: Delete some existing data logs or decrease the number of columns in the data
record structure to avoid this error. 
1 80B3 Insufficient load memory available.
1 80B4 MC (memory card) is write-protected.
1 80C0 Archive file is locked
1 80C1 Too many open files: No more than eight opened data log files are allowed.
1 8253 Invalid record count
1 8353 Invalid format selection
1 8453 Invalid timestamp selection
1 8B24 Invalid HEADER area assignment: For example, pointing to local memory
1 8B51 Invalid HEADER parameter data type
1 8B52 Too many HEADER parameter data elements
1 8C24 Invalid DATA area assignment: For example, pointing to local memory
1 8C51 Invalid DATA parameter data type
1 8C52 Too many DATA parameter data elements
439
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 440 =====
DataLogOpen (Open data log)
Table 10-203  DataLogOpen instruction
LAD / FBD SCL Description
"DataLogOpen_DB"(
    req:=_bool_in_,
    mode:=_uint_in_,
    done=>_bool_out_,
    busy=>_bool_out_,
    error=>_bool_out_,
    status=>_word_out_,
    name:=_string_inout_,
    ID:=_dword_inout_);
Opens a pre-existing data log file. You must open a data log before
you can write (Page 441) new records to the log. You can open and
close data logs individually. A maximum of eight data logs can be
open at the same time. 
STEP 7 automatically creates the associated instance DB when you
insert the instruction.
2 In the SCL example, "DataLogOpen_DB" is the name of the instance DB.
Table 10-204  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation. (Default
value: False)
MODE IN UInt Operation mode:
• 0 - Append to existing data (Default value)
• 1 - Clear all existing records
NAME IN Variant Name of an existing data log: This variant only supports a String data
type and can only be located in local, DB, or M memory. (Default
value: ' ')
ID In/Out DWord Numeric identifier of a data log. (Default value: 0)
Note: Symbolic name access for this parameter is not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was com­
pleted with no error. (Default value: False)
BUSY OUT Bool • 0 - No operation in progress
• 1 - Operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was termin­
ated with an error. The error code value at the STATUS parameter is
valid only during the single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code (Default value: 0)
You can provide either the NAME or an ID (ID parameter as an input) of a pre-existing data
log. If you provide both parameters and a valid ID does correspond to the NAME data log,
then the ID is used, and the NAME ignored. 
The NAME must be the name of a data log created by the DataLogCreate instruction. If only
the NAME is provided and the NAME specifies a valid data log, then the corresponding ID will
be returned (ID parameter as an output).
440
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 441 =====
NOTE
General usage of data log files
• Data log files are automatically opened after the DataLogCreate and DataLogNewFile
operations.
• Data log files are automatically closed after a PLC RUN to STOP transition or a PLC power
cycle.
• A Data log file must be open before a new DataLogWrite operation is possible.
• A maximum of eight data log files may be open at one time. More than eight data log files
can exist, but some of them must be closed so no more than eight are open.
Table 10-205  Values of ERROR and STATUS
ERROR STATUS (W#16#) Description
0 0000 No error
0 0002 Warning: Data log file already open by this application program
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All internal instance memory is in use.
1 8090 Data log definition is inconsistent with existing data log file.
1 8091 Name parameter is not a String reference.
1 8092 Data log does not exist.
1 80C0 Data log file is locked.
1 80C1 Too many open files: No more than eight opened data log files are allowed.
NOTE
Load memory overuse 
Each open or close of a data log file causes multiple writes to the load memory. Frequent
opening and closing of data log files might cause the load memory to degrade prematurely. 
It is not necessary to close a data log between write operations.
DataLogWrite (Write data log)
Table 10-206  DataLogWrite instruction
LAD / FBD SCL Description
"DataLogWrite_DB"(
    req:=_bool_in_, 
    done=>_bool_out_, 
    busy=>_bool_out_,
    error=>_bool_out_,
    status=>_word_out_,
    ID:=_dword_inout_);
Writes a data record into the specified data log. The pre-existing target
data log must be open (Page 440) before you can write to it with a
DataLogWrite instruction. 
STEP 7 automatically creates the associated instance DB when you insert
the instruction.
2 In the SCL example, "DataLogWrite_DB" is the name of the instance DB.
441
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 442 =====
Table 10-207  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation. (Default value:
False)
ID In/Out DWord Numeric data log identifier. Only used as an input for the DataLogWrite
instruction. (Default value: 0)
Note: Symbolic name access for this parameter is not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error.
BUSY OUT Bool • 0 - No operation in progress
• 1 - Operation on progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated
with an error. The error code value at the STATUS parameter is valid only
during the single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code (Default value: 0)
The DATA parameter of a DataLogCreate instruction defines the memory address and data
structure of the record buffer. The control program must load the record buffer with current
runtime process values and then execute the DataLogWrite instruction to move new record
data from the buffer to the data log.
The ID parameter identifies a data log and data record configuration. The DataLogCreate
instruction generates the ID number.
If there are empty records in the circular data log file, then the DataLogWrite instruction
writes the next available empty record. If all records are full, then the DataLogWrite
instruction overwrites the oldest record.
Data log creation operations must be complete, before starting a data log write operation.
DataLogCreate and DataLogNewFile log file creation operations extend over many program
scan cycles. The actual time required for the log file creation depends on the record structure
and number of records. Your program logic must monitor and catch the DONE bit's transition
to the TRUE state that signals the completion of a log file creation. If a DataLogWrite
instruction executes before a data log creation operation is complete, then the write
operation does not write a new data log record.
NOTE
Effect of data logs on internal load memory
Each data log write consumes at a minimum 2 KB of memory. If your program writes small
amounts of data frequently, it is consuming at least 2 KB of memory on each write. A better
implementation would be to accumulate the small data items in a data block (DB), and to
write the data block to the data log at less frequent intervals.
If your program writes many data log entries at a high frequency, consider using a
replaceable SIMATIC memory card.
NOTICE
Potential for data log data loss during a CPU power failure
If there is a power failure during an incomplete DataLogWrite operation, then the data
record being transferred to the data log could be lost. 
442
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 443 =====
Table 10-208  Values of ERROR and STATUS
ERROR STATUS (W#16#) Description
0 0000 No error
0 0001 Indicates that the data log is full: Each data log is created with a specified maxim­
um number of records. The last record of the maximum number has been written.
The next write operation will overwrite the oldest record.
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All internal instance memory is in use.
1 8092 Data log does not exist.
1 80B0 Data log file is not open (for explicit open mode only).
DataLogClear (Empty data log)
Description
Table 10-209  DataLogClear instruction
LAD / FBD SCL Description
"DataLogClear_DB"(
    REQ:=_bool_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    ID:=_dword_inout_);
The "DataLogClear" instruction deletes all data
records in an existing data log. The instruction does
not delete the optional header of the CSV file (see
the description of the HEADER parameter of the
instruction "DataLogCreate (Page 436)").
You use the ID parameter to select the data log
whose data records are to be deleted.
"DataLogClear_DB" is the name of the instance DB.
Requirement
Before you can delete data records, the data log must be open. Use the DataLogOpen (Page
440) instruction to open a data log.
443
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 444 =====
Parameters
The following table shows the parameters of the "DataLogClear" instruction:
Parameter Declaration Data type Memory area Description
REQ Input BOOL I, Q, M, L, D, T, C or
constant
(T and C are only avail­
able in LAD and FBD
with S7-1500)
Execution of the instruction upon a rising edge.
ID InOut DWORD I, Q, M, D, L Numeric data log identifier
DONE Output BOOL I, Q, M, D, L Instruction was executed successfully.
BUSY Output BOOL I, Q, M, D, L Execution of the instruction not yet complete.
ERROR Output BOOL I, Q, M, D, L • 0: No error.
• 1: An error occurred during execution of
the instruction. 
Detailed information is output at the STATUS
parameter.
STATUS Output WORD I, Q, M, D, L Status parameter
The parameter is only set for the duration of
one call. To display the status, you should
therefore copy the STATUS parameter to a free
data area.
You can find additional information on valid data types under "Data types (Page 95)".
Parameter STATUS
Error code*
(W#16#...)
Explanation
0000 No error.
7000 No job processing active.
7001 Start of job processing. Parameter BUSY = 1, DONE = 0
7002 Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1".
8080 The data log file selected with the ID parameter cannot be processed with the "DataLogClear" instruction.
8092 Data log does not exist.
80A2 Write error signaled back by the file system.
80B0 Data log is not open.
80B4 The memory card is write-protected.
* The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the
display formats, refer to "See also".
444
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 445 =====
DataLogClose (Close data log)
Table 10-210  DataLogClose instruction
LAD / FBD SCL Description
"DataLogClose_DB"(
   req:=_bool_in_,
   done=>_bool_out_,
   busy=>_bool_out_,
   error=>_bool_out_,
   status=>_word_out_,
   ID:=_dword_inout_);
Closes an open data log file. DataLogWrite operations to a
closed data log result in an error. No write operations are
allowed to this data log until another DataLogOpen opera­
tion is performed.
A transition to STOP mode will close all open data log files. 
STEP 7 automatically creates the associated instance DB
when you insert the instruction.
2 In the SCL example, "DataLogClose_DB" is the name of the instance DB.
Table 10-211  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation. (Default value: False)
ID In/Out DWord Numeric identifier of a data log. Only used as an input for the DataLogClose
instruction. (Default value: 0)
Note: Symbolic name access for this parameter is not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan after the last request was completed with no
error. 
BUSY OUT Bool • 0 - No operation in progress
• 1- Operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated with
an error. The error code value at the STATUS parameter is valid only during the
single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code (Default value: 0)
Table 10-212  Values of ERROR and STATUS
ERROR STATUS (W#16#) Description
0 0000 No error
0 0001 Data log not open
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8092 Data log does not exist.
NOTE
Load memory overuse 
Each open or close of a data log file causes multiple writes to the load memory. Frequent
opening and closing of data log files might cause the load memory to degrade prematurely. 
It is not necessary to close a data log between write operations.
445
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 446 =====
DataLogDelete (Delete data log)
Table 10-213  DataLogDelete instruction
LAD / FBD SCL Description
"DataLogDelete_DB"(
    REQ:=_bool_in_,
    NAME:=_variant_in_,
    DelFile:=_bool_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    ID:=_dword_inout_);
You use the "DataLogDelete" instruction to delete a
data log file. The data log and the data records it
contains can only be deleted if it was created with
the "DataLogCreate" or "DataLogNewFile" instruc­
tion.
"DataLogDelete_DB" is the name of the instance DB.
Parameters
The following table shows the parameters of the "DataLogDelete" instruction:
Parameter Declaration Data type Memory area Description
REQ Input BOOL I, Q, M, L, D, T, C or
constant
(T and C are only avail­
able in LAD and FBD
with S7-1500)
Execution of the instruction upon a rising edge.
NAME Input VARIANT L, D File name of the data log
DELFILE Input BOOL I, Q, M, D, L or con­
stant
• 0: Data log is retained.
• 1: Data log is deleted.
ID InOut DWORD I, Q, M, D, L Numeric data log identifier
DONE Output BOOL I, Q, M, D, L Instruction executed successfully.
BUSY Output BOOL I, Q, M, D, L Deletion of the data log is not yet complete.
ERROR Output BOOL I, Q, M, D, L • 0: No error.
• 1: An error occurred during execution of
the instruction.
Detailed information is output at the STATUS
parameter.
STATUS Output WORD I, Q, M, D, L Status parameter
The parameter is only set for the duration of
one call. To display the status, you should
therefore copy the STATUS parameter to a free
data area.
You can find additional information on valid data types under "Data types (Page 95)". 
Retained data logs
When you retain a data log, the CPU deactivates the data log and the user program can no
longer access it. The file representing the data log remains on the SIMATIC memory card or, if
no card is present, in the internal load memory (Page 451). The file is still accessible through
the Web server or the SIMATIC Automation Tool. From the Web server, use the File Browser
(Page 794) and the Data Logs (Page 789) standard Web pages (Page 764) to access the file.
446
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 447 =====
Only retain a deleted data log when using a SIMATIC memory card. Deleted data logs,
retained in the CPU's internal memory, are not included in load memory calculations.
Parameters NAME and ID
Select the data log to be deleted using the NAME and ID parameters. The ID parameter is
evaluated first. If there is a data log with the relevant ID, the NAME parameter will not be
evaluated. If the value "0" is used at the ID parameter, a value with the data type STRING must
be used at the NAME parameter.
Parameter RET_VAL
Error code*
(W#16#...)
Explanation
0 No error.
7000 No job processing active.
7001 Start of job processing. Parameter BUSY = 1, DONE = 0
7002 Intermediate call (REQ  irrelevant): Instruction already active; BUSY has the value "1".
8091 A data type other than STRING is being used at the NAME parameter.
8092 Data log does not exist.
80A2 Write error signaled back by the file system.
80B4 The memory card is write-protected.
* The error codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the
display formats, refer to "See also".
DataLogNewFile (Data log in new file)
Table 10-214  DataLogNewFile instruction
LAD / FBD SCL Description
"DataLogNewFile_DB"(
   req:=_bool_in_,
   records=:_udint_in_,
   done=>_bool_out_,
   busy=>_bool_out_,
   error=>_bool_out_,
   status=>_word_out_,
   name=:_DataLog_out_,
   ID:=_dword_inout_);
Allows your program to create a new data log
file based upon an existing data log file.
STEP 7 automatically creates the associated
instance DB when you insert the instruction. 
2 In the SCL example, "DataLogNewFile_DB" is the name of the instance DB.
447
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 448 =====
Table 10-215  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation. (Default value: False)
RECORDS IN UDInt The maximum number of data records the circular data log can contain before
overwriting the oldest entry. (Default value: 1)
The header record is not included. Sufficient available CPU load memory must
exist in order to successfully create the data log.
NAME IN Variant Data log name: You provide the name. This variant only supports a String data
type and can only be located in local, DB, or M memory. (Default value: ' ')
The string reference is also used as the name of the data log file. The name
characters must follow the Windows file system naming restrictions. Charac­
ters \ / : * ? " < > | and the space character are not allowed.)
ID In/Out DWord Numeric data log identifier(Default value: 0):
• At execution, the ID input identifies a valid data log. The new data log con­
figuration is copied from this data log.
• After execution, the ID parameter becomes an output that returns the ID
of the newly created data log file.
Note: Symbolic name access for this parameter is not allowed.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed with
no error.
BUSY OUT Bool • 0 - No operation in progress
• 1 - Operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated with
an error. The error code value at the STATUS parameter is valid only during
the single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code (Default value: 0)
You can execute the DataLogNewFile instruction when a data log becomes full or is deemed
completed and you do not want to lose any data that is stored in the data log. A new empty
data log file can be created based on the structure of the full Data log file. The header record
will be duplicated from the original data log with the original data log properties (DATA
record buffer, data format, and timestamp settings). The original Data log file is implicitly
closed and the new Data log file is implicitly opened.
DataLogWrite parameter trigger: Your program must monitor the ERROR and STATUS
parameters of each DataLogWrite operation. When the final record is written and a data log is
full, the DataLogWrite ERROR bit = 1 and the DataLogWrite STATUS word = 1. These ERROR
and STATUS values are valid for one scan only, so your monitoring logic must use ERROR = 1
as a time gate to capture the STATUS value and then test for STATUS = 1 (the data log is full).
DataLogNewFile operation: When your program logic gets the data log is full signal, this state
is used to activate a DataLogNewFile operation. You must execute DataLogNewFile with the
ID of an existing (usually full) and open data log, but a new unique NAME parameter. After
the DataLogNewFile operation is done, a new data log ID value is returned (as an output
parameter) that corresponds to the new data log name. The new data log file is implicitly
opened and is ready to store new records. New DataLogWrite operations that are directed to
the new data log file, must use the ID value returned by the DataLogNewFile operation.
448
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 449 =====
Data log creation operations must be complete, before starting a data log write operation.
DataLogCreate and DataLogNewFile log file creation operations extend over many program
scan cycles. The actual time required for the log file creation depends on the record structure
and number of records. Your program logic must monitor and catch the DONE bit's transition
to the TRUE state that signals the completion of a log file creation. If a DataLogWrite
instruction is executed before a data log creation operation is complete, then the write
operation will fail to write a new data log record as expected.
Table 10-216  Values of ERROR and STATUS
ERROR STATUS (W#16#) Description
0 0000 No error
0 7000 Call with no REQ edge: BUSY = 0, DONE = 0
0 7001 First call with REQ edge (working): BUSY = 1, DONE = 0
0 7002 Nth call (working): BUSY = 1, DONE = 0
1 8070 All internal instance memory is in use.
1 8090 Invalid file name
1 8091 Name parameter is not a String reference.
1 8092 Data log does not exist.
1 8093 Data log already exists.
1 8097 Requested file length exceeds file system maximum.
1 80B2 Out of resource IDs
Note: Delete some existing data logs to create resources for a new data log.
1 80B3 Insufficient load memory available.
1 80B4 MC is write-protected.
1 80C1 Too many open files.
10.9.2.3 Working with data logs
The data log files are stored as comma separated value format (*.csv) in persistent flash
memory. You can view the data logs by using the PLC Web server feature or by removing the
PLC memory card and inserting it in a standard PC card reader. 
Viewing data logs with the Web server
If the PLC and PC are connected to a common network, then you can use the Web server to
access data logs. The PLC can be in run mode or stop mode when you operate the PLC Web
server. If the PLC is in run mode, then your control program continues to execute while the
PLC Web server is transferring log data through the network.
Web server access:
1. Enable the Web server in the Device Configuration for the target CPU (Page 755).
2. Connect your PC to the PLC through the PROFINET network (Page 764).
3. Access the CPU through the built-in Web server (Page 768).
4. Work with data log files with the "File Browser" (Page 794) or "Data Logs" (Page 789)
standard Web page.
5. Open the .csv file with a spreadsheet application like Microsoft Excel.
449
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 450 =====
NOTE
Data log management
Keep no more than 1000 data logs in a file system. Exceeding this number can prevent the
Web server from having enough CPU resources to display the data logs.
If you find that the File Browser Web page is not able to display the data logs, then you must
place the CPU in STOP mode in order to display and delete data logs.
Manage your data logs to ensure that you only keep the number that you need to maintain,
and do not exceed 1000 data logs.
Viewing data logs on a SIMATIC memory card
If the S7-1200 CPU has a "Program" type S7-1200 memory card inserted, then you can
remove the memory card and insert the card into a standard SD (Secure Digital) card slot on a
PC or PG. The PLC is in stop mode when the memory card is removed and your control
program is not executed.
Use the Windows file explorer and navigate to the \DataLog directory on the memory card. All
your \*.csv data log files are located in this directory.
Make a copy of the data log files and put the copies on a local drive of your PC. Then, you can
use Excel to open a local copy of a *.csv file and not the original file that is stored on the
memory card.
NOTE
Editing data logs on the memory card
You can copy data logs from a memory card using a PC card reader. Do not change them or
delete them using a PC card reader.
To delete, download, or display data logs use one of the following methods:
• Web server
• SIMATIC Automation Tool
• DataLogDelete instruction (Page 446)
If you open the file system of the memory card in the File explorer, you run the risk of
accidentally deleting or changing a data log or other system files, potentially damaging files
or making the memory card unusable. 
NOTICE
Recommended frequency for write operations when using data logs 
When using data logs on memory cards, a high frequency of write operations can affect the
S7-1200 system negatively. 
To ensure the overall performance and robustness of your system, limit write operations to
every 200 ms or longer.
Exceeding this limit can shorten the lifespan of the memory card or internal flash.
450
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 451 =====
10.9.2.4 Limit to the size of data log files
Data log files share PLC load memory space with the program, program data, configuration
data, user-defined Web pages, and PLC system data. A large program using internal load
memory requires a large amount of load memory. There might be insufficient free space for
data log files. In this case, you can use a "Program card" (Page 112) to increase the size of
load memory. S7-1200 CPUs can use either internal or external load memory, but not both at
once. 
Maximum size rule for Data log files
The maximum size of one data log file cannot exceed the free load memory size or 500
megabytes, whichever is smaller. The size of 500 megabytes in this case refers to the decimal
definition of megabyte, such that the maximum data log file size is 500,000,000 bytes or 500
x 10002 bytes.
Table 10-217  Load memory size
Data area CPU 1211C CPU 1212C CPU 1214C CPU 1215C,
CPU 1217C
Data storage
Internal load memory
flash memory
1 MB
 
2 MB
4 MB
4 MB
External load memory
Optional "Program card"
flash memory
4 MB, 12 MB, 24 MB, 256 MB, 2 GB, or 32 GB depending on the SD card
size
User program and
program data, config­
uration data, Data
logs, user-defined
Web pages, and PLC
system data
Determining load memory free space
The amount of load memory free space varies during normal operations as the operating
system uses and releases memory. Use the following steps to view the load memory memory
size. 
1. Establish an online connection between STEP 7 and the target S7-1200 PLC.
2. Download the program that controls your data log operations.
3. Create any optional user-defined Web pages that you need. The standard Web pages that
access data logs are stored in PLC firmware and do not use load memory.
4. Use the Online and diagnostic tools (Page 1047) or the Web server Diagnostics page (Page
773)to view total load memory size and free space.
Calculating the size of a data log file (all data records)
When the data log file is created the CPU allocates the maximum memory size. In addition to
the size required for all the data records, you must include storage space for a data log
header (if used), time stamp header (if used), record index header, and the minimum block
size for memory allocation.
Use the following formula to determine the size of your data log files and ensure you do not
violate the maximum size rule.
Data log data bytes = ((data bytes in one record + time stamp bytes + 12 bytes) * number of
records)
451
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 452 =====
Header
Data log header bytes = header character bytes + 2 bytes
Header character bytes
• No data header and no timestamps = 7 bytes
• No data header and timestamps (has a timestamp header) = 21 bytes
• Data headers and no timestamps = number of character bytes in all column head text
including separator commas
• Data headers and timestamps (has a timestamp header) = number of character bytes in all
column head text including separator commas +21 bytes
Data
Data log data bytes = ((data bytes in one record + time stamp bytes + 12 bytes) * number of
records)
Data bytes in one data record
The DataLogCreate DATA parameter points to a structure that assigns the number of data
fields and the data type of each data field for one data log record. 
Multiply the number of occurrences for a given data type by the number of bytes required.
Repeat the process for each data type in a record and sum all the data bytes to get the total of
all data elements in one record.
Size of individual data elements
Log data is stored as character bytes in the CSV (comma separated values) file format. The
following table shows the number of bytes that are required to store each data element.
Data type Number of bytes (includes data plus one comma byte)
Bool 2
Byte 5
Word 7
DWord 12
Char 4
String Example 1: MyString String[10]
The maximum string size is assigned as 10 characters.
Text characters + automatic padding with blank characters = 10 bytes
Opening and closing double quote + comma characters = 3 bytes
10 + 3 = 13 total bytes
Example 2: Mystring2 String
If no size is assigned with square brackets, then 254 bytes is allocated by default.
Text characters + automatic padding with blank characters = 254 bytes
Opening and closing double quote + comma characters = 3 bytes
254 + 3 = 257 total bytes
USInt 5
UInt 7
UDInt 12
SInt 5
Int 7
DInt 12
Real 16
452
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 453 =====
LReal 25
Time 15
DTL 24
Number of records in a data log file
The RECORDS parameter of the DataLogCreate instruction sets the maximum number of
records in a data log file.
Time stamp bytes in one data record
• No time stamp = 0 bytes
• Time stamp = 20 bytes 
10.9.2.5 Data log example program
This data log example program does not show all the program logic necessary to get sample
values from a dynamic process, but does show the key operations of the data log instructions.
The structure and number of log files that you use depends on your process control
requirements. 
NOTE
General usage of data log files
• Data log files are automatically opened after the DataLogCreate and DataLogNew file
operations.
• Data log files automatically close after a PLC RUN to STOP transition or a PLC power cycle.
• A data log file must be open before a DataLogWrite operation is possible.
• A maximum of eight data log files can be open at one time. More than eight data log files
can exist, but no more than eight can be open at the same time.
Example data log program
This example uses a data block for data log names, header text, and the MyData structure.
The three MyData variables temporarily store new sample values. When executed, the
DataLogWrite instruction transfers process sample values at these DB locations to a data log
file.
Figure   
453
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 454 =====
Network 1 Start the data log creation process with REQ rising edge "Create_Trigger".
Figure   
Network 2 Capture the DONE output from DataLogCreate because it is only valid for one
scan.
Figure   
Network 3 If an error exists, save the status output.
454
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 455 =====
Network 4 A positive edge "Write_Trigger" signal triggers when to store new process values
in the MyData structure.
Figure   
Network 5 The EN input state is based upon when the DataLogCreate operation is complete.
A create operation extends over many scan cycles and must be complete before executing a
write operation. The positive edge signal on the REQ input is the event that triggers a write
operation.
Figure   
455
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 456 =====
Network 6 Close the data log after executing the DataLogWrite operation that writes the last
record. The DataLogWrite STATUS output = 1 signals the log file full status.
Figure   
Network 7 A positive signal edge DataLogOpen REQ input simulates the operator pressing a
button on an HMI that opens a data log file. If you open a data log file that has all records
filled with process data, then the next DataLogWrite operation overwrites the oldest record.
You might want to preserve the old data log and create a new data log, as shown in network
7.
Figure   
456
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 457 =====
Network 8 The ID parameter is an IN/OUT type. First, you supply the ID value of the existing
data log structure you want to copy. After the DataLogNewFile operation is complete, a new
and unique ID value for the new data log is written back to the ID reference location. The
required DONE bit = TRUE capture is not shown. Refer to networks 1, 2, and 4 for an example
of DONE bit logic.
Data log files viewed with the S7-1200 CPU Web Server
457
Extended instructions
10.9 Recipes and Data logs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 458 =====
Table 10-218  Downloaded .csv file examples viewed with Excel
Records 1 and 2 written in a
data log with a 5 record
maximum 
Figure   
Records 1-5 written in a data log
file with a 5 record maximum 
Figure   
Records 2-6 written in a data log
file with a 5 record maximum
After one additional record is
written to the full file, the 6th
write operation overwrites the
oldest record (1) with record 6.
Another write operation will
overwrite record 2 with record
7, and so on.
Figure   
NOTE
Data logs no longer use an //END marker to mark the end of a data log file that is not full.
Prior to V4.1 of the S7-1200 CPU, data logs that were not full included an //END marker. 
458
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.9 Recipes and Data logs

===== PDF PAGE 459 =====
10.10 Data block control
10.10.1 CREATE_DB (Create data block)
Table 10-219  CREATE_DB instruction
LAD / FBD SCL Description
ret_val := CREATE_DB(
    REQ:=_bool_in_,
    LOW_LIMIT:=_uint_in_,
    UP_LIMIT:=_uint_in_,
    COUNT:=_udint_in_,
    ATTRIB:=_byte_in_,
    BUSY=>_bool_out_,
    DB_NUM=>_uint_out_);
Use the instruction "CREATE_DB" to create a new
data block in the load and/or work memory.
The instruction "CREATE_DB" does not change the
checksum of the user program.
A data block that you create only in work memory
has the following properties:
• After a memory reset or POWER OFF / POWER
ON this block no longer exists.
• When loading or when there is a STOP-RUN
transition, its content remains unchanged.
Number of the data block
The data block created is assigned a number from the range defined at the LOW_LIMIT (low
limit) and UP_LIMIT (high limit) parameters. "CREATE_DB" assigns the smallest possible
number from the specified range to the DB. You cannot assign the numbers of the DBs
already contained in the user program.
To create a DB with a specific number, enter the same number for the high and low limit of
the range to be specified. If a DB with the same number already exists in the work memory
and/or load memory, or if the DB exists as a copied version, the instruction will be terminated
and an error message will be generated at the RET_VAL parameter.
Start values of the data block
The SRCBLK parameter is used to define start values for the DB that is to be created. The
SRCBLK parameter is a pointer to a DB or a DB area from which you apply the start values. The
DB addressed at the SRCBLK parameter must have been generated with standard access
("Optimized block access" attribute disabled).
• If the area specified at the SRCBLK parameter is larger than the DB generated, the values
up to the length of the DB generated will be applied as start values.
• If the area specified at the SRCBLK parameter is smaller than the DB generated, the
remaining values will be filled with "0".
To ensure data consistency, you must not change this data area while "CREATE_DB" is being
executed (which means as long as the BUSY parameter has the value TRUE).
Functional description
The "CREATE_DB" instruction works asynchronously. Processing takes place across several
calls. You start the job by calling "CREATE_DB" with REQ = 1.
The output parameters RET_VAL and BUSY indicate the status of the job.
See also: DELETE_DB (Delete data block) (Page 466)  
459
Extended instructions
10.10 Data block control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 460 =====
Parameters
The following table shows the parameters of the "CREATE_DB" instruction:
Parameter Declaration Data type Memory area Description
REQ Input BOOL I, Q, M, D, L or
constant
Level-triggered control parameter "request to activate"
REQ = 1: Request to generate the data block
LOW_LIMIT Input UINT I, Q, M, D, L or
constant
Low limit of the range for the assignment of a DB number. The
smallest possible number is 60000. 
UP_LIMIT Input UINT I, Q, M, D, L or
constant
High limit of the area used by "CREATE_DB" to assign a number to
your DB (largest possible DB number: 60999)
COUNT Input UDINT I, Q, M, D, L or
constant
The count value specifies the number of bytes which you want to
reserve for the DB generated. The number of bytes must be an
even number. The maximum length is 65534 bytes.
You use the first 4 bits of the byte at parameter ATTRIB to define
the properties of the data block *:
• Bit 0 = 0: Attribute "Only store in load memory" is not set.
• Bit 0 = 1: Attribute "Only store in load memory" is set. With
this setting, the DB takes up no space in the work memory
and is not included in the program. The DB cannot be
accessed with bit commands. When bit 0 = 1, the selection
for bit 2 is irrelevant.
To ensure compatibility with STEP 7 V5.x, bits 0 and 3 must be
considered together (see below).
• Bit 1 = 0: Attribute "Data block write-protected in the device"
is not set.
• Bit 1 = 1: Attribute "Data block write-protected in the device"
is set.
• Bit 2 = 0: DB is retentive (only for DBs generated in the load
and in the work memory). The DB is regarded as retentive if
at least one value has been set as retentive.
• Bit 2 = 1: DB is not retentive
Retentivity is not supported with DBs that are only stored in load
memory or only in the work memory. If you call the "CREATE_DB"
instruction with one of the two combinations "retentive and only
load memory" or "retentive and only work memory" the DB to be
generated will not be marked as retentive.
• Bit 3 = 0: Creation of the DB either in the load memory or in
the work memory (selection using bit 0, see above)
• Bit 3 = 1: Creation of the DB both in the load memory and in
the work memory (bit 0 irrelevant)
To ensure compatibility with STEP 7 V5.x, bits 0 and 3 must be
used in combination. When bit 3 = 1, bit 0 is irrelevant.
Bit 0 Bit 3 DB generation
0 0 In work memory only
1 0 In load memory only
Irrelev­
ant
1 Work and load memory
ATTRIB Input BYTE I, Q, M, D, L or
constant
• Bit 4 = 0 - No start values specified (input values at the
SRCBLK parameter will be ignored).
• Bit 4 = 1 - Specify start values (values correspond to the DB
addressed by the SRCBLK parameter).
460
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.10 Data block control

===== PDF PAGE 461 =====
Parameter Declaration Data type Memory area Description
SRCBLK Input VARIANT D Pointer to the data block whose values will be used to initialize
the data block to be generated.
RET_VAL Return INT I, Q, M, D, L Error information
BUSY Output BOOL I, Q, M, D, L BUSY = 1: The process is not yet complete.
DB_NUM Output DB_DYN
(UINT)
I, Q, M, D, L Number of the DB created.
* The properties selected here correspond to the attributes in the properties of a data block.
You can find additional information on valid data types under "Data types (Page 95)".
Parameter RET_VAL
Error code*
(W#16#...)
Description
0000 No error
0081 The destination area is greater than the source area.
The source area is written completely to the destination area. The remaining bytes of the destination area
remain unchanged.
7000 First call with REQ = 0: No data transfer active; BUSY has the value "0".
7001 First call with REQ = 1: Data transfer triggered; BUSY has the value "1".
7002 Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1".
8081 The source area is larger than the destination area. 
The complete destination area is written. The remaining bytes of the source area are ignored.
8092 The "Create data block" function is currently unavailable because
• The "Compress user memory" function is currently active.
• The maximum number of blocks on your CPU has already been reached.
8093 No data block or a data block that is not in the work memory is specified for the SRCBLK parameter.
8094 An invalid value was specified at parameter ATTRIB.
80A1 DB number error:
• The number is "0"
• The number exceeds the CPU-specific high limit for DB numbers
• Low limit > high limit
80A2 DB length error:
• The length is "0"
• The length is an odd number
• The length is greater than permitted by the CPU
80A3 The data block at the SRCBLK parameter was not created with standard access.
80B1 There is no DB number free.
80B2 Not enough work memory.
80B4 The memory card is write-protected.
80BB Not enough load memory.
461
Extended instructions
10.10 Data block control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 462 =====
Error code*
(W#16#...)
Description
80C3 The maximum number of simultaneously active "CREATE_DB" instructions has already been reached.
General error
information
See also: Common error codes for the Extended instructions (Page 473)
* You can display the error code as either integer or hexadecimal values in the program editor.
10.10.2 READ_DBL and WRIT_DBL (Read/write a data block in load memory)
instructions
Table 10-220  READ_DBL and WRIT_DBL instructions
LAD / FBD SCL Description
READ_DBL(
    req:=_bool_in_, 
    srcblk:=_variant_in_, 
    busy=>_bool_out_, 
    dstblk=>_variant_out_);
Copies DB start values or part of the val­
ues, from load memory to a target DB in
the work memory. 
The content of load memory is not
changed during the copy process. 
WRIT_DBL(
    req:=_bool_in_, 
    srcblk:=_variant_in_, 
    busy=>_bool_out_, 
    dstblk=>_variant_out_);
Copies DB current values or part of the
values from work memory to a target DB
in load memory. 
The content of work memory is not
changed during the copy process.
Table 10-221  Data types for the parameters
Parameter and type Data type Description
REQ IN BOOL A high signal starts the operation, if BUSY = 0.
SRCBLK IN VARIANT READ_DBL: Pointer to the source data block in load memory
WRIT_DBL: Pointer to the source data block in work memory
RET_VAL OUT INT Execution condition code
BUSY OUT BOOL BUSY = 1 signals that the reading/writing process is not complete.
DSTBLK OUT VARIANT READ_DBL: Pointer to the destination data block in work memory
WRIT_DBL: Pointer to the destination data block in load memory
Typically, a DB is stored in both load memory (flash) and work memory (RAM). The start
values (initial values) are always stored in load memory, and the current values are always
stored in work memory. READ_DBL can be used to copy a set of start values from load
memory to the current values of a DB in work memory that is referenced by your program.
You can use WRIT_DBL to update the start values stored in internal load memory or memory
card from current values in work memory.
462
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.10 Data block control

===== PDF PAGE 463 =====
NOTE
Effect of WRIT_DBL and READ_DBL instruction on flash memory
The WRIT_DBL instruction performs write operations in flash memory (internal load memory
or memory card). To avoid reducing the lifetime of the flash memory, use the WRIT_DBL
instruction for infrequent updates such as recording changes to a production process. For
similar reasons, avoid frequent calls to READ_DBL for read operations.
You must create the data blocks for READ_DBL and WRIT_DBL prior to calling these
instructions in the STEP 7 program. If you created the source DB as a "standard" type then the
destination DB must also be the "standard" type. If you created the source data block as an
"optimized" type then the destination data block must also be the "optimized" type.
If the DBs are standard, then you can specify either a tag name or a P# value. The P# value
allows you to specify and copy any number of elements of the specified size (Byte, Word, or
DWord). Thus, you can copy part or all of a DB. If the DBs are optimized, you can only specify
a tag name; you cannot use the P# operator. If you specify a tag name for either standard or
optimized DBs (or for other work-memory types), then the instruction copies the data that
this tag name references. This could be a user-defined type, an array, or a basic element. You
can only use type Struct with these instructions if the DB is standard, not optimized. You must
use a user-defined type (UDT) if it is a structure in optimized memory. Only a user-defined
type ensures that the "data types" are exactly the same for both the source and destination
structures.
NOTE
Using a structure (data type Struct) in an "optimized" DB
When using a Struct data type with "optimized" DBs, you must first create a user-defined data
type (UDT) for the Struct. You then configure both the source and destination DBs with the
UDT. The UDT ensures that the data types within the Struct remain consistent for both DBs.
For "standard" DBs, you use the Struct without creating a UDT.
READ_DBL and WRIT_DBL execute asynchronously to the cyclic program scan. The processing
extends over multiple READ_DBL and WRIT_DBL calls. You start the DB transfer job by calling
with REQ = 1 and then monitor the BUSY and RET_VAL outputs to determine when the data
transfer is complete and correct.
NOTE
Effect of WRIT_DBL and READ_DBL instruction on communication load
When the WRIT_DBL or READ_DBL instruction is continually active, it can consume
communication resources to the point that STEP 7 loses communication with the CPU. For
this reason, use a positive edge input (Page 202) for the REQ parameter rather than a
normally open or closed input (Page 197) that would remain on (signal level high) for
multiple scans.
To ensure data consistency, do not modify the destination area during the processing of
READ_DBL or the source area during the processing of WRIT_DBL (that is, as long as the BUSY
parameter is TRUE).
SRCBLK and DSTBLK parameter restrictions:
• A data block must have been previously created before it can be referenced.
• The length of a VARIANT pointer of type BOOL must be divisible by 8.
• The length of a VARIANT pointer of type STRING must be the same in the source and
destination pointers.
463
Extended instructions
10.10 Data block control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 464 =====
Recipes and machine setup information
You can use the READ_DBL and WRIT_DBL instructions to manage recipes or machine setup
information. This essentially becomes another method of achieving retentive data for values
that do not change often, although you would want to limit the number of writes to prevent
wearing out the flash prematurely. This effectively allows you to increase the amount of
retentive memory beyond that supported for the normal power-down retentive data, at least
for values that do not change often. You could save recipe information or machine-setup
information from work memory to load memory using the WRIT_DBL instruction, and you
could retrieve such information from load memory into work memory using the READ_DBL
instruction.
Table 10-222  Condition codes
RET_VAL
(W#16#...)
Description
0000 No error
0081 Warning: that the source area is smaller than the destination area. The source data is copied completely
with the extra bytes in the destination area unchanged. 
7000 Call with REQ = 0: BUSY = 0
7001 First call with REQ = 1 (working): BUSY = 1
7002 Nth call (working): BUSY = 1 
8051 Data block type error
8081 The source area is larger than the destination area. The destination area is completely filled and the
remaining bytes of the source are ignored.
8251 Source data block type error
82B1 Missing source data block
82C0 The source DB is being edited by another statement or a communication function.
8551 Destination data block type error
85B1 Missing destination data block
85C0 The destination DB is being edited by another statement or a communication function.
80C3 More than 50 READ_DBL or 50 WRIT_DBL statements are currently queued for execution.
See also Recipes (Page 425)
10.10.3 ATTR_DB (Read data block attribute) 
Table 10-223  ATTR_DB instruction
LAD / FBD SCL Description
ret_val := ATTR_DB(
    REQ:=_bool_in_,
    DB_NUMBER:=_uint_in_,
    DB_LENGTH=>_udint_out_,
    ATTRIB=>_byte_out_);
You use the instruction "ATTR_DB" to obtain
information about a data block (DB) located in the
work memory of the CPU. The instruction determ­
ines the attributes set at the ATTRIB parameter for
the DB selected.
The length cannot be read out for data blocks with
optimized access and data blocks that are only in
load memory. In these cases, the DB_LENGH para­
meter has the value "0".
Do not apply ATTR_DB to data blocks with optim­
ized access and activated memory reserve.
464
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.10 Data block control

===== PDF PAGE 465 =====
LAD / FBD SCL Description
Do not read out the data blocks for motion control
with the "ATTR_DB" instruction. The error code
80B2 is output for this.
Parameters
The following table shows the parameters of the "ATTR_DB" instruction:
Parameter Declaration Data type Memory area Description
REQ Input BOOL I, Q, M, D, L or constant REQ = 1: Request to read block attributes
DB_NUMBER Input DB_ANY I, Q, M, D, L or constant Number of the DB to be tested
RET_VAL Output INT I, Q, M, D, L Error information
DB_LENGTH Output UDINT I, Q, M, D, L • Number of data bytes that the selected DB contains.
• "0" for data blocks with optimized access and data
blocks that are only in load memory.
DB properties:
• Bit 0*= 0: Attribute "Only store in load memory" is
not set.
• Bit 0*= 1: Attribute "Only store in load memory" is
set.
• Bit 1 = 0: Attribute "Data block write-protected in the
device" is not set.
• Bit 1 = 1: Attribute "Data block write-protected in the
device" is set.
If bit 0 = 1, then bit 2 is irrelevant and gets the value 1.
• Bit 2 = 0: Retentive - The DB is regarded as retentive
if at least one value has been set as retentive.
• Bit 2 = 1: Not retentive - The complete DB is not
retentive.
ATTRIB Output BYTE I, Q, M, D, L
• Bit 3*= 0: The DB is either in the load memory (bit 0
= 1) or in the work memory (bit 0 = 0).
• Bit 3*= 1: The DB is generated in both the load and
the work memory
* The relationship between bit 0 and bit 3 is explained in the parameters of the instruction "CREATE_DB (Create data block)
(Page 459)".
You can find additional information on valid data types under "Data types (Page 95)".
465
Extended instructions
10.10 Data block control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 466 =====
Parameter RET_VAL
Error code*
(W#16#...)
Explanation
0000 No error occurred.
80A1 Error in input parameter DB_NUMBER: the actual parameter selected
• Is "0"
• Is greater than the maximum permitted DB number for the CPU used.
80B1 The DB with the specified number does not exist on the CPU.
80B2 Data blocks of motion control technology objects cannot be read with the "ATTR_DB" instruction.
General error
information
See also: Common error codes for the Extended instructions (Page 473)
* You can display the error code as either integer or hexadecimal values in the program editor.
10.10.4 DELETE_DB (Delete data block)
Table 10-224  DELETE_DB instruction
LAD / FBD SCL Description
ret_val := DELETE_DB(
    REQ := _bool_in_,
    DB_NUMBER := _uint_in_,
    BUSY => _bool_out_);
You use the instruction "DELETE_DB" to delete a
data block (DB) that the user program created by
calling the instruction "CREATE_DB (Page 459)". 
If the data block was not created with "CREATE_DB",
DELETE_DB returns the error code W#16#80B5 at
the RET_VAL parameter.
The DELETE_DB call does not delete the selected
data block immediately, but rather at the cycle con­
trol point after execution of the cycle OB.
Functional description
The "DELETE_DB" instruction works asynchronously, that is, its execution extends over
multiple calls. You start the interrupt transfer by calling the instruction with REQ = 1. 
Output parameter BUSY and bytes 2 and 3 of output parameter RET_VAL show the status of
the job.
The deletion of the data block is complete when output parameter BUSY has the value FALSE.
Parameters
The following table shows the parameters of the "DELETE_DB" instruction:
Parameter Declaration Data type Memory area Description
REQ Input BOOL I, Q, M, D, L or constant REQ =1: Request to delete the DB with the number
in parameter DB_NUMBER
DB_NUMBER Input UINT I, Q, M, D, L or constant Number of the DB to be  deleted
RET_VAL Output INT I, Q, M, D, L Error information (see "RET_VAL parameter")
BUSY Output BOOL I, Q, M, D, L BUSY= 1: The process is not yet complete.
You can find additional information on valid data types under "Data types (Page 95)".
466
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.10 Data block control

===== PDF PAGE 467 =====
Parameter RET_VAL
Error code*
(W#16#...)
Explanation
0000 No error occurred.
7000 First call with REQ = 0: No data transfer active; BUSY has the value "0".
7001 First call with REQ = 1: Data transfer triggered; BUSY has the value "1".
7002 Intermediate call (REQ  irrelevant): Data transfer already active; BUSY has the value "1".
80A1 Error in input parameter DB_NUMBER:
• The value at the parameter is "0".
• The value at the parameter is greater than the maximum permitted DB number for the CPU used.
80B1 The DB with the specified number does not exist on the CPU.
80B4 The DB cannot be deleted because the memory card of the CPU is write-protected.
80B5 The DB was not created using "CREATE_DB".
80BB Not enough load memory.
80C3 The "Delete a DB" function cannot be executed at this time due to a temporary resource bottleneck.
General error
information
See also: Common error codes for the Extended instructions (Page 473)
* You can display the error code as either integer or hexadecimal values in the program editor.
10.11 Address handling
10.11.1 GEO2LOG (Determine the hardware identifier from the slot)
You use the GEO2LOG instruction to determine the hardware identifier based upon slot
information. 
Table 10-225  GEO2LOG instruction
LAD / FBD SCL Description
ret_val := GEO2LOG(
    GEOADDR:=_variant_in_out_,
    laddr:=_word_out_);
You use the GEO2LOG instruction to
determine the hardware identifier based
upon slot information.
The GEO2LOG instruction determines the hardware identifier based upon slot information
that you define using the GEOADDR system data type:
467
Extended instructions
10.11 Address handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 468 =====
Depending on the type of hardware you define at the parameter HWTYPE, the following
information is evaluated from the other GEOADDR parameters:
• With HWTYPE = 1 (PROFINET IO system): 
– Only IOSYSTEM is evaluated. The other parameters of GEOADDR are not taken into
consideration. 
– The hardware identifier of the PROFINET IO system is output.
• With HWTYPE = 2 (PROFINET IO device): 
– IOSYSTEM and STATION are evaluated. The other parameters of GEOADDR are not
taken into consideration. 
– The hardware identifier of the PROFINET IO device is output.
• With HWTYPE = 3 (rack):
– Only IOSYSTEM and STATION are evaluated. The other parameters of GEOADDR are not
taken into consideration. 
– The hardware identifier of the rack is output.
• With HWTYPE = 4 (module):
– IOSYSTEM, STATION, and SLOT are evaluated. The SUBSLOT parameter of GEOADDR is
not taken into consideration. 
– The hardware identifier of the module is output.
• With HWTYPE = 5 (submodule):
– All parameters of GEOADDR are evaluated.
– The hardware identifier of the submodule is output.
The AREA parameter of the GEOADDR system data type is not evaluated.
Table 10-226  Data types for the parameters
Parameter and type Data type Description
GEOADDR IN/OUT or
IN ?
Variant Pointer to the structure of the GEOADDR system data type. The GEOADDR
system data type contains the slot information from which the hardware ID
is determined.
Refer to the "GEOADDR system data type (Page 472)" for further informa­
tion.
RET_VAL OUT or
RETURN ?
Int Output of error information.
LADDR OUT HW_ANY Hardware identifier of the assembly or the module.
The number is automatically assigned and is stored in the properties in the
hardware configuration.
468
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.11 Address handling

===== PDF PAGE 469 =====
For further information on valid data types, refer to "Overview of the valid data types" in the
STEP 7 online help.
Table 10-227  Condition codes
RET_VAL*
(W#16#...)
Explanation
0 No error occurred.
8091 Invalid value for in GEOADDR for HWTYPE.
8094 Invalid value for in GEOADDR for IOSYSTEM.
8095 Invalid value for in GEOADDR for STATION.
8096 Invalid value for in GEOADDR for SLOT.
8097 Invalid value for in GEOADDR for SUBSLOT.
* The error codes can be displayed as integer or hexadecimal values in the program editor.
10.11.2 LOG2GEO (Determine the slot from the hardware identifier)
You use the LOG2GEO instruction to determine the geographical address (module slot) from
the logical address belonging to a hardware identifier. 
Table 10-228  LOG2GEO instruction
LAD / FBD SCL Description
ret_val := LOG2GEO(
    laddr:=_word_in_,
    GEOADDR:=_variant_in_out_);
You use the LOG2GEO instruction to
determine the module slot belonging to a
hardware identifier.
The LOG2GEO instruction determines the geographic address of a logical address based upon
the hardware identifier:
• Use the LADDR parameter to select the logical address based upon the hardware identifier.
• The GEOADDR contains the geographic address of the logical address given at the LADDR
input.
NOTE
In the cases where the HW type does not support a component, a subslot number for a
module 0 is returned.
An error is provided if the LADDR input does not address a HW object.
Table 10-229  Data types for the parameters
Parameter and type Data type Description
LADDR IN HW_ANY Hardware identifier of the IO system or the module. The number is assigned
automatically and is stored in the properties of the CPU or the interface of
the hardware configuration.
RET_VAL OUT Int Error code of the instruction
GEOADDR IN_OUT Variant Pointer to the GEOADDR system data type. The GEOADDR system data type
contains the slot information.
Refer to the "GEOADDR system data type (Page 472)" for further informa­
tion.
469
Extended instructions
10.11 Address handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 470 =====
For further information on valid data types, refer to "Overview of the valid data types" in the
STEP 7 online help.
Table 10-230  Condition codes
RET_VAL
(W#16#...)
Description
0000 No error
8090 The address specified at the LADDR parameter is invalid.
* The error codes can be displayed as integer or hexadecimal values in the program editor.
10.11.3 IO2MOD (Determine the hardware identifier from an I/O address)
You use the IO2MOD instruction to determine the hardware identifier of the module from an
I/O address of a (sub)module. 
Table 10-231  IO2MOD instruction
LAD / FBD SCL Description
ret_val := IO2MOD(
    ADDR:=_word_in_,
    LADDR:=_word_out_);
You use the IO2MOD instruction to determ­
ine the module slot belonging to a hard­
ware identifier.
The IO2MOD instruction determines the hardware identifier of the module from an IO
address (I, Q, PI, PQ) of a (sub)module.
Enter the IO address at the ADDR parameter. If a series of IO addresses is used at this
parameter, only the first address is evaluated to determine the hardware identifier. If the first
address is correctly specified, the length for the address specification at the ADDR is of no
significance. If an address area is used that encompasses several modules or non-used
addresses, the hardware identifier of the first module can also be determined.
If no IO address of a (sub)module is specified at the ADDR parameter, the error code "8090" is
output at the RET_VAL parameter.
NOTE
Input of IO address in SCL
You cannot program using the IO access ID "%QWx:P" in SCL. In this case, use the symbolic
tag name or the absolute address in the process image.
Table 10-232  Data types for the parameters
Parameter Declaration Data type Memory area Description
ADDR IN or IN/OUT ? Variant I, Q, M, D, L IO address (I, Q, PI, PQ) within a (sub)module.
Make sure that slice access is not used for the
parameter ADDR. If this is the case, incorrect
values are output at the LADDR parameter.
RET_VAL OUT or RETURN ? Int I, Q, M, D, L Error code of the instruction.
LADDR OUT HW_IO I, Q, M, D, L Determined hardware identifier (logical
address) of the IO (sub)module.
470
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.11 Address handling

===== PDF PAGE 471 =====
For further information on valid data types, refer to "Overview of the valid data types" in the
STEP 7 online help.
Table 10-233  Condition codes
RET_VAL*
(W#16#...)
Explanation
0 No error occurred.
8090 IO address specified at ADDR parameter is not used by any hardware component.
* The error codes can be displayed as integer or hexadecimal values in the program editor.
10.11.4 RD_ADDR (Determine the IO addresses from the hardware identifier)
You use the RD_ADDR instruction to get the I/O addresses of a submodule. 
Table 10-234  RD_ADDR instruction
LAD / FBD SCL Description
ret_val := RD_ADDR(
    laddr:=_word_in_,
    PIADDR=>_udint_out_,
    PICount=>_uint_out_,
    PQADDR=>_udint_out_,
    PQCount=>_uint_out_,);
You use the RD_ADDR instruction to get the I/O
addresses of a submodule.
The RD_ADDR instruction determines the length and the start address of the inputs or outputs
based on the hardware identifier of a submodule:
• Use the LADDR parameter to select the input or output module based upon the hardware
identifier.
• The following output parameters are used depending on whether it is an input module or
output module:
– In the case of an input module, the determined values are output at the PIADDR and
PICOUNT parameters.
– In the case of an output module, the determined values are output at the PQADDR and
PQCOUNT parameters.
• The PIADDR and PQADDR parameters each contain the start address of the I/O addresses of
the module.
• The PICOUNT and PQCOUNT parameters each contain the number of bytes of the inputs or
outputs (1 byte for 8 inputs/outputs, 2 bytes for 16 inputs/outputs).
Table 10-235  Data types for the parameters
Parameter and type Data type Description
LADDR IN HW_IO Hardware identifier of the (sub)module
RET_VAL OUT Int Error code of the instruction
PIADDR OUT UDInt Start address of the input module
PICOUNT OUT UInt Number of bytes of the inputs
PQADDR OUT UDInt Start address of the output module
PQCOUNT OUT UInt Number of bytes of the outputs
471
Extended instructions
10.11 Address handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 472 =====
For further information on valid data types, refer to "Overview of the valid data types" in the
STEP 7 online help.
Table 10-236  Condition codes
RET_VAL
(W#16#...)
Description
0000 No error
8090 Hardware identifier of the module at the LADDR parameter is invalid.
* The error codes can be displayed as integer or hexadecimal values in the program editor.
10.11.5 GEOADDR system data type
Geographical address
The system data type GEOADDR contains the geographical address of a module (or the slot
information).
• Geographical address for PROFINET IO:
For PROFINET IO, the geographical address is composed of the ID of the PROFINET IO
system, the device number, the slot number, and the submodule (if a sub-module is
used).
• Geographical address for PROFIBUS DP:
For PROFIBUS DP, the geographical address consists of the ID of the DP master system, the
station number, and the slot number.
The slot information of the modules can be found in the hardware configuration of each
module.
Structure of the GEOADDR system data type
The structure GEOADDR is automatically created if you enter "GEOADDR" as the data type in a
data block.
Parameter name Data type Description
GEOADDR STRUCT 
HWTYPE UINT Hardware type:
• 1: IO system (PROFINET/PROFIBUS)
• 2: IO device/DP slave
• 3: Rack
• 4: Module
• 5: Submodule
If a hardware type is not supported by the instruction, a HWTYPE "0" is output.
AREA UINT Area ID: 
• 0 = CPU
• 1 = PROFINET IO
• 2 = PROFIBUS DP
• 3 = AS-i
IOSYSTEM UINT PROFINET IO system (0=central unit in the rack)
472
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.11 Address handling

===== PDF PAGE 473 =====
Parameter name Data type Description
STATION UINT • Number of the rack if area identifier AREA = 0 (central module).
• Station number if area identifier AREA > 0.
SLOT UINT Slot number
SUBSLOT UINT Number of the submodule. This parameter has the value "0" if no submodule is
available or can be plugged.
10.12 Common error codes for the Extended instructions
Table 10-237  Common condition codes for the extended instructions
Condition code (W#16#....)1 Description
8x222 Area too small for input
8x23 Area too small for output
8x24 Illegal input area
8x25 Illegal output area
8x28 Illegal input bit assignment
8x29 Illegal output bit assignment
8x30 Output area is a read-only DB.
8x3A DB does not exist.
1 If one of these errors occurs when a code block is executed, then the CPU remains in RUN (default) or can be configured to
go to STOP. Optionally, you can use the GetError or GetErorID instructions within that code block to handle the error loc­
ally (CPU remains in RUN), and create a programmed reaction to the error. 
2 The "x" represents the parameter number with the error. Parameter numbers start with 1. 
10.13 File handling
10.13.1 FileReadC: Read file from the memory card
You can use the "FileReadC" instruction to read data from a file located on the memory card
and write it to a destination area on the CPU. You specify the file by entering its name and
complete path.
Table 10-238  FileReadC instruction
LAD / FBD SCL Description
"FileReadC_SFB_DB_2"(
 REQ:=_bool_in_
Name:=_string_in_
Offset:=_udint_in_,
Length:=_udint_in_,
Done=>_bool_out_,
Busy=>_bool_out_,
Error=>_bool_out_,
Status=>_word_out_,
ResultLength=>_udint_out_,
Data:=_variant_inout_);
You can use the "FileReadC"
instruction to read data from a file
located on the memory card and
write it to a destination area on
the CPU.
473
Extended instructions
10.13 File handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 474 =====
Enable reading from the file using the REQ control parameter. The output parameters Done,
Busy, Error and Status indicate the status of the job.
The following rules apply for the file name and path specification:
• The file name must not be longer than 55 characters.
• The following characters are permitted for the folder and file name: "0" to "9", "a" to "z",
"A" to "Z", "-", "_"
• The file name must not contain more than one dot ("."); the dot separates the name from
the file extension. The file name must contain at least one character. A file extension is
not necessary.
• The path name must not start with "/", "\" or ".".
• The path name must not contain any ".."
• The path name must not contain a subfolder under the UserFiles folder.
Examples of valid paths and file names: "UserFiles/Lift16_DataBase.txt",
"UserFiles/2017-04-13_ErrorLog.bin"
You can read up to 16 MB (16,777,216 bytes) by executing "FileReadC"; the data is read
segment by segment. The segment size is device-specific; an S7-1500-CPU, for example, uses
32 KB (32,768 byte) blocks. If the number of data items to be read is greater than the
segment size, you will need to call the instruction multiple times in your program. For
consistency reasons, you should therefore not access the data read until after you call the
instruction for the last time.
The parameters "Offset" and "Length" specify the length of the items of data to be read. The
resource occupied is released again once the read process is complete.
The "FileReadC" instruction works asynchronously. Processing takes place across several calls.
You start processing with a rising edge at the parameter "REQ".
The parameters "Busy" and "Done" indicate the status of the job.
If an error occurs during execution, this is signaled by the parameters "Error" and "Status".
Table 10-239  Data types for the parameters
Parameters and type Data type Description
REQ Input BOOL Control parameter Request
Enables reading a file from the memory card with a rising edge.
Name Input STRING Name of the file to be read incl. complete path
Offset Input UDINT Byte offset after which the file is to be read
Length Input UDINT Length of the area to be read in bytes
Length = 0 means that the maximum possible number of data items
per call is read (for an S7-1200-CPU, 8 KB or the size of the "Data"
parameter)
Done Output BOOL 1: The instruction has been executed successfully.
The information read has been transferred to the "Data" parameter.
Busy Output BOOL Status parameter
• 0: Execution of the instruction completed or not yet started.
• 1: Execution of the instruction not yet complete.
Error Output BOOL Status parameter
• 0: No error.
• 1: An error occurred during execution of the instruction. Detailed
information is output via the "Status" parameter.
474
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.13 File handling

===== PDF PAGE 475 =====
Parameters and type Data type Description
Status Output WORD Error code
ResultLength Output UDINT Length of data read in bytes
Data InOut VARIANT Destination area for data read
Permitted data types: BYTE and Array of BYTE
Table 10-240  Condition codes
Error code*
(W#16#...)
Explanation
0 No error
7000 No job processing active
7001 Start of job processing. Parameter Busy = 1, Done = 0.
7002 Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1".
0081 Warning: Offset + Length is greater than the length of the file. Data is read from "Offset" to the end of the
file. "Data" contains fewer data items than requested; "ResultLength" is shorter than "Length"; data past
"ResultLength" in "Data" remains unchanged.
8091 Path does not exist or is invalid.
8092 The "Name" parameter is not of the data type "STRING", is too long or contains invalid characters.
8093 The "Offset" parameter points past the end of the file to be read.
8094 The "Length" parameter is larger than the maximum permitted value. For an S7-1500 or S7-1200 CPU, for
example, the maximum value permitted is 16 MB, i.e. 16,777,216 bytes.
80A1 Read error; the destination area specified by the "Data" parameter may be partly overwritten.
80B1 The destination area specified by the "Data" parameter is shorter than the length required at the "Length"
parameter.
80C0 The file cannot be accessed (write-protected or blocked by another process).
80C3 The maximum number of simultaneously active FileReadC instructions has already been reached.
8A30 The target range is write-protected, for example a write-protected DB.
8A3A The "Data" points to an impermissible area, for example to the load memory or the local data.
8A51 Invalid data type of the "Data" parameter.
8A52 The tag at the Data parameter is insufficient. A part of the source area data may have been written.
* The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the dis­
play formats, refer to "See also".
475
Extended instructions
10.13 File handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 476 =====
10.13.2 FileWriteC: Write file on the memory card
You can use the "FileWriteC" instruction to write data located in a source area on the CPU to a
file located in the "UserFiles" folder on the memory card.
Table 10-241  FileWriteC instruction
LAD / FBD SCL Description
"FileWriteC_SFB_DB_1"(
REQ:=_bool_in_,
Name:=_string_in_,
Offset:=_udint_in_,
Length:=_udint_in_,
Done=>_bool_out_,
Busy=>_bool_out_,
Error=>_bool_out_,
Status=>_word_out_,
ResultLength=>_udint_out_,
Data:=_variant_inout_);
Use the "FileWriteC" instruction to write
data located in a source area on the CPU to
a file located in the "UserFiles" folder on the
memory card. You specify this file by enter­
ing its name and complete path. If the file
does not exist, it is created by the CPU in
the "UserFiles" folder. If the "UserFiles"
folder does not exist either, it is also cre­
ated by the CPU; subfolders are not created
– in this case, W#16#8091 is output at the
"Status" parameter.
Enable writing to the file using the "REQ" control parameter. The output parameters "Done",
"Busy", "Error" and "Status" indicate the status of the job.
The following rules apply for the file name and path specification:
• The file name must not be longer than 55 characters.
• The following characters are permitted for the folder and file name: "0" to "9", "a" to "z",
"A" to "Z", "-", "_"
• The file name must not contain more than one dot ("."); the dot separates the name from
the file extension. The file name must contain at least one character. A file extension is
not necessary.
• The path name must not start with "/", "\" or ".".
• The path name must not contain any ".."
• The path name must not contain a subfolder under the UserFiles folder.
Examples of valid paths and file names: "UserFiles/Lift16_DataBase.txt",
"UserFiles/2017-04-13_ErrorLog.bin"
You can write up to 16 MB (16,777,216 bytes) by executing "FileWriteC"; the data is written
segment by segment. The segment size is device-specific; an S7-1200-CPU, for example, uses
8 KB (8192 byte) blocks. If the number of data items to be written is greater than the
segment size, you will need to call the instruction multiple times in your program. For
consistency reasons, you should therefore not access the data written until after you call the
instruction for the last time. If the available file is too short, it is extended to the required size.
The parameters "Offset" and "Length" specify the location in the file to which the data is to be
written. The resource occupied is released again once the write process is complete.
The "FileWriteC" instruction only starts the write operation if the following condition is
fulfilled: "Offset" + "Length" <= 16 MB.
The "FileWriteC" instruction works asynchronously. Processing takes place across several calls.
You start processing with a rising edge at the parameter "REQ".
The parameters "Busy" and "Done" indicate the status of the job.
476
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.13 File handling

===== PDF PAGE 477 =====
If an error occurs during execution, this is signaled by the parameters "Error" and "Status".
Table 10-242  Data types for the parameters
Parameters and type Data type Description
REQ Input BOOL Control parameter Request
Enables writing a file on the memory card with a rising edge.
Name Input STRING Name of the file to be written incl. complete path
Offset Input UDINT Byte offset from which the file is to be written
Length Input UDINT Length of the area to be written in bytes
"Length" = 0 means that the entire source area specified with the
"Data" parameter is written.
Done Output BOOL 1: The instruction has been executed successfully.
Busy Output BOOL Status parameter
• 0: Execution of the instruction completed or not yet started.
• 1: Execution of the instruction not yet complete.
Error Output BOOL Status parameter
• 0: No error.
• 1: An error occurred during execution of the instruction. Detailed
information is output via the "Status" parameter.
Status Output WORD Error code
ResultLength Output UDINT Length of data written in bytes
Data InOut VARIANT Source area
Permitted data types: BYTE and Array of BYTE
Table 10-243  Condition codes
Error code*
(W#16#...)
Explanation
0 No error
7000 No job processing active
7001 Start of job processing. Parameter Busy = 1, Done = 0.
7002 Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1".
8091 Path does not exist or is invalid.
8092 The "Name" parameter is not of the data type "STRING", is too long or contains invalid characters.
8093 • The "Offset" parameter points past the end of the file to be written.
• The creation of the file is rejected because "Offset" is greater than zero.
8094 • "Length" is greater than the maximum permitted value. For an S7-1500 CPU, for example, the maximum
value permitted is 16 MB, i.e. 16,777,216 bytes.
• "Length" + "Offset" is greater than the maximum permitted value.
80A1 Write error; the data in the file on the memory card may be partly overwritten.
80B1 The source area specified by the "Data" parameter is shorter than the length required at the "Length" para­
meter.
80B3 There is not enough space on the memory card or in the internal load memory.
80B4 The memory card or file is write-protected.
80C0 The file cannot be accessed.
80C3 The maximum number of simultaneously active FileWriteC instructions has already been reached.
8A24 The "Data" points to an impermissible area, for example to the load memory or the local data.
477
Extended instructions
10.13 File handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 478 =====
Error code*
(W#16#...)
Explanation
8A51 Invalid data type of the "Data" parameter.
8A52 The tag at the Data parameter is insufficient. A part of the source area data may have been written.
* The error codes in the program editor are displayed as integer or hexadecimal values. For information on switching the dis­
play formats, refer to "See also".
10.13.3 FileDelete: Delete file on the memory card
You use the "FileDelete" instruction to delete an existing file from the memory card.
Table 10-244  FileDelete instruction
LAD / FBD SCL Description
"FileDelete_DB_1"(
REQ:=_bool_in_,
Name:=_string_in_,
Done=>_bool_out_,
Busy=>_bool_out_,
Error=>_bool_out_,
Status=>_word_out_)
You use the "FileDelete" instruction to
delete an existing file from the memory
card.
The file must not be open. Wildcards in the "Name" parameter are not supported, meaning
that names such as "UserFiles/*.txt" and "UserFiles/?.txt" are not permissible.
The "FileDelete" instruction is only permitted in the "Recipes" and "UserFiles" folders. Folders
within these folders are possible, e.g. "UserFiles/Test/file1.txt".
NOTE
Deleting data logs
Deleting a file in the "DataLog" folder with the "FileDelete" instruction is not permissible. You
must use the "DataLogDelete" instruction to delete data logs.
"FileDelete" is an asynchronous instruction. Processing can extend over multiple calls. You
start processing with a rising edge at the parameter "REQ".
The parameters "Busy" and "Done" indicate the status of the job.
478
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Extended instructions
10.13 File handling

===== PDF PAGE 479 =====
If an error occurs during execution, this is signaled by the parameters "Error" and "Status".
Table 10-245  Data types for the parameters
Parameters and type Data type Description
REQ Input BOOL Control parameter Request
Processing is started on a rising edge at REQ.
Name Input STRING Path and name of the file to be deleted
Done Output BOOL Status parameter
• 1: The instruction has been executed successfully.
Busy Output BOOL Status parameter
• 0: The instruction is currently not being executed.
• 1: The instruction is currently being executed.
Error Output BOOL Status parameter
• 0: No error
• 1: An error occurred during execution of the instruction. For
detailed information, see the "Status" parameter.
Status Output WORD Error code
Table 10-246  Condition codes
Error code*
(W#16#...)
Explanation
0000 Instruction finished successfully
7000 No job processing active
7001 Start of job processing: Busy = 1, Done = 0.
7002 Intermediate call (REQ  irrelevant): Instruction already active; Busy has the value "1"
8090 File locked, e.g. file is open
8091 Path does not exist or is invalid.
8092 File does not exist in the path
80A2 Write error
80A3 The file is too large (>= 2147483648 bytes) and cannot be deleted using "FileDelete".
80B4 The memory card is write-protected
80C3 The maximum number of simultaneously active FileDelete instructions has already been reached
* The error codes in the program editor are displayed as integer or hexadecimal values. 
479
Extended instructions
10.13 File handling
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 480 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ480
Technology instructions 11 
11.1 Counting (High-speed counters)
The basic counter instructions, described in "Counter operations" (Page 211), are limited to
counting events that occur at a rate slower than the scan cycle of the S7-1200 CPU. The High-
speed counter (HSC) function provides the ability to count pulses occurring at a higher rate
than the PLC scan cycle. In addition, you can configure the HSC to measure the frequency and
period of the occurring pulses, or be setup such that motion control can use the HSC to read a
motor encoder signal.
To use the HSC function, the HSC must first be enabled and configured using the CPU’s
Properties tab in the Device Configuration screen. To get started configuring the HSC, refer to
"Configuring a high-speed counter" (Page 494).
After you download the hardware configuration, the HSC can count pulses or measure
frequency without the need for any instructions to be called. When the HSC is in Count or
Period mode, the count value is automatically captured and updated in the process image (I
memory) each scan cycle. If the HSC is in Frequency mode, the process image value is the
frequency in Hz.
In addition to counting and measuring, the HSC can generate hardware interrupt events,
operate dependent on the state of physical input points, and produce an output pulse
according to a specified counter event. Technology instruction CTRL_HSC_EXT allows the user
program to control the HSC programmatically. CTRL_HSC_EXT updates HSC parameters and
returns the most up-to-date values when executed. You can use the CTRL_HSC_EXT
instruction while the HSC is in Count, Period, or Frequency mode.
NOTE
The CTRL_HSC_EXT instruction replaces the legacy CTRL_HSC instruction for projects
targeting V4.2 CPUs and later. All of the functionality of the CTRL_HSC instruction, plus
several additional features, is available with the CTRL_HSC_EXT instruction. The legacy
CTRL_HSC instruction is only available for compatibility with older S7-1200 projects and
should not be used in new projects.

===== PDF PAGE 481 =====
11.1.1 CTRL_HSC_EXT (Control high-speed counter, extended)
Table 11-1  CTRL_HSC_EXT instruction
LAD / FBD SCL Description
"CTRL_HSC_1_DB" (
    hsc:=_hw_hsc_in_,
    done:=_done_out_,
    busy:=_busy_ out_,
    error:=_error_out_,
    status:=_status_out_,
    ctrl:=_variant_in_);
Each CTRL_HSC_EXT (Control high-speed
counter, extended) instruction uses a sys­
tem-defined data structure stored in a user-
defined Global DB to store counter data.
You assign the HSC_Count, HSC_Period, or
HSC_Frequency data types as an input para­
meter to the CTRL_HSC_EXT instruction. 
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "CTRL_HSC_1_DB" is the name of the instance DB.
Table 11-2  Data types for the parameters
Parameter Declaration Data type Description
HSC IN HW_HSC HSC identifier
CTRL IN_OUT Variant SFB input and return data.
Note: Refer to "CTRL_HSC_EXT instruction System Data Types
(SDT) (Page 485)" for further information.
DONE OUT Bool 1= Indicates SFB is finished. Always 1 because SFB is synchron­
ous
BUSY OUT Bool Always 0, function is never busy
ERROR OUT Bool 1 = Indicates an error
STATUS OUT Word Execution condition code
Note: Refer to the "Execution condition codes" table below for
further information.
Table 11-3  Execution condition codes
STATUS (W#16#) Description
0 No error
80A1 HSC identifier does not address an HSC
80B1 Illegal value in NewDirection
80B4 Illegal value in NewPeriod
80B5 Illegal value in NewOpModeBehavior
80B6 Illegal value in NewLimitBehavior
80D0 SFB 124 not available
481
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 482 =====
11.1.1.1 CTRL_HSC_EXT example
To use the CTRL_HSC_EXT instruction, follow the steps below:
1. Place the CTRL_HSC_EXT instruction in the ladder network, which also creates the
following instance data block: "CTRL_HSC_EXT_DB":
2. Attach the HSC’s hardware identifier, found in the HSC’s properties, to the "HSC" pin of the
ladder instruction. You can also select one of the six "Hw_Hsc" objects from the dropdown
menu of this input pin. The default tag name for HSC1 is "Local~HSC_1":
482
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 483 =====
3. Create a global data block named "Data_block_1" (You can also use an existing global data
block.):
– Within "Data_block_1", locate an empty row and add a variable named "MyHSC".
– In the "Data type" column, add one of the following System Data Types (SDT). Select
the SDT that corresponds to the HSC’s configured type of counting. More HSC SDT
information can be found later in this section. The dropdown list does not contain
these types so ensure that you enter the SDT name exactly as shown: HSC_Count,
HSC_Period, or HSC_Frequency
– After you enter the data type, you can expand the "MyHSC" variable to see all the fields
contained in the data structure. Here, you can find the data type of each of the fields
and change the default starting values:
483
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 484 =====
4. Assign the variable "'Data_block_1'. MyHSC" to the CTRL input pin of the CTRL_HSC_EXT
instruction:
– Select "Data_Block_1".
– Select "MyHSC".
– Delete the period (".") following: "'Data_Block_1'.MyHSC". Then, either click outside the
box or press the ESC key once and then press the Enter key.
NOTE
After deleting the period (".") following: "'Data_Block_1'.MyHSC", do not press only the
Enter key. This action places the period (".") back into the box.
484
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 485 =====
– The completed CTRL input is shown below.
After you configure the HSC in the PLC, you can execute the CTRL_HSC_EXT instruction. If an
error occurs, ENO is set to "0" and the STATUS output indicates the condition code.
11.1.1.2 CTRL_HSC_EXT Instruction System Data Types (SDT)
The following System Data Types (SDTs) are only used with the CTRL_HSC_EXT instruction’s
CTRL pin. To use them, create a user data block and add an object with the data type of the
SDT that corresponds to the HSC’s configured mode (type of counting). STEP 7 does not show
these data types in the dropdown menu. Type the name of the SDT exactly as shown.
Inputs of the HSC’s SDT are denoted by the prefix "En" or "New". Inputs prefixed with "En"
either enables an HSC function or updates the corresponding parameter. The prefix "New"
identifies the update value. In order for the new value to take effect, the corresponding "En"
bit must be true, and the "New" value must be valid. When the CTRL_HSC_EXT instruction is
executed, the program applies input changes and updates the outputs with the appropriate
SDT reference attached.
SDT: HSC_Count
The "HSC_Count" data type corresponds to an HSC configured for "Count" mode. The Count
mode provides the following capabilities:
• Access the current pulse count
• Latch the current pulse count on an input event
• Reset the current pulse count to the starting value on an input event
• Access status bits, indicating certain HSC events have occurred
• Disable the HSC using a software or hardware input
• Change the counting direction using a software or hardware input
• Change the current pulse count
• Change the starting value (used when CPU transitions to RUN state or when Sync function
is triggered)
485
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 486 =====
• Changing two independent reference (or preset) values used for comparison
• Change the upper and lower counting limits
• Change how the HSC operates when the pulse count reaches those limits
• Generate a hardware interrupt event when the current pulse count reaches a reference
(preset) value
• Generate a hardware interrupt event when the Synchronization (reset) input activates
• Generate a hardware interrupt event when the counting direction changes based upon an
external input
• Generate a single output pulse on a specified counting event
When an event occurs and the CTRL_HSC_EXT instruction executes, the instruction sets a
status bit. On the following CTRL_HSC_EXT instruction execution, the instruction clears the
status bit, unless the event occurs again before the instruction executes.
Table 11-4  HSC_Count structure
Structure element Declaration Data type Description
CurrentCount OUT Dint Returns the HSC’s current count value
CapturedCount OUT Dint Returns the counter value captured on the specified input event
SyncActive OUT Bool Status bit: Sync input was activated
DirChange OUT Bool Status bit: Counting direction has changed
CmpResult1 OUT Bool Status bit: CurrentCount equals Reference1 event occured
CmpResult2 OUT Bool Status bit: CurrentCount equals Reference2 event occured
OverflowNeg OUT Bool Status bit: CurrentCount reached the LowerLimit
OverflowPos OUT Bool Status bit: CurrentCount reached the UpperLimit
EnHSC IN Bool Enables the HSC to count pulses when true; disables counting
when false
EnCapture IN Bool Enables the Capture input when true, Capture input has no
effect when false
EnSync IN Bool Enables the Sync input when true; Sync input has no effect
when false
EnDir IN Bool Enables the NewDirection value to take effect
EnCV IN Bool Enables the NewCurrentCount value to take effect
EnSV IN Bool Enables the NewStartValue value to take effect
EnReference1 IN Bool Enables the NewReference1 value to take effect
EnReference2 IN Bool Enables the NewReference2 value to take effect
EnUpperLmt IN Bool Enables the NewUpperLimit value to take effect
EnLowerLmt IN Bool Enables the New_Lower_Limit value to take effect
EnOpMode IN Bool Enables the NewOpModeBehavior value to take effect
EnLmtBehavior IN Bool Enables the NewLimitBehavior value to take effect
EnSyncBehavior IN Bool This value is not used.
NewDirection IN Int Counting direction: 1 = count up; -1 = count down; all other val­
ues are reserved.
NewOpModeBehavior IN Int HSC’s operation on overflow: 1 = HSC stops counting (HSC must
be disabled and re-enabled to continue counting); 2 = HSC con­
tinues to operate; all other values are reserved.
486
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 487 =====
Structure element Declaration Data type Description
NewLimitBehavior IN Int Result of the CurrentCount value on overflow: 1 = set
CurrentCount to opposite limit; 2 = set CurrentCount to
StartValue; all other values are reserved.
NewSyncBehavior IN Int This value is not used.
NewCurrentCount IN Dint CurrentCount Value
NewStartValue IN Dint StartValue: Initial value of the HSC
NewReference1 IN Dint Reference1 Value
NewReference2 IN Dint Reference2 Value
NewUpperLimit IN Dint Upper counting limit value
New_Lower_Limit IN Dint Lower counting limit value
SDT: HSC_Period
The "HSC_Period" data type corresponds to an HSC configured for "Period" mode. The
CTRL_HSC_EXT instruction provides program access to the number of input pulses over a
specified measurement interval. This instruction allows for the time period between input
pulses to be calculated with a fine nanosecond resolution.
Table 11-5  HSC_Period structure
Structure element Declaration Data type Description
ElapsedTime OUT UDInt See description below.
EdgeCount OUT UDInt See description below.
EnHSC IN Bool Enables the HSC for Period measurement when true; disables
Period measurement when false.
EnPeriod IN Bool Enables NewPeriod value to take effect.
NewPeriod IN Int Specifies the measurement interval time in milliseconds. The
only allowed values are 10, 100 or 1000 ms.
ElapsedTime returns the time, in nanoseconds, between the last counting events of
sequential measurement intervals. If no counting events occurred during a measurement
interval, ElapsedTime returns the cumulative time since the last counting event. ElapsedTime
has a range from "0" to 4,294,967,280 nanoseconds (0x0000 0000 to 0xFFFF FFF0). The
return value 4,294,967,295 (0xFFFF FFFF) indicates that period overflow has occurred.
Overflow indicates that the time between pulse edges is greater than 4.295 seconds and the
period cannot be calculated using this instruction. The values from 0xFFFF FFF1 to 0xFFFF
FFFE are reserved. 
EdgeCount returns the number of counting events received during the measurement interval.
The period can only be calculated when the value of EdgeCount is greater than zero. If
ElapsedTime is either "0" (no input pulses received) or 0xFFFF FFFF (Period overflow), then
EdgeCount is not valid.
When EdgeCount is valid, use the following formula to calculate the period in nanoseconds:
Period = ElapsedTime/EdgeCount 
The calculated time period value is an average of the time periods of all of the pulses that
occur during the measurement interval. If the period of an incoming pulse is greater than the
measurement interval (10, 100, or 1000 ms), then the period calculation requires multiple
measurement intervals. 
487
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 488 =====
The following examples show how the instruction makes period measurements:
Example 1: Multiple Counting Events in a Measurement Interval 
Example 2: Zero and One Counting Events in Multiple Measurement Intervals 
0HDVXUHPHQW,QWHUYDO
&RXQWLQJ(YHQWV 
+:&DSWXUHRI7LPH 
6)%&DOOV 
0HDVXUHPHQW,QWHUYDO
5XOHV 
,I( W WKHSHULRGLVLQYDOLG 
(OVH3HULRG ( W (F
&RXQWLQJ(YHQWV 
+:&DSWXUHRI7LPH 
6)%&DOOV 
(W(ODSVHG7LPH 
(F(GJH&RXQW 
VW LQWHUUXSW 
6DYHW 
QG LQWHUUXSW 
(W W W VDYH W
UG LQWHUUXSW 
(W W W VDYH W 
UG LQWHUUXSW 
(W  W  W VDYH W
QG LQWHUUXSW VW LQWHUUXSW 
6DYHW 
(W(ODSVHG7LPH 
(F(GJH&RXQW 
PV 
PV 
(W 
(F 
(W 
(F 
(W W W
(F 
(W W W
(F 
(W 
(F 
(W 
(F 
(W PV 
(F 
(W WW 
(F 
W
W
W
W
W W W W W W W W W W W 
SDT: HSC_Frequency
The "HSC_Frequency" data type corresponds to an HSC configured for "Frequency" mode. The
instruction CTRL_HSC_EXT provides program access to the frequency of input pulses,
measured over a specified time period.
Using the CTRL_HSC_EXT instruction in Frequency mode provides the following capabilities:
Table 11-6  HSC_Frequency structure
Structure element Declaration Data type Description
Frequency OUT DInt Returns a frequency in Hz, measured over the measurement
interval time. When the HSC counts down, the instruction
returns a negative frequency.
EnHSC IN Bool Enables the HSC for Frequency measurement when true; dis­
ables Frequency measurement when false.
EnPeriod IN Bool Enables NewPeriod value to take effect.
NewPeriod IN Int Specifies the measurement interval time in milliseconds. The
only allowed values are 10, 100, or 1000 ms.
The CTRL_HSC_EXT instruction measures the Frequency using the same measurement
technique as Period mode to find the ElapsedTime and EdgeCount. The instruction calculates
the frequency as a signed integer value in Hz using the formula: Frequency =
EdgeCount/ElapsedTime
488
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 489 =====
If you require a floating-point value for frequency, you can use the above formula for
frequency when the HSC is in Period mode. Note that in Period mode, ElapsedTime is
returned in nanoseconds and can require scaling of the value.
11.1.2 Operating the high-speed counter
11.1.2.1 Synchronization function
You use the Sync (synchronization) function to set the counter to the start value with an
external input signal. You can modify the start value by executing the CTRL_HSC_EXT
instruction. This allows the user to synchronize the current count value to a desired value on
occurrence of an external input signal.
Synchronization always takes place at the occurrence of the input signal and is effective
regardless of the status of the internal gate. You must set the "HSC_Count.EnSync" bit to true
in order to enable the Sync function.
The CTRL_HSC_EXT instruction sets the HSC_Count.SyncActive status bit to true after
completion of synchronization. The CTRL_HSC_EXT instruction sets the
HSC_Count.SyncActive status bit to false if synchronization has not occurred since the last
instruction execution.
The figure below shows an example of synchronization when the input signal is configured
for an active high level:
$FWLYH
,QDFWLYH
6\QFLQSXW
&RXQWHUYDOXH
,QWHUQDOJDWH
+6&B&RXQW(Q6\QF 7UXH
)DOVH
6WDUWYDOXH
NOTE
The configured input filters delay the control signal of the digital input.
This input function is only available to be used when the HSC is configured for Count mode.
489
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 490 =====
Refer to Input functions (Page 500) for information on how to configure the Synchronization
function.
11.1.2.2 Gate function
Many applications require counting processes to be started or stopped in accordance with
other events. In such cases, counting is started and stopped using the internal gate function.
Each HSC channel has two gates: a software gate and a hardware gate. The state of these
gates determines the state of the internal gate. See the table below.
The internal gate is open if the software gate is open and the hardware gate is open or has
not been configured. If the internal gate is open, counting is started. If the internal gate is
closed, all other count pulses are ignored and counting is stopped.
Table 11-7  Gate function states
Hardware gate Software gate Internal gate
Open/not configured Open Open
Open/not configured Closed Closed
Closed Open Closed
Closed Closed Closed
The term "open" is defined to be the active state of the gate. Similarly, the term "closed" is defined to be
the inactive state of the gate.
You control the software gate with the "HSC_Count.EnHSC" enable bit in the SDT attached to
the CTRL_HSC_EXT instruction. To open the software gate, set the "HSC_Count.EnHSC" bit
true; to close the software gate, set the "HSC_Count.EnHSC" bit false. Execute the
CTRL_HSC_EXT instruction to update the software gate’s state.
The hardware gate is optional, and you can enable or disable it in the HSC properties section.
To control a counting process with only the hardware gate, the software gate must remain
open. If you do not configure a hardware gate, the hardware gate is considered to be always
open and the internal gate state is the same as the software gate state.
490
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 491 =====
The figure below shows an example of the hardware gate opening and closing with a digital
input. The digital input is configured for an active high level:
&RXQWHUYDOXH
&RXQWSXOVHV
,QWHUQDOJDWH 
$FWLYH
,QDFWLYH
               
NOTE
The configured input filters delay the control signal of the digital input.
The hardware gate function is only available to be used when the HSC is configured for Count
mode. In Period and Frequency modes, the internal gate state is the same as the software
gate state.
In Period mode, the software gate is controlled by "HSC_Period.EnHSC".
In Frequency mode, the software gate is controlled by "HSC_Frequency.EnHSC".
Refer to Input functions (Page 500) for information on how to configure the Gate function.
11.1.2.3 Capture function
You use the Capture function to save the current counter value with an external reference
signal. When configured and enabled by the "HSC_Count.EnCapture" bit, the Capture function
causes the current count to be captured on the occurrence of an external input edge. The
Capture function is effective regardless of the status of the internal gate. The program saves
the unchanged counter value when the gate is closed. After executing the CTRL_HSC_EXT
instruction, the program stores the captured value in "HSC_Count.CapturedCount".
491
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 492 =====
The figure below shows an example of the Capture function configured to capture on a rising
edge. The Capture input does not trigger a capture of the current count when the
"HSC_Count.EnCapture" bit is set false through the CTRL_HSC_EXT instruction.
&DSWXUHLQSXW
+6&B&RXQW(Q&DSWXUH 7UXH
)DOVH
,QWHUQDOJDWH : $FWLYH
,QDFWLYH
&RXQWHUYDOXH
+6&B&RXQW&DSWXUHG&RXQW 
NOTE
The configured input filters delay the control signal of the digital input.
This input function can only be used when the HSC is configured for Count mode.
Refer to Input functions (Page 500) for information on how to configure the Capture
function.
492
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 493 =====
11.1.2.4 Compare function
When enabled, the Compare output function generates a single, configurable pulse that
occurs every time the configured event occurs. The events include count equal to one of the
reference values or the counter overflows. If a pulse is in progress and the event occurs again,
a pulse is not produced for that event.
&RPSDUHRXWSXW
5HIHUHQFHYDOXH
,QWHUQDOJDWH $FWLYH
,QDFWLYH
&RXQWHUYDOXH
NOTE
This output function can only be used when the HSC is configured for Count mode.
Refer to Output function (Page 501) for information on how to configure the Compare
function.
11.1.2.5 Application
A typical application uses the HSC to monitor feedback from an incremental shaft encoder.
The shaft encoder provides a specified number of counts per revolution that you can use as
the clock generator input to the HSC. There is also a reset pulse that occurs once per
revolution that you can use as the sync input to the HSC.
To start, the user program should load the initial reference value into the HSC and set the
outputs to their initial states. The outputs remain in this state for the time period that the
current count is less than the reference value. The HSC provides an interrupt when the
current count is equal to the reference value, when the sync event (reset) occurs, and also
when there is a direction change.
As each counter value equals the reference value, an interrupt event occurs. Within the
interrupt OB, the user program should load the next reference value into the HSC and set the
outputs to their next state. 
493
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 494 =====
When the sync input is triggered, the current count value is set to the start value, and an
interrupt event occurs. Within this interrupt OB, the user program should load the initial
reference value into the HSC and set the outputs to their initial state. At this point the HSC
has returned to its initial state and the cycle repeats with the HSC continuing to count.
Since the interrupts occur at a much slower rate than the counting rate of the HSC, you can
implement precise control of high-speed operations with relatively minor impact to the scan
cycle of the CPU. The method of interrupt attachment allows each load of a new preset to be
performed in a separate interrupt routine for easy state control. Alternatively, you can
process all interrupt events in a single interrupt routine.
The Gate function (Page 490), triggered either by the user program or an external input
signal, can disable counting of the encoder pulses. You can ignore any movement of the shaft
by deactivating the gate. This means that while the encoder continues to send pulses to the
HSC, the count value is held at the last value before the gate goes inactive. When the gate
goes active, counting resumes from the last value before the gate went inactive.
When enabled, the Capture function (Page 491) causes the current count to be captured on
the occurrence of an external input. A process (for example, a calibration routine) can use
this function to determine how many pulses occur between events.
When enabled, the Compare function (Page 493) generates a single, configurable pulse that
occurs every time the current count reaches one of the reference values or overflows
(exceeds the counting limits). You can use this pulse as a signal to start another process
whenever a certain HSC event occurs.
Either the user program or an external input signal controls the counting direction.
To obtain the speed of the rotating shaft, you can configure the HSC for Frequency mode
(Page 488). This function provides a signed integer value in units of Hz. Because the reset
signal occurs once per revolution, measuring the frequency of the reset signal provides a
quick indication of the shaft’s speed, in revolutions per second.
If you desire a floating point value of the frequency, configure the HSC for Period mode (Page
487). You can use the ElapsedTime and EdgeCount values returned in Period mode to
calculate the frequency.
11.1.3 Configuring a high-speed counter
To set up the high-speed counter (HSC), follow these steps:
1. Select Device Configuration from the Project navigator.
2. Select the CPU to configure.
3. Click the Properties tab for the CPU, located in the Inspector window.
4. Select the HSC you want to enable from the list of high-speed counters shown under the
General tab.
494
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 495 =====
You may configure up to six high-speed counters (HSC1 through HSC6). Enable an HSC by
selecting the "Enable this high speed counter" option. If enabled, STEP 7 assigns a unique
default name to this HSC. You can change this name by editing it in the "Name:" edit field;
however, it must be a unique name. Names of enabled HSCs become tags with the Data type
"HW_Hsc" in the "System constant" tag table and are available for use as the "HSC" parameter
of the CTRL_HSC_EXT instructions. Refer to "Configuring the operation of the CPU (Page 136)"
for further information:
After enabling the HSC, STEP 7 sets single phase counting as the default configuration. Once
you set the digital input filter for the HSC clock generator input, the program can be
downloaded to the PLC, and the CPU is ready to count. To change the HSC’s configuration,
proceed to the next section, "Type of Counting".
The following table provides an overview of what inputs and outputs are available for each
configuration:
Table 11-8  Counting modes for HSC
Type Input 1 Input 2 Input 3 Input 4 Input 5 Output 1 Function
- - - - Count, Fre­
quency, or
Period
Single-phase
with internal
direction con­
trol
Clock -
Sync Gate Capture Compare Count
- - - - Count, Fre­
quency, or
Period
Single-phase
with external
direction con­
trol
Clock Direction
Sync Gate Capture Compare Count
1 For an encoder: Phase Z, Home
495
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 496 =====
Type Input 1 Input 2 Input 3 Input 4 Input 5 Output 1 Function
- - - - Count, Fre­
quency, or
Period
Two-phase Clock up Clock down
Sync Gate Capture Compare Count
- - - - Count, Fre­
quency, or
Period
A/B counter Phase A Phase B
Sync1 Gate Capture Compare Count
- - - - Count, Fre­
quency, or
Period
A/B counter
fourfold
Phase A Phase B
Sync1 Gate Capture Compare Count
1 For an encoder: Phase Z, Home
11.1.3.1 Type of Counting
There are four types of counting or modes. When you change the mode, the available
configuration options for that HSC also change:
• Count: Counts the number of pulses and increments or decrements the count value,
depending on the state of the direction control. External I/O can reset the count, disable
counting, initiate a capture of the current count, and produce a single pulse on a specified
event. The output values are the current count value and the count value at the moment a
capture event occurs.
• Period: Counts the number of input pulses over a specified time period. Returns the pulse
count and time duration in nanoseconds (ns). Values are captured and calculated at the
end of the time period specified by Frequency measuring period. Period mode is available
for the CTRL_HSC_EXT instruction but not the CTRL_HSC instruction.
• Frequency: Measures the input pulses and time duration and calculates the frequency of
the pulses. The program returns the frequency as a signed double integer in units of Hz.
The value is negative if the counting direction is down. Values are captured and calculated
at the end of the time period specified by the Frequency measuring period.
• Motion control: Used by the motion control technology object and not available to the
HSC instructions. Refer to "Motion control (Page 507)" for further information.
496
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 497 =====
11.1.3.2 Operating phase
Select the desired operating phase of the HSC. The four figures below show when the
counter value changes, when the current value (CV) equals the reference value (RV) event
occurs, and when the direction change event occurs.
Single phase
Single-phase (not available with motion control) counts pulses:
• User program (internal direction control):
– 1 is up
– -1 is down
• Hardware input (external direction control):
– High level is up.
– Low level is down.
&XUUHQWYDOXHORDGHGWRUHIHUHQFHYDOXHORDGHGW RFRXQWLQJGLUHFWLRQVHWWRXS 
&RXQWHUELWVHWWRHQDEOHG 
&ORFN 
'LUHFWLRQ 
FRQWURO
 XS
&RXQWHU 
FXUHQW 
YDOXH 
59 &9LQWHUUXSWJHQHUDWHG 
59 &9LQWHUUXSWJHQHUDWHGDQG 
'LUHFWLRQFKDQJHGLQWHUUXSWJHQHUDWHG 







 
 



Two phase
Two phase counts:
• Up on the clock up input
• Down on the clock down input
497
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 498 =====
&RXQWXS 
FORFN 
&RXQWGRZQ 
FORFN 
&RXQWHU 
FXUUHQW 
YDOXH 
&XUUHQWYDOXHORDGHGWRUHIHUHQFHYDOXHORDGHGW RFRXQWLQJGLUHFWLRQVHWWRXS 
&RXQWHUELWVHWWRHQDEOHG 
59 &9LQWHUUXSWJHQHUDWHG 
59 &9LQWHUUXSWJHQHUDWHGDQG 
'LUHFWLRQFKDQJHGLQWHUUXSWJHQHUDWHG 
 
 
 
 






A/B counter
A/B phase quadrature counts:
• Up on the rising edge of the clock A input when the clock B input is low
• Down on the falling edge of the clock A input when the clock B input is low
3KDVH$ 
FORFN 
3KDVH% 
FORFN 
&RXQWHU 
FXUUHQW 
YDOXH 
59 &9LQWHUUXSW 
JHQHUDWHG 
&XUUHQWYDOXHORDGHGWRSUHVHWORDGHGWRLQLW LDOGLUHFWLRQVHWWRXS 
&RXQWHUHQDEOHELWVHWWRHQDEOHG 
59 &9LQWHUUXSWJHQHUDWHGDQG 
'LUHFWLRQFKDQJHGLQWHUUXSWJHQHUDWHG 






 
 

498
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 499 =====
A/B counter fourfold
A/B phase quadrature fourfold counts:
• Up on the rising edge of the clock A input when the clock B input is low
• Up on the falling edge of the clock A input when the clock B input is high
• Up on the rising edge of the clock B input when the clock A input is high
• Up on the falling edge of the clock B input when the clock A input is low
• Down on the rising edge of the clock B input when the clock A input is low
• Down on the falling edge of the clock B input when the clock A input is high
• Down on the rising edge of the clock A input when the clock B input is high
• Down on the falling edge of the clock A input when the clock B input is low
3KDVH$ 
FORFN 
3KDVH% 
FORFN 
&RXQWHUFXUUHQW 
YDOXH 
&XUUHQWYDOXHORDGHGWRSUHVHWORDGHGWRLQLWLDOFRXQWLQJGLUHFWLRQVHWWRXS 
&RXQWHUHQDEOHELWVHWWRHQDEOHG 
59 &9LQWHUUXSWHQDEOHG 
'LUHFWLRQFKDQJHG 
LQWHUUXSWJHQHUDWHG 
59 &9 
LQWHUUXSWJHQHUDWHG 




 
 
 
 
  
  
 






499
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 500 =====
11.1.3.3 Initial values
Each time the CPU goes to RUN, it loads initial values. The initial values are only used in count
mode:
• Initial counter value: The program sets the current count value to the initial counter value
when the CPU goes from STOP to RUN mode or when the program triggers the sync input.
• Initial reference value: When the current count reaches the reference value, if the
respective functions are set up, the program generates an interrupt and/or an output
pulse.
• Initial reference value 2: When the current count reaches the reference value 2, if the
function is set up, the program generates an output pulse.
• Initial upper limit value: Maximum counting value. The default is the largest possible value
of +2,147,483,647 pulses.
• Initial lower limit value: Minimum counting value. The default is the smallest possible
value of -2,147,483,648 pulses.
The values above and the behavior of the counter when it reaches a limit are only available in
Count mode. You can adjust the values and the behavior with the CTRL_HSC_EXT instruction
using the HSC_Count SDT.
11.1.3.4 Input functions
The Clock and direction inputs determine count events and direction, based upon the
operating phase. You can only use the Sync, Capture, and Gate inputs in Count mode and can
individually enable and configure the inputs for different types of triggers.
Synchronization input
The Sync (synchronization) input sets the current count value to the starting (or initial
counter) value. You typically use the Sync input to reset the counter to "0". You can trigger
the Sync when the input pin is in one of the following states:
• High
• Low
• Goes from low to high
• Goes from high to low
• Goes from high to low or from low to high
Capture input
The Capture input sets the captured count value to the count value saved at the moment you
triggered the Capture input. You can trigger the capture when the input pin is in one of the
following states:
• Goes from low to high
• Goes from high to low
• Goes from high to low or from low to high
500
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 501 =====
Gate input
The Gate input stops HSC counting. You can trigger the Gate when the input pin is in one of
the following states:
• High
• Low
11.1.3.5 Output function
The compare output function is the only output for the HSC and is only available in Count
mode.
Compare output
You can configure the Compare output to generate a single pulse on the occurrence of one of
the following events:
• Counter equals reference value (count direction is up)
• Counter equals reference value (count direction is down)
• Counter equals reference value (count direction is up or down)
• Counter equals reference value 2 (count direction is up)
• Counter equals reference value 2 (count direction is down)
• Counter equals reference value 2 (count direction is up or down)
• Positive overflow
• Negative overflow
You can configure the output pulse with a cycle time ranging from 1 to 500 ms; the default
cycle time is 10 ms. You can set the pulse width, or duty cycle, anywhere from 1 to 100%; the
default pulse width is 50%.
If multiple compare output events occur within the specified cycle time, the output pulses
from those events are lost due to the fact that the current pulse has not completed its cycle
yet. Once the pulse has finished (the configured cycle time has passed), the pulse generator
is available to produce a new pulse.
11.1.3.6 Interrupt events
Under the Event configuration section, you can select a hardware interrupt OB from the
dropdown menu (or you can create a new OB) and attach it to an HSC event. The priority of
the interrupt is in a range from 2 to 26, where 2 is the lowest priority and 26 is the highest
priority. Depending on the HSC’s configuration, the following events are available:
• Counter value equals reference value event: A counter value equals reference value event
occurs when the HSC’s count value reaches the reference value. You can set the reference
value during configuration under the Initial reference value section, or by updating
"NewReference1" using the CTRL_HSC_EXT instruction. Refer to the "Operating phase
(Page 497)" section for further information.
• Synchronization event: A Sync (synchronization) occurs whenever you enable and trigger
the Sync input.
• Change of direction event: A change of direction event occurs when the counting
direction changes. Refer to the "Operating phase (Page 497)" section for further
information.
501
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 502 =====
11.1.3.7 Hardware input pin assignment
For each HSC input that you enable, select the desired input point, located either on the CPU
or optional signal board (communication and signal modules do not support HSC inputs).
When you select a point, STEP 7 displays the maximum frequency value next to the selection.
The digital input filter settings may need to be adjusted so that all valid signal frequencies can
pass through the filter. To set up the HSC input filters, refer to "Configuring digital input filter
times (Page 139)".
NOTE
CPU and SB input channels (V4 or later firmware) have configurable input filter times
Earlier firmware versions had fixed HSC input channels and fixed filter times that you could
not change.
With V4 or later versions, you can assign input channels and filter times. The default input
filter setting is 6.4 ms, which limits the maximum counting rate to 78 Hz. You can change the
filter settings to count higher or lower frequencies depending on the design of your system.
WARNING
Risks with changes to filter time setting for digital input channels
If the filter time for a digital input channel is changed from a previous setting, a new "0" level
input value might need to be presented for up to a 20.0 ms accumulated duration before the
filter becomes fully responsive to new inputs. During this time, short "0" pulse events of
duration less than 20.0 ms may not be detected or counted.
To ensure that a new filter time goes immediately into effect, power cycle the CPU.
The changing of filter times can result in unexpected machine or process operation, which
can cause death or serious injury to personnel, and/or damage to equipment.
Use the following table and ensure that the CPU and SB input channels that you connect can
support the maximum pulse rates in your process signals:
Table 11-9  CPU input: maximum frequency
CPU CPU Input channel Operating phase: Single
phase or Two phase 
Operating phase: A/B
counter or A/B Counter
fourfold 
1211C Ia.0 to Ia.5 100 kHz 80 kHz
Ia.0 to Ia.5 100 kHz 80 kHz1212C
Ia.6, Ia.7 30 kHz 20 kHz
Ia.0 to Ia.5 100kHz 80kHz1214C and 1215C
Ia.6 to Ib.5 30 kHz 20 kHz
Ia.0 to Ia.5 100 kHz 80 kHz
Ia.6 to Ib.1 30 kHz 20 kHz
1217C
Ib.2 to Ib.5
(.2+, .2- to .5+, .5-)
1 MHz 1 MHz
502
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 503 =====
Table 11-10  SB signal board input: maximum frequency (optional board)
SB signal board SB input channel Operating phase: Single
phase or Two phase
Operating phase: A/B
counter or A/B Counter
fourfold 
SB 1221, 200 kHz Ie.0 to Ie.3 200kHz 160 kHz
SB 1223, 200 kHz Ie.0, Ie.1 200kHz 160 kHz
SB 1223 Ie.0, Ie.1 30 kHz 20 kHz
When assigning an input point to an HSC function, you can assign the same input point to
multiple HSC functions. For example, assigning I0.3 to the Sync input of HSC1 and the Sync
input of HSC2 to synchronize the count of both HSCs at the same time is a valid
configuration; however, it generates a compiler warning.
When possible, avoid assigning multiple input functions of the same HSC to the same input
point. For example, assigning I0.3 to the Sync input and the Gate input of HSC 1 to
synchronize the count and disable counting at the same time is also a valid configuration.
You can make this configuration, but it could produce unintended results. 
WARNING
Risks with assigning multiple functions to a single digital input channel
Assigning multiple input functions of the same HSC to a common input point can produce
unpredictable results. When a trigger occurs on a point with multiple functions assigned to
that trigger, the order in which the functions are executed by the PLC cannot be known. This
is known as a race condition and is often an undesirable situation.
To avoid a race condition, do not assign more than two input functions, of the same HSC, to
the same input pin. If an HSC has two input functions assigned to the same pin, set the
triggers such that they can never occur at the same time. Remember that a falling edge
occurs at the same instance that a low level begins and that a rising edge occurs at the same
instance that a high level begins.
This race condition can result in unexpected machine or process operation, which can cause
death or serious injury to personnel, and/or damage to equipment.
NOTE
You assign the digital input and output points used by high-speed counter (HSC) devices
during CPU device configuration. When you assign input and output points to HSC devices,
you cannot modify the values of these points using the force function in a watch table. The
HSC has full control of these input and output points.
11.1.3.8 Hardware output pin assignment
If you enable the Compare output, select an available output point. Once you configure an
output point for use by an HSC (or other technology objects such as a pulse generator), that
output point is owned exclusively by that object. No other component can use the output
point, and the output point cannot be forced to a value. If you configure a single output
channel for multiple HSCs or for use in an HSC and a pulse output, the program generates a
compile error.
503
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 504 =====
11.1.3.9 HSC input memory addresses
Each HSC uses a double word section of I-memory that stores the current count. If you
configure the HSC for frequency, then the frequency is stored in that input memory location.
The available input address range is I0.0 to I1023.7 (maximum start address is I1020.0). The
HSC cannot use an input address that overlaps with an input address mapped to another
component. For further information on the process image, refer to "Execution of the user
program (Page 61)".
The following table shows the default addresses assigned for each HSC:
Table 11-11  HSC default addresses
High-speed counter (HSC) Current value data type Default current value address
HSC1 DInt ID 1000
HSC2 DInt ID 1004
HSC3 DInt ID 1008
HSC4 DInt ID 1012
HSC5 DInt ID 1016
HSC6 DInt ID 1020
11.1.3.10 Hardware identifier
Each HSC has a unique hardware identifier, which is used by the HSC_CTRL and
HSC_CTRL_EXT instructions. You can find the PLC tag for the hardware identifier under
"System Constants". An HSC with the name "HSC_1" has the tag "Local~HSC_1" and data type
"Hw_Hsc". This tag is also shown in the dropdown menu when selecting the HSC input of the
CTRL_HSC_EXT instructions.
11.1.4 Legacy CTRL_HSC (Control high-speed counter) instruction
11.1.4.1 CTRL_HSC (Control high-speed counter)
Table 11-12  CTRL_HSC instruction (For general purpose counting)
LAD / FBD SCL Description
"CTRL_HSC_1_DB" (
   hsc:=W#16#0,
   dir:=False,
   cv:=False,
   rv:=False,
   period:=False,
   new_dir:=0,
   new_cv:=L#0,
   new_rv:=L#0,
   new_period:=0,
   busy=>_bool_out_,
   status=>_word_out_);
Each CTRL_HSC (Control high-speed
counter) instruction uses a structure stored
in a DB to maintain counter data. You
assign the DB when the CTRL_HSC instruc­
tion is placed in the editor. 
1 When you insert the instruction, STEP 7 displays the "Call Options" dialog for creating the associated DB.
2 In the SCL example, "CTRL_HSC_1_DB" is the name of the instance DB.
504
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 505 =====
Table 11-13  Data types for the parameters
Parameter Declaration Data type Description
HSC IN HW_HSC HSC identifier
DIR1, 2 IN Bool 1 = Request new direction
CV1 IN Bool 1 = Request to set new counter value
RV1 IN Bool 1= Request to set new reference value
PERIOD1 IN Bool 1 = Request to set new period value
(only for frequency measurement mode)
NEW_DIR IN Int New direction: 1= forward, -1= backward
NEW_CV IN DInt New counter value
NEW_RV IN DInt New reference value
NEW_PERIOD IN Int New period value is in milliseconds (only for frequency measure­
ment mode). The only allowed values are 10, 100, or 1000 milli­
seconds:
1000 = 1 second
100 = 0.1 second
10 = 0.01 second
BUSY3 OUT Bool Function is busy
STATUS OUT Word Execution condition code
1 If an update of a parameter value is not requested, then the corresponding input values are ignored.
2 The DIR parameter is only valid if the configured counting direction is set to "User program (internal direction control)".
You determine how to use this parameter in the HSC device configuration.
3 For an HSC on the CPU or on the SB, the BUSY parameter always has a value of 0.
You configure the parameters for each HSC in the device configuration for the CPU for
counting/frequency function, reset options, interrupt event configuration, hardware I/O, and
count value address.
Some of the parameters for the HSC can be modified by your user program to provide
program control of the counting process: 
• Set the counting direction to a NEW_DIR value
• Set the current count value to a NEW_CV value
• Set the reference value to a NEW_RV value
• Set the period value (for frequency measurement mode) to a NEW_PERIOD value
If the following Boolean flag values are set to 1 when the CTRL_HSC instruction is executed,
the corresponding NEW_xxx value is loaded to the counter. Multiple requests (more than one
flag is set at the same time) are processed in a single execution of the CTRL_HSC instruction.
• DIR = 1 is a request to load a NEW_DIR value, 0 = no change
• CV = 1 is a request to load a NEW_CV value, 0 = no change
• RV = 1 is a request to load a NEW_RV value, 0 = no change
• PERIOD = 1 is a request to load a NEW_PERIOD value, 0 = no change
505
Technology instructions
11.1 Counting (High-speed counters)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 506 =====
If an error occurs, ENO is set to "0" and the STATUS output indicates a condition code:
Table 11-14  Execution condition codes
STATUS (W#16#) Description
0 No error
80A1 HSC identifier does not address a HSC
80B1 Illegal value in NEW_DIR
80B2 Illegal value in NEW_CV
80B3 Illegal value in NEW_RV
80B4 Illegal value in NEW_PERIOD
80C0 Multiple access to the high-speed counter
This error can occur if the type of counting (Page 496) is set to "Period" or
"Motion control". These types are invalid for the CTRL_HSC instruction and are
only supported by the CTRL_HSC_EXT instruction.
80D0 High-speed counter (HSC) not enabled in CPU hardware configuration
11.1.4.2 Using CTRL_HSC
The CTRL_HSC instruction is typically placed in a hardware interrupt OB that is executed when
the counter hardware interrupt event is triggered. For example, if a CV=RV event triggers the
counter interrupt, then a hardware interrupt OB code block executes the CTRL_HSC
instruction and can change the reference value by loading a NEW_RV value.
The current count value is not available in the CTRL_HSC parameters. The process image
address that stores the current count value is assigned during the hardware configuration of
the high-speed counter. You may use program logic to directly read the count value. The
value returned to your program will be a correct count for the instant in which the counter
was read. The counter will continue to count high-speed events. Therefore, the actual count
value could change before your program completes a process using an old count value.
11.1.4.3 HSC current count value
The CPU stores the current value of each HSC in an input (I) address. The following table
shows the default addresses assigned to the current value for each HSC. You can change the I
address for the current value by modifying the properties of the CPU in the Device
Configuration.
High-speed counters use a DInt value to store the current count value. A DInt count value has
a range of -2147483648 to +2147483647. You can configure the range limits. Refer to
"Initial values (Page 500)" for further information.
506
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.1 Counting (High-speed counters)

===== PDF PAGE 507 =====
The counter rolls over from the maximum positive value to the maximum negative value
when counting up, and from the maximum negative value to the maximum positive value
when counting down. Frequency is returned in units of Hertz (for example, 123.4 Hz is
returned as 123).
Table 11-15  HSC default addresses
HSC Current value data type Default current value address
HSC1 DInt ID1000
HSC2 DInt ID1004
HSC3 DInt ID1008
HSC4 DInt ID1012 
HSC5 DInt ID1016 
HSC6 DInt ID1020 
11.2 Motion control
11.2.1 Motion control overview
The TIA Portal, together with the motion control functionality of the S7-1200 CPU, supports
you in controlling stepper motors and servo motors: 
• You configure the positioning axis and command table technology objects in the TIA
Portal. The S7-1200 CPU uses these technology objects to control the outputs that control
the drives.
• In the user program, you control the axis by means of motion control instructions and
initiate motion commands to your drive.
11.2.2 Hardware components for motion control
The basic hardware configuration for a motion control application with the S7-1200 CPU
consists of the following items.
S7-1200 CPU
The S7-1200 CPU combines the functionality of a programmable logic controller with motion
control functionality for operation of drives. The motion control functionality takes over the
control and monitoring of the drives.
Signal board
You add further inputs and outputs to the CPU with the signal boards. You can use the digital
outputs as pulse generator outputs for controlling drives as required. In CPUs with relay
outputs, the pulse signal cannot be output on the onboard outputs because the relays do not
support the necessary switching frequencies. To be able to work with the Pulse Train Output
(PTO) on these CPUs, you must use a signal board with digital outputs.
You can use the analog outputs for controlling connected analog drives as required.
507
Technology instructions
11.2 Motion control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 508 =====
PROFINET
Use the PROFINET interface to establish the online connection between the CPU S7-1200 and
the programming device. In addition to the online functions of the CPU, additional
commissioning and diagnostic functions are available for motion control.
PROFINET continues to support the PROFIdrive profile for connecting PROFIdrive capable
drives and encoders.
Drives and encoders
Drives permit the movement of the axis. Encoders provide the actual position for the closed
loop position control of the axis.
The table below shows the connection possibilities for drives and encoders:
Drive connection Closed/open loop control of axis Encoder connection
Pulse Train Output (PTO)
(Stepper motors and servo
motors with pulse interface)
Position-controlled -
Analog output (AQ) Position-controlled • Encoder on high-speed
counter (HSC)
• Encoder on technology mod­
ule (TM)
• Encoder on PROFINET
PROFINET Position-controlled • Encoder on the drive
• Encoder on high-speed
counter (HSC)
• Encoder on technology mod­
ule (TM)
• Encoder on PROFINET
508
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.2 Motion control

===== PDF PAGE 509 =====
11.2.3 Motion control instructions
11.2.3.1 MC instruction overview
The motion control instructions use an associated technology data block and the dedicated
pulse train outputs (PTO) of the CPU to control the motion on an axis. 
NOTE
Motion control instructions belong to different library versions.
Instructions in motion control V1.0 to V3.0 actively control the output of the instruction.
When an error occurs within the block, the Enable out (ENO) output is turned to the OFF
state. An error is indicated by the ERROR, ErrorID, and ErrorInfo outputs on the block. Using
the ENO ouput, it is possible to evaluate the status of the instruction and execute subsequent
instructions after it in a serial manner.
With instructions in motion control V4.0 and V5.0, the ENO output stays true as long as the
instruction executes regardless of its error state. This could cause a program that used V3.0
or earlier motion control that depends on the ENO status to function incorrectly. To remedy
this situation, use the DONE and ERROR outputs to evaluate the status of the instruction
rather than the ENO output when using motion control V4.0 or later.
References
The STEP 7 Information System provides documentation for each motion control (MC)
instruction. You can find help on programming and differences between past and present
versions of the motion control instructions. 
Refer to SIMATIC STEP 7 S7-1200 Motion Control
(https://support.industry.siemens.com/cs/us/en/view/109773400) for information on the
following topics:
• Configuring a pulse generator 
• Open loop motion control
• Configuring the axis
• Commissioning
• Closed loop motion control
• Configuring the axis
• ServoOBs
• Speed controlled operation
• Telegram 4 support 
• Simulation axis 
• Data adaptation
• Axis control using the TM Pulse module
• Configuring the TO_CommandTable_PTO
• Operation of motion control for S7-1200 
• CPU outputs used for motion control
• Hardware and software limit switches for motion control 
• Homing 
• Jerk limit 
• Monitoring active commands
509
Technology instructions
11.2 Motion control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 510 =====
• Monitoring MC instructions with a "Done" output parameter 
• Monitoring the MC_Velocity 
• Monitoring the MC_MoveJog 
• ErrorIDs and ErrorInfos for motion control
• Phasing
11.2.3.2 MC_Power (Release/block axis)
The MC_Power instruction enables and disables a motion control axis.
NOTE
If the axis is switched off due to an error, it will be enabled again automatically after the error
has been eliminated and acknowledged. This requires that the Enable input parameter has
retained the value TRUE during this process.
Table 11-16  MC_Power instruction
LAD / FBD SCL Description
"MC_Power_DB"(
   Axis:=_multi_fb_in_,
   Enable:=_bool_in_,
   StartMode:=_int_in_,
StopMode:=_int_in_,
   Status=>_bool_out_,
   Busy=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
The MC_Power motion control instruction enables or
disables an axis. Before you can enable or disable the
axis, ensure the following conditions: 
• The technology object has been configured cor­
rectly.
• There is no pending enable-inhibiting error.
The execution of MC_Power cannot be aborted by a
motion control task. Disabling the axis (input para­
meter Enable = FALSE) aborts all motion control
tasks for the associated technology object.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_Power_DB" is the name of the instance DB.
510
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.2 Motion control

===== PDF PAGE 511 =====
11.2.3.3 MC_Reset (Confirm error)
The MC_Reset instruction resets all motion control errors. All motion control errors that can
be acknowledged are acknowledged.
Table 11-17  MC_Reset instruction
LAD / FBD SCL Description
"MC_Reset_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Restart:=_bool_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_Reset instruction to acknowledge
"Operating error with axis stop" and
"Configuration error". The errors that require
acknowledgement can be found in the "List of
ErrorIDs and ErrorInfos" under "Remedy". 
Before using the MC_Reset instruction, you must
have eliminated the cause of a pending configur­
ation error requiring acknowledgement (for
example, by changing an invalid acceleration
value in "Axis" technology object to a valid
value).
As of V3.0 and later, the Restart command
allows the axis configuration to be downloaded
to the work memory in the RUN operating mode.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_Reset_DB" is the name of the instance DB.
The MC_Reset task cannot be aborted by any other motion control task. The new MC_Reset
task does not abort any other active motion control tasks.
11.2.3.4 MC_Home (Home axis)
The MC_Home instruction establishes the relationship between the axis control program and
the axis mechanical positioning system.
Table 11-18  MC_Home instruction
LAD / FBD SCL Description
"MC_Home_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Position:=_real_in_,
   Mode:=_int_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_,
ReferenceMarkPosition=>_real_out_);
Use the MC_Home instruction to match
the axis coordinates to the real, physical
drive position. Homing is required for
absolute positioning of the axis:
In order to use the MC_Home instruc­
tion, the axis must first be enabled.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_Home_DB" is the name of the instance DB.
511
Technology instructions
11.2 Motion control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 512 =====
11.2.3.5 MC_Halt (Pause axis)
The MC_Halt instruction cancels all motion processes and causes the axis motion to stop. The
stop position is not defined.
Table 11-19  MC_Halt instruction
LAD / FBD SCL Description
"MC_Halt_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_Halt instruction to stop all
motion and to bring the axis to a stand-
still. The stand-still position is not defined.
In order to use the MC_Halt instruction, the
axis must first be enabled.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_Halt_DB" is the name of the instance DB.
11.2.3.6 MC_MoveAbsolute (Position axis absolutely)
The MC_MoveAbsolute instruction starts motion to an absolute position. The job ends when
the target position is reached.
Table 11-20  MC_MoveAbsolute instruction
LAD / FBD SCL Description
"MC_MoveAbsolute_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Position:=_real_in_,
   Velocity:=_real_in_,
Direction:=_int_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_MoveAbsolute instruc­
tion to start a positioning motion of
the axis to an absolute position.
In order to use the
MC_MoveAbsolute instruction, the
axis must first be enabled and also
must be homed.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_MoveAbsolute_DB" is the name of the instance DB.
512
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.2 Motion control

===== PDF PAGE 513 =====
11.2.3.7 MC_MoveRelative (Position axis relatively)
The MC_MoveRelative instruction starts a positioning motion relative to the start position.
Table 11-21  MC_MoveRelative instruction
LAD / FBD SCL Description
"MC_MoveRelative_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Distance:=_real_in_,
   Velocity:=_real_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_MoveRelative instruc­
tion to start a positioning motion
relative to the start position.
In order to use the
MC_MoveRelative instruction, the
axis must first be enabled.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_MoveRelative_DB " is the name of the instance DB.
11.2.3.8 MC_MoveVelocity (Move axis at predefined velocity)
The MC_MoveVelocity instruction causes the axis to travel with the specified speed.
Table 11-22  MC_MoveVelocity instruction 
LAD / FBD SCL Description
"MC_MoveVelocity_DB"(
   Axis:=_multi_fb_in_,
   Execute:=_bool_in_,
   Velocity:=_real_in_,
   Direction:=_int_in_,
   Current:=_bool_in_,
PositionControlled:=_bool_in_,
   InVelocity=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_MoveVelocity instruc­
tion to move the axis constantly at
the specified velocity. 
In order to use the
MC_MoveVelocity instruction, the
axis must first be enabled.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_MoveVelocity_DB " is the name of the instance DB.
513
Technology instructions
11.2 Motion control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 514 =====
11.2.3.9 MC_MoveJog (Move axis in jog mode)
The MC_MoveJog instruction executes jog mode for testing and startup purposes.
Table 11-23  MC_MoveJog instruction
LAD / FBD SCL Description
"MC_MoveJog_DB"(
   Axis:=_multi_fb_in_,
   JogForward:=_bool_in_,
   JogBackward:=_bool_in_,
   Velocity:=_real_in_,
PositionControlled:=_bool_in_,
   InVelocity=>_bool_out_,
   Busy=>_bool_out_,
   CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_);
Use the MC_MoveJog instruction to move
the axis constantly at the specified velocity
in jog mode. This instruction is typically
used for testing and commissioning pur­
poses.
In order to use the MC_MoveJog instruc­
tion, the axis must first be enabled.
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_MoveJog_DB " is the name of the instance DB.
11.2.3.10 MC_CommandTable (Run axis command as movement sequence)
The MC_CommandTable instruction runs axis commands as a movement sequence.
Table 11-24  MC_CommandTable instruction 
LAD / FBD SCL Description
"MC_CommandTable_DB"(
   Axis:=_multi_fb_in_,
   CommandTable:=_multi_fb_in_,
   Execute:=_bool_in_,
   StartStep:=_uint_in_,
   EndStep:=_uint_in_,
   Done=>_bool_out_,
   Busy=>_bool_out_,
  CommandAborted=>_bool_out_,
   Error=>_bool_out_,
   ErrorID=>_word_out_,
   ErrorInfo=>_word_out_,
   CurrentStep=>_uint_out_,
   StepCode=>_word_out_);
Executes a series of individual
motions for a motor control axis
that can combine into a movement
sequence. 
Individual motions are configured
in a technology object command
table for pulse train output
(TO_CommandTable_PTO). 
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_CommandTable_DB " is the name of the instance DB.
514
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.2 Motion control

===== PDF PAGE 515 =====
11.2.3.11 MC_WriteParam (write parameters of a technology object)
You use the MC_WriteParam instruction to write a select number of parameters to change the
functionality of the axis from the user program.
Table 11-25  MC_WriteParam instruction 
LAD / FBD SCL Description
"MC_WriteParam_DB"(
   Parameter:=_variant_in_,
   Value:=_variant_in_,
   Execute:=_bool_in_,
   Done:=_bool_out_,
   Error:=_real_out_,
   ErrorID:=_word_out_,
   ErrorInfo:=_word_out_);
You use the MC_WriteParam
instruction to write to public para­
meters (for example, acceleration
and user DB values).
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_WriteParam_DB" is the name of the instance DB.
11.2.3.12 MC_ReadParam instruction (read parameters of a technology object)
You use the MC_ReadParam instruction to read a select number of parameters that indicate
the current position, velocity, and so forth of the axis defined in the Axis input.
Table 11-26  MC_ReadParam instruction 
LAD / FBD SCL Description
"MC_ReadParam_DB"(
   Enable:=_bool_in_,
   Parameter:=_variant_in_,
   Value:=_variant_in_out_,
   Valid:=_bool_out_,
   Busy:=_bool_out_,
   Error:=_real_out_,
   ErrorID:=_word_out_,
   ErrorInfo:=_word_out_);
You use the MC_ReadParam
instruction to read single status val­
ues, independent of the cycle con­
trol point. 
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_ReadParam_DB " is the name of the instance DB.
515
Technology instructions
11.2 Motion control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 516 =====
11.2.3.13 MC_ChangeDynamic (Change dynamic settings for the axis)
You use the MC_ChangeDynamic instruction to change the dynamic settings of a motion
control axis.
Table 11-27  MC_ChangeDynamic instruction 
LAD / FBD SCL Description
"MC_ChangeDynamic_DB"(Axis:=_param_fb_in_,
Execute:=_bool_in_,
ChangeRampUp:=_bool_in_,
RampUpTime:=_real_in_,
ChangeRampDown:=_bool_in_,
RampDownTime:=_real_in_,
ChangeEmergency:=_bool_in_,
EmergencyRampTime:=_real_in_,
ChangeJerkTime:=_bool_in_,
JerkTime:=_real_in_,
Done=>_bool_out_,
Error=>_bool_out_,
ErrorID=>_word_out_,
ErrorInfo=>_word_out_);
Changes the dynamic
settings of a motion con­
trol axis: 
• Change the ramp-up
time (acceleration)
value
• Change the ramp-
down time (decelera­
tion) value
• Change the emer­
gency stop ramp-
down time (emer­
gency stop decelera­
tion) value
• Change the smooth­
ing time (jerk) value
1 STEP 7 automatically creates the DB when you insert the instruction.
2 In the SCL example, "MC_ChangeDynamic_DB " is the name of the instance DB.
11.3 PID control
11.3.1 PID functionality
STEP 7 and the S7‑1200 CPU provide proportional-integral-derivative (PID) control. With PID
control you can control processes such as the following:
• Technical processes with continuous input- and output variables.
• Control of motor-actuated devices, such as valves that require discrete signals for open-
and close actuation.
• Universal PID control that handles specific requirements of temperature control.
References
The STEP 7 Information System provides documentation for each PID instruction. You can find
help on programming and differences between past and present versions of the PID
instructions. 
Refer to the SIMATIC S7-1200, S7-1500 PID Control Function Manual
(https://support.industry.siemens.com/cs/de/en/view/108210036) for further information on
S7-1200 PID control. In this manual, you can find detailed information on the following
topics: 
• Principles for control
• Configuring a software controller
516
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.3 PID control

===== PDF PAGE 517 =====
• Using PID_Compact:
– Process value limits
– ErrorBit parameters 
– Warning parameters 
• Using PID_3Step: 
– ErrorBit parameters
– Warning parameters 
• Using PID_Temp:
– ErrorBit parameters 
– Warning parameters 
• Configuring the PID_Compact, PID_3Step, and PID_Temp controllers
• Commissioning the PID_Compact, PID_3Step, and PID_Temp controllers
11.3.2 PID instructions
11.3.2.1 PID_Compact instruction
The PID_Compact instruction provides a universal PID controller with integrated self-tuning
for automatic and manual mode.
Table 11-28  PID_Compact instruction
LAD / FBD SCL Description
"PID_Compact_1"(
   Setpoint:=_real_in_,
   Input:=_real_in_,
   Input_PER:=_word_in_,
   Disturbance:=_real_in_,
ManualEnable:=_bool_in_,
   ManualValue:=_real_in_,
   ErrorAck:=_bool_in_,
Reset:=_bool_in_,
   ModeActivate:=_bool_in_,
Mode:=_int_in_,
ScaledInput=>_real_out_,
   Output=>_real_out_,
   Output_PER=>_word_out_,
   Output_PWM=>_bool_out_,
SetpointLimit_H=>_bool_out_,
SetpointLimit_L=>_bool_out_,
   InputWarning_H=>_bool_out_,
   InputWarning_L=>_bool_out_,
   State=>_int_out_,
   Error=>_bool_out_,
ErrorBits=>_dword_out_);
PID_Compact provides a PID controller with
self-tuning for automatic and manual mode.
PID_Compact is a PID T1 controller with anti-
windup and weighting of the P- and D- com­
ponent. 
1 STEP 7 automatically creates the technology object and instance DB when you insert the instruction. The instance DB con­
tains the parameters of the technology object.
2 In the SCL example, "PID_Compact_1" is the name of the instance DB.
517
Technology instructions
11.3 PID control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 518 =====
11.3.2.2 PID_3Step instruction
The PID_3Step instruction configures a PID controller with self-tuning capabilities that has
been optimized for motor-controlled valves and actuators. 
Table 11-29  PID_3Step instruction
LAD / FBD SCL Description
"PID_3Step_1"(
   SetpoInt:=_real_in_,
   Input:=_real_in_,
   ManualValue:=_real_in_,
   Feedback:=_real_in_,
   InputPer:=_word_in_,
   FeedbackPer:=_word_in_,
Disturbance:=_real_in_,
ManualEnable:=_bool_in_,
   ManualUP:=_bool_in_,
   ManualDN:=_bool_in_,
   ActuatorH:=_bool_in_,
   ActuatorL:=_bool_in_,
   ErrorAck:=_bool_in_,
Reset:=_bool_in_,
   ModeActivate:=_bool_in_,
Mode:=_int_in_,
ScaledInput=>_real_out_,
   ScaledFeedback=>_real_out_,
   ErrorBits=>_dword_out_,
   OutputPer=>_word_out_,
   State=>_int_out_,
   OutputUP=>_bool_out_,
   OutputDN=>_bool_out_,
   SetpoIntLimitH=>_bool_out_,
   SetpoIntLimitL=>_bool_out_,
   InputWarningH=>_bool_out_,
   InputWarningL=>_bool_out_,
   Error=>_bool_out_,
ErrorBits=>_dword_out_);
PID_3Step configures a PID controller with
self-tuning capabilities that has been optim­
ized for motor-controlled valves and actuat­
ors. It provides two Boolean outputs. 
PID_3Step is a PID T1controller with anti-
windup and weighting of the P- and D-com­
ponents. 
1 STEP 7 automatically creates the technology object and instance DB when you insert the instruction. The instance DB con­
tains the parameters of the technology object.
2 In the SCL example, "PID_3Step_1" is the name of the instance DB.
518
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technology instructions
11.3 PID control

===== PDF PAGE 519 =====
11.3.2.3 PID_Temp instruction
The PID_Temp instruction provides a universal PID controller for temperature control. 
Table 11-30  PID_Temp instruction
LAD / FBD SCL Description
"PID_Temp_1"(
   Setpoint:=_real_in_,
   Input:=_real_in_,
   Input_PER:=_int_in_,
   Disturbance:=_real_in_,
ManualEnable:=_bool_in_,
   ManualValue:=_real_in_,
   ErrorAck:=_bool_in_,
Reset:=_bool_in_,
   ModeActivate:=_bool_in_,
Mode:=_int_in_,
Master:=_dword_in
Save:=_dword_in
ScaledInput=>_real_out_,
   OutputHeat=>_real_out_,
   OutputCool=>_real_out_,
   OutputHeat_PER=>_int_out_,
   OutputCool_PER=>_int_out_,
   OutputHeat_PWM=>_bool_out_,
   OutputCool_PWM=>_bool_out_,
SetpointLimit_H=>_bool_out_,
SetpointLimit_L=>_bool_out_,
   InputWarning_H=>_bool_out_,
   InputWarning_L=>_bool_out_,
   State=>_int_out_,
   Error=>_bool_out_,
ErrorBits=>_dword_out_);
PID_Temp provides these capabilities:
• Heating and cooling of the process with
different actuators
• Integrated autotuning to handle temper­
ature processes
• Cascading to process more than one tem­
perature that depends on the same actu­
ator
1 STEP 7 automatically creates the technology object and instance DB when you insert the instruction. The instance DB con­
tains the parameters of the technology object.
2 In the SCL example, "PID_Temp_1" is the name of the instance DB.
519
Technology instructions
11.3 PID control
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 520 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ520
Communication 12 
12.1 Overview
The S7-1200 offers several types of communication between CPUs and programming devices,
HMIs, and other CPUs.
PROFINET
PROFINET is used for exchanging data through the user program with other communications
partners through Ethernet:
• In the S7-1200, PROFINET supports 16 IO devices with a maximum of 256 submodules
• S7 communication
• User Datagram Protocol (UDP) protocol
• ISO on TCP (RFC 1006)
• Transport Control Protocol (TCP)
PROFINET IO controller
As an IO controller using PROFINET IO, the CPU communicates with up to 16 PN devices on
the local PN network or through a PN/PN coupler (link). Refer to PROFIBUS and PROFINET
International, PI (www.us.profinet.com) for more information.
PROFIBUS
PROFIBUS is used for exchanging data through the user program with other communications
partners through the PROFIBUS network:
• In the S7-1200, PROFIBUS allows 3 independent PROFIBUS DP Masters, supporting 32
slaves per DP master, with a maximum of 512 modules per DP master.
• With CM 1242-5, the CPU operates as a PROFIBUS DP slave.
• With CM 1243-5, the CPU operates as a PROFIBUS DP master class1.
• PROFIBUS DP Slaves, PROFIBUS DP Masters, and AS-i and PROFINET are separate
communications networks that do not limit each other.
AS-i
The S7-1200 CM 1243-2 AS-i Master allows the attachment of an AS-i network to an S7-1200
CPU.

===== PDF PAGE 521 =====
CPU-to-CPU S7 communication
You can create a communication connection to a partner station and use the GET and PUT
instructions to communicate with S7 CPUs.
TeleService communication
In TeleService, an engineering station on which STEP 7 is installed communicates via the
cellular network and the Internet with a SIMATIC S7-1200 station with a CP 1243-7 LTE. The
connection runs via a telecontrol server that serves as an intermediary and is connected to
the Internet.
IO‑Link
The S7‑1200 SM 1278 4xIO‑Link Master enables IO‑Link devices to connect to an S7-1200
CPU.
Network security
WARNING
Avoiding security risks from physical network attacks
If an attacker can physically access your networks, the attacker can possibly read and write
data.
For example, I/O exchange through PROFIBUS, PROFINET, AS-i, or other I/O bus, GET/PUT,
T-Block, and communication modules (CMs) have no security features. You must protect
these forms of communication by limiting physical access. If an attacker can physically
access your networks using these forms of communication, the attacker can possibly read
and write data.
If you fail to protect these forms of communication, death or severe personal injury can
result.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/services/cert/news/operational-guidelines-for-
industrial-security.html).
12.2 Secure vs. legacy communication
S7‑1200 CPUs implement secure communication between PLCs and the TIA Portal,
SIMATIC Automation Tool, and HMIs. This implementation uses the industry standard TLS 1.3
(Transport Layer Security) protocol. The S7‑1200 CPU has provided secure communication
enhancements since V4.0. To maintain compatibility with older devices and clients, legacy
communication still exists. You have the choice whether to use secure or legacy
communication. Siemens strongly recommends secure communication for clients and devices
that support it.
521
Communication
12.2 Secure vs. legacy communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 522 =====
Advantages of secure communication
Use secure communication to achieve the following objectives:
• Confidentiality: The data is secret and cannot by read by eavesdroppers. 
• Integrity: The message that reaches the recipient is the same message, unchanged, that
the sender sent. The message has not been altered on the way.
• End point authentication: The end point communication partner is exactly who it claims to
be and the party who is to be reached. The identity of the partner is verified.
Today, networked industrial machinery and control systems with sensitive data are at high
risk and consequently pose high security requirements for data exchange.
Protection through firewall, VPN connection, or a security module, was common in the past
and remains common. In addition to physical security, however, using secure
communications to transfer data to external communication partners in encrypted form is
becoming necessary.
The CPU uses X.509 certificates (Page 529) to provide secure communication between the
CPU and clients. Clients such as STEP 7 and the SIMATIC Automation Tool might require that
you trust the certificate that is in the CPU. Be aware of the certificate you download to a CPU
so that you can trust it when prompted.
Considerations when using secure communication
Be aware of the following concerns regarding secure communication:
• Communication speeds can be slower with secure communication compared to legacy
communication.
• Secure PG/PC and HMI communication (Page 155) requires TIA Portal and V4.x S7-1200
CPUs.
The secure communication capabilities depend on several factors:
• Actual firmware version of the physical CPU
• Configured firmware version (Page 39) of the CPU in the STEP 7 project
522
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.2 Secure vs. legacy communication

===== PDF PAGE 523 =====
The following table illustrates supported communication for a S7‑1200 CPU with V4.x
firmware:
Client versionsDevice configuration
of the CPU in the
STEP 7 project TIA Portal >= V17 /SIMATIC Automation
Tool >= V4.0 SP3
TIA Portal < V17 /
SIMATIC Automation
Tool < V4.0 SP3
HMI >= V171 HMI < V17
Firmware version con­
figured in the STEP 7
project: V4.x
Configuration setting:
"Only permit secure
PG/PC and HMI
communication" selec­
ted
Secure No connection Secure No connection
Firmware version con­
figured in the STEP 7
project: V4.x
Configuration setting:
"Only permit secure
PG/PC and HMI
communication"
deselected
Secure by default,
legacy configurable
Legacy Secure Legacy
Firmware version con­
figured in the STEP 7
project: V4.x
Legacy
No project Secure or legacy Legacy Not applicable
1 Not applicable for HMIs with S7 communication
You must configure the firmware version of the CPU in the STEP 7 project to be V4.x to use
TLS 1.3. The CPU uses TLS 1.2 if the configured firmware version in the project is prior to
V4.5.
Configuring secure or legacy communication
You configure the security features of your CPU in the device configuration (Page 121) of the
CPU in the TIA Portal under Protection & Security. The TIA Portal dialogs provide access to the
TIA Portal Information System to guide you through the configuration process. To simplify
configuration, TIA Portal and higher provides a Security Wizard (Page 144) to guide you
through your security choices.
TIA Portal defaults to secure PG/PC and HMI communication; however, for commissioning
reasons you can force the TIA Portal to use legacy PG/PC communications by selecting "Use
only legacy PG/PC communication" from the Online menu.
523
Communication
12.2 Secure vs. legacy communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 524 =====
Additional information
You can find additional details about the implementation of secure communication in the
TIA Portal Information System. In particular, additional information about certificates is in the
following TIA Portal Information System topics:
• Confidentiality through encryption
• Managing certificates with STEP 7
• Examples for the management of certificates
• Authenticity and integrity through signatures
12.3 Communication protocols and ports used by Ethernet
communication
This is an overview of the supported protocols and ports used for communication over PN/IE
interfaces. The specified ports are the standard port numbers that the S7-1200 PLC uses.
Many communication protocols and implementations enable you to use other port numbers.
The following tables show different layers, protocols, and ports used in the S7-1200 PLC.
Table 12-1  Transport layer ports and protocols by S7-1200
Port(s) Direction Protocol Applica­
tion
Description Default setting/notes
25 Outbound TCP SMTP SMTP is used for sending e-mails. Default: Deactivated.
Can be enabled via TMAIL_C instruc­
tion in the STEP 7 program.
80 Inbound TCP HTTP HTTP is used for communication
with the CPU-internal webserver.
Default: Deactivated.
Can be enabled in the CPU proper­
ties.
Requirement: Web server in the CPU
properties is enabled.
102 Inbound/
Outbound
TCP ISO-on-TCP ISO-on-TCP (according to RFC 1006).
The S7 protocol users ISO-on-TCP
according to RFC 1006 for PG/HMI
communication with TIA Portal.
Default: Activated.
This function cannot be deactivated.
123 Outbound UDP NTP NTP is used for synchronization of
the CPU system time with the time
of an NTP server.
Default: Deactivated.
Can be enabled in the CPU proper­
ties.
161 Inbound UDP SNMP SNMP is used for reading and setting
network management data (SNMP
managed Objects) by the SNMP
Manager.
Default: Deactivated.
Can be enabled via data record in
the
user program, CPU properties, and
as write-protected in the CPU prop­
erties.
443 Inbound TCP HTTPS HTTPS is used for secure communic­
ation with the CPU-internal web
server over TLS.
Default: Deactivated.
Can be enabled in the CPU proper­
ties.
Requirement: Web server in the CPU
properties is enabled.
465, 587 Outbound TCP SMTPS SMTPS is used for sending e-mails
over secure connections.
Default: Deactivated.
Can be enabled via TMAIL_C instruc­
tion in the STEP 7 program.
524
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.3 Communication protocols and ports used by Ethernet communication

===== PDF PAGE 525 =====
Port(s) Direction Protocol Applica­
tion
Description Default setting/notes
502 Inbound/
Outbound
TCP Modbus Modbus/TCP is used by
MB_CLIENT/MB_SERVER instructions
in the user program.
Default: Deactivated.
Can be activated via Modbus instruc­
tions in the STEP 7 program.
4840 Inbound TCP OPC UA Communication standard ranging
from the enterprise level to the field
level.
Default: Deactivated.
Server and client function can be
enabled in the CPU properties.
Client access can be configured in
the STEP 7 program.
6514,
514
Outbound TCP (6514)
UDP (514)
Syslog Cli­
ent
The Syslog client of the CPU is used
for transferring syslog messages to a
server.
Default: Deactivated.
Can be enabled in the CPU proper­
ties. You can configure the forward­
ing of syslog messages to a syslog
server in the CPU properties. The col­
lection of system logging events
within a CPU cannot be disabled.
Port 6514 is the default value for
Syslog servers in STEP 7. 
Port 514 is the standard port for UDP
Syslog servers, but it is not the
default value even if you select UDP
in the STEP 7 project configuration.
34964 Inbound/
Outbound
UDP PROFINET
Context
Manager
The PROFINET Context Manager
provides an endpoint mapper in
order to establish an application
relation (PROFINET AR).
Default: Enabled (UDP port open).
This function cannot be deactivated.
Table 12-2  Port ranges that could be used by open user communication (OUC) and other protocols. Exact communication
parameters are defined by the user as a part of the S7-1200 user program
Port Range Direction Protocol Application Description
1-1999 Varies TCP/UDP OUC Port range can be used to limited extent, excluding already used
ports.
2000-5000 Varies TCP/UDP OUC Recommended port range for OUC
5001-49151 Varies TCP/UDP OUC Port range can be used to limited extent, excluding already used
ports.
49152-65535 Outbound TCP/UDP Varies Dynamic port area used for active connection end point if the
application does not determine the local port number.
Table 12-3  Protocols used by S7-1200 in the Data Link and Network Layer (Layer 2, 3) of the OSI model.
Protocol Direction Ethertype Description
PROFINET DCP Inbound/Outbound 0x8892 DCP is used by PROFINET to discover PROFINET devices and
provide basic settings.
DCP uses the special multicast MAC addresses:
01-0E-CF-00-00-00 and 01-0E-CF-00-00-01.
LLDP Outbound 0x88CC LLDP is used by PROFINET to discover and manage neighbor
relationships between PROFINET devices.
LLDP uses the special multicast MAC address:
01-80-C2-00-00-0E.
525
Communication
12.3 Communication protocols and ports used by Ethernet communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 526 =====
Protocol Direction Ethertype Description
PROFINET IO Inbound/Outbound 0x8892 The PROFINET IO frames are used to transmit IO data cyclically
between PROFINET IO controller and IO devices via Ethernet.
ICMP Inbound 0x0800 Internet Control Message Protocol is used for diagnostic or con­
trol purposes.
MRP Inbound/Outbound 0x88E3 Media Redundancy Protocol enables control of redundant trans­
mission paths in a ring topology.
MRP uses the special multicast MAC addresses:
01:15:4E:00:00:01 and 01:15:4E:00:00:02
12.4 Asynchronous communication connections
Overview of communication services 
The CPU supports the following communication services:
Using PROFIBUS DPCommunication ser­
vice
Functionality
CM 1243-5
DP master
module
CM 1242-5
DP slave
module 
Using Eth­
ernet
PG communication Commissioning, testing, diagnostics Yes No Yes
HMI communication Operator control and monitoring Yes No Yes
S7 communication Data exchange using configured
connections
Yes No Yes
Routing of PG functions For example, testing and diagnostics
beyond network boundaries
No No No
PROFIBUS DP Data exchange between master and
slave
Yes Yes No
PROFINET IO Data exchange between I/O control­
lers and I/O devices
No No Yes
Web server Diagnostics No No Yes
SNMP 1
(Simple Network Man­
agement Protocol)
Standard protocol for network dia­
gnostics and parameterization
No No Yes
S7 routing Using routing tables, communica­
tion partners can communicate with
each device even though the
devices are on different S7 subnets.
No No Yes
Open communication
over TCP/IP
Data exchange over Industrial Ether­
net with TCP/IP protocol (with load­
able FBs)
No No Yes
1 The CPU supports SNMP V1 without TRAPs.
2 OPC UA is only supported using the CPU's integrated Ethernet port.
526
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.4 Asynchronous communication connections

===== PDF PAGE 527 =====
Using PROFIBUS DPCommunication ser­
vice
Functionality
CM 1243-5
DP master
module
CM 1242-5
DP slave
module 
Using Eth­
ernet
Open communication
over ISO on TCP
Data exchange over Industrial Ether­
net with ISO on TCP protocol (with
loadable FBs)
No No Yes
Open communication
over UDP
Data exchange over Industrial Ether­
net with UDP protocol (with load­
able FBs)
No No Yes
OPC UA Server Data exchange over Industrial Ether­
net with OPC UA clients
No No Yes2
1 The CPU supports SNMP V1 without TRAPs.
2 OPC UA is only supported using the CPU's integrated Ethernet port.
Available connections
The CPU supports the following number of maximum simultaneous, asynchronous
communication connections for PROFINET and PROFIBUS. The maximum number of
connection resources allocated to each category are fixed; you cannot change these values.
However, you can configure the "Free available connections" to increase the number of any
category as required by your application. 
Some connection types have a fixed number of reserved resources (sometimes called
guaranteed). This means that the CPU is guaranteed to support up to the number of reserved
resources for the connection type. For example, at least 12 HMI connections can be made to
the CPU simultaneously. Additional connections beyond the number of reserved resources
can be made for a connection type, but those connections resources must come from the
"dynamic" resources pool.
The dynamic resources (sometimes called Free) are a collection of resources that can be used
for any connection type. These resources are used by connections that do not have any
reserved resources (such as OPC UA) or by connections that have used up all of their reserved
resources. 
S7-1200 CPUs have 34 dynamic resources.
527
Communication
12.4 Asynchronous communication connections
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 528 =====
NOTE
The total number of S7-1200 communication connections does not increase when you add
CM/CP modules.
NOTE
OPC UA connections
OPC UA connections consume resources from the dynamic resources. Ensure that you have
enough available connections for your application.
Based upon the allocated connection resources, the following number of connections per
device are available:
Type Reserved Maximum1
Programming terminal (PG) communication 4 4
Human Machine Interface (HMI) communication 12 18
S7 communication 8 14
Open User communication 8 14
Web communication 2 30
OPC UA Client/Server communication 0 10
Other communication 0 -
1 Since the dynamic connections are shared, it is not possible to max out all connections simultan­
eously.
For an example, the CPU has four available PG connection resources. Depending on the
current PG functions in use, the PG might actually use one, two, three, or four of its available
connection resources. You can always use one PG.
Another example is the number of HMIs, as shown in the figure below. HMIs have 12
available connection resources. Depending on what HMI type or model that you have and the
HMI functions that you use, each HMI might actually use one, two, or three of its available
connection resources. Given the number of available connection resources being used, it
might be possible to use more than four HMIs at one time. However, you are always
guaranteed at least four HMIs. An HMI can use its available connection resources (one each
for a total of three) for the following functions:
• Reading
• Writing
• Alarming plus diagnostics
This is only an example. The actual number of connections used can vary by HMI type and
version.
Example HMI 1 HMI 2 HMI 3 HMI 4 HMI 5 Total con­
nection
resources
available
Connection
resources
used
2 2 2 3 3 12
528
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.4 Asynchronous communication connections

===== PDF PAGE 529 =====
NOTE
Web server connections: The CPU provides connections for multiple web browsers. The
number of browsers that the CPU can simultaneously support depends upon how many
connections a given web browser requests/utilizes and the number of dynamic connection
resources available in the CPU.
NOTE
The Open User Communications, S7 connection, HMI, programming device, OPC UA, and
Web server communication connections may utilize multiple connection resources based
upon the features currently being used.
12.5 Supported certificates
Secure communication services require certificates with certain security parameters. 
You can create or select these certificates from the following areas in the TIA Portal "General"
tab of the CPU "Properties" window:
• "Web server > Security": Use for the generation and assignment of Web server certificates,
which can be either hardware generated or software downloaded.
• "Protection & Security > Connection mechanisms": Use for the generation or assignment
of PLC communication or Secure PG/PC and HMI communication certificates.
• "Protection & Security > Certificate manager": Use for the generation or assignment of all
types of certificates. The default setting for the creation of certificates is TLS certificates
for Secure Open User Communication (Secure OUC).
• "OPC UA > Server > Security": Use for the generation or assignment of OPC UA server
certificates.
For more information on generating and assigning certificates, refer to the STEP 7
Information System.
Recommended certificate parameters for all security-enabled communication services: 
Certificate Parameters Communication services
Encryption method Encryption parameter Web server
(Page 767)
Secure PG/PC and HMI
communication (Page 155)
Secure
OUC (Page
546)
OPC UA (Page
725)
EC prime256v1 Supported Supported Supported Unsupported
EC secp384r1 Supported Supported Supported Unsupported
RSA 2048 Supported Supported Supported Supported
You can use certificate parameter RSA 4096 with a significantly increased minimum scan
cycle (Page 81) that allocates at least 60% of the scan cycle load to communication.
NOTE
Although you can select unsupported certificate parameters from the "Certificate manager,"
only use the recommended certificate parameters listed in the table above.
Using an unlisted certificate parameter might cause communication problems or cause the
communication service to be inoperable.
529
Communication
12.5 Supported certificates
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 530 =====
12.6 PROFINET
The CPU can communicate with the following devices:
• Other CPUs
• Programming devices
• HMI devices
• Non-Siemens devices using standard TCP communications protocols
Example connections are as follows: 
Programming device connected to the CPU
HMI connected to the CPU
A CPU connected to another CPU
Ethernet switching
The CPU 1211C, 1212C, and 1214C have a single Ethernet port and do not include a
integrated Ethernet Switch. A direct connection between a programming device or HMI and a
CPU does not require an Ethernet switch. However, a network with more than two CPUs or
HMI devices requires an Ethernet switch.
The CPU 1215C and the CPU 1217C have a built-in 2-port Ethernet switch. You can have a
network with a CPU 1215C and two other S7-1200 CPUs. 
1
① CPU 1215C
530
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 531 =====
You can also use the rack-mounted CSM1277 4-port Ethernet switch for connecting multiple
CPUs and HMI devices.
2
② CSM1277 Ethernet switch
12.6.1 Creating a network connection
Use the "Network view" of Device configuration to create the network connections between
the devices in your project. 
1. Select "Network view" to display the devices to be connected.
2. Select the "Connections" tab and choose your connection type from the dropdown menu.
3. Select the port on one device and drag the connection to the port on the second device.
531
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 532 =====
4. Release the mouse button to create the network connection.
After creating the network connection, use the "Properties" tab of the inspector window to
configure the parameters of the network.
12.6.2 Configuring the Local/Partner connection path
A Local / Partner (remote) connection defines a logical assignment of two communication
partners to establish communication services. A connection defines the following: 
• Communication partners involved (One active, one passive)
• Type of connection (for example, a PLC, HMI, or device connection)
• Connection path
Communication partners execute the instructions to set up and establish the communication
connection. You use parameters to specify the active and passive communication end point
partners. After the connection is set up and established, it is automatically maintained and
monitored by the CPU.
If the connection is terminated (for example, due to a line break), the active partner attempts
to re-establish the configured connection. You do not have to execute the communication
instruction again.
532
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 533 =====
Connection paths
After inserting a TSEND_C, TRCV_C or TCON instruction into the user program, the inspector
window displays the properties of the connection whenever you have selected any part of the
instruction. Specify the communication parameters in the "Configuration" tab of the
"Properties" for the communication instruction. 
Table 12-4  Configuring the connection path (using the properties of the instruction)
TCP, ISO-on-TCP, and UDP Connection properties
For the TCP, ISO-on-TCP, and UDP Ethernet proto­
cols, use the "Properties" of the instruction
(TSEND_C, TRCV_C, or TCON) to configure the
"Local/Partner" connections.
The illustration shows the "Connection properties"
of the "Configuration tab" for an ISO-on-TCP con­
nection.
NOTE
When you configure the connection properties for one CPU, STEP 7 allows you either to select
a specific connection DB in the partner CPU (if one exists), or to create the connection DB for
the partner CPU. The partner CPU must already have been created for the project and cannot
be an "unspecified" CPU.
You must still insert a TSEND_C, TRCV_C or TCON instruction into the user program of the
partner CPU. When you insert the instruction, select the connection DB that was created by
the configuration. 
533
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 534 =====
Table 12-5  Configuring the connection path for S7 communication (Device configuration) 
S7 communication (GET and PUT) Connection properties
For S7 communication, use the "Devices &
networks" editor of the network to configure the
Local/Partner connections. You can click the
"Highlighted: Connection" button to access the
"Properties".
The "General" tab provides several properties:
• "General" (shown)
• "Local ID"
• "Special connection properties"
• "Address details" (shown)
Refer to "Protocols" (Page 546) in the "PROFINET" section or to "Creating an S7 connection"
(Page 709) in the "S7 communication" section for more information and a list of available
communication instructions.
Table 12-6  Parameters for the multiple CPU connection
Parameter Definition
Address Assigned IP addresses
End point Name assigned to the partner (receiving) CPU
Interface Name assigned to the interfaces
Subnet Name assigned to the subnets
Interface type S7 communication only: Type of interface 
Connection type Type of Ethernet protocol
Connection ID ID number
Connection data Local and Partner CPU data storage location
General
Establish active connection Radio button to select Local or Partner CPU as the active connection
End point S7 communication only: Name assigned to the partner (receiving) CPU Address details
Rack/slot S7 communication only: Rack and slot location 
1 When configuring a connection with an S7-1200 CPU for ISO-on-TCP, use only ASCII characters in the TSAP extension for
the passive communication partners.
534
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 535 =====
Parameter Definition
Connection resource S7 communication only: Component of the TSAP used when configuring an S7
connection with an S7-300 or S7-400 CPU
Port (decimal): TCP and UPD: Partner CPU port in decimal format
Address details
TSAP 1 and Subnet ID: ISO on TCP (RFC 1006) and S7 communication: Local and partner CPU TSAPs in
ASCII and hexadecimal formats
1 When configuring a connection with an S7-1200 CPU for ISO-on-TCP, use only ASCII characters in the TSAP extension for
the passive communication partners.
Transport Service Access Points (TSAPs)
Using TSAPs, ISO on TCP protocol and S7 communication allows multiple connections to a
single IP address. TSAPs uniquely identify these communication end point connections to an
IP address. 
In the "Address Details" section of the Connection Parameters dialog, you define the TSAPs to
be used. The TSAP of a connection in the CPU is entered in the "Local TSAP" field. The TSAP
assigned for the connection in your partner CPU is entered under the "Partner TSAP" field.
Port Numbers
With TCP and UDP protocols, the connection parameter configuration of the Local (active)
connection CPU must specify the remote IP address and port number of the Partner (passive)
connection CPU.
In the "Address Details" section of the Connection Parameters dialog, you define the ports to
be used. The port of a connection in the CPU is entered in the "Local Port" field. The port
assigned for the connection in your partner CPU is entered under the "Partner Port" field.
12.6.3 Assigning Internet Protocol (IP) addresses
12.6.3.1 Assigning IP addresses to programming and network devices
If the network interface of your programming device connects to a local area network (LAN)
with multiple subnets, both the programming device and the CPU must be on the same
subnet. You assign the subnet as a combination of the IP address and subnet mask for the
device. See your local network administrator for help.
The Network ID of a Class C IP address is the first three octets of the IP address. The network
ID of 211.154.184.16, for example, is 211.154.184. This network ID uniquely identifies your
IP network. The subnet mask normally has a value of 255.255.255.0. Because your computer
is on a plant LAN, however, the subnet mask might have various values, for example,
255.255.254.0, to set up unique subnets. The subnet mask, when combined with the device
IP address in a logical AND operation, defines the boundaries of an IP subnet. 
NOTE
You must assign unique IP addresses to all devices on your subnet.
535
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 536 =====
WARNING
Unauthorized access to a CPU
Users with CPU full access or full access (incl. fail-safe) privileges have privileges to read and
write PLC variables. Regardless of the access level for the CPU, Web server or OPC UA users
can have privileges to modify PLC data and execute functions. Unauthorized access to the
CPU can disrupt process operation.
Siemens recommends that you observe the following security practices:
• Enable Access control (Page 147) under "Protection & Security > Access control".
• Do not enable the "Anonymous" user.
• Use strong passwords, as defined in STEP 7. 
• Enable the setting "Only allow secure PG/PC and HMI communication" under
"Protection & Security > Connection mechanisms".
• Use a secure Virtual Private Network (VPN) to connect to the S7-1200 PLC from a location
outside your protected network.
• Enable access to the Web server only with the HTTPS protocol.
• Perform error-checking and range-checking on your variables in your program logic
because Web server or OPC UA users can change PLC variables to invalid values.
• For the OPC UA server: In your STEP 7 Device configuration, navigate to
"Properties > OPC UA > Server > Security" and deselect "No security" in "Security policies
available on the server for the secure channel".
Disruption of process operations can result in death, severe personal injury, and/or property
damage.
NOTE
A secondary network adapter card is useful when you do not want your CPU on your
company LAN. During initial testing or commissioning tests, this arrangement is particularly
useful.
Assigning or checking the IP address of your programming device
To assign or check your programming device's IP address, follow these steps:
1. Open the Control Panel.
2. Navigate to the "Network and Sharing Center".
3. Click the network interface connected to your CPU.
4. Click "Properties" to open the properties dialog.
5. In the properties dialog, select the checkbox for "Internet Protocol Version 4 (TCP/IPv4)".
6. Click the "Properties" button.
536
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 537 =====
7. Select "Obtain an IP address automatically" or to enter a static IP address select "Use the
following IP address".
If you selected "Use the following IP address", set the IP address and subnet mask:
– Set the IP address to use the same Network ID and same subnet as the CPU. For
example, if the CPU IP address is 192.168.0.1, you could set the IP address to
192.168.0.200.
– Select a subnet mask of 255.255.255.0.
– Leave the default gateway blank.
Consult your network administrator to help you set up a network configuration to allow you
to connect to the S7-1200 G2 CPU.
12.6.3.2 Checking the IP address and MAC address of your network interface
You can check the MAC and IP addresses of your network interface in STEP 7 with the
following menu selections:
1. In the "Project tree", expand "Online access".
2. Right-click the required network interface and select "Properties".
3. In the dialog, expand "Configurations", and select "Industrial Ethernet".
The dialog displays the MAC and IP addresses of the network interface.
12.6.3.3 Assigning an IP address to a CPU online
You can assign an IP address to a network device online. This is particularly useful in an initial
device configuration. 
1. In the "Project tree," verify that
the CPU does not have a
configured IP address. Expand
"Online access" > <Adapter card
for the network in which the
device is located and double-click
"Update accessible devices".
If STEP 7 displays a MAC address
instead of an IP address, then no
IP address has been assigned.
2. Under the required accessible
device, double-click "Online &
diagnostics".
537
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 538 =====
3. In the "Online & diagnostics"
dialog, select "Functions" >
"Assign IP address".
4. In the "IP address" field, enter
your new IP address, and click the
"Assign IP address" button.
5. In the "Project tree," verify that
STEP 7 has assigned your new IP
address to the CPU.
Double-click "Update accessible
devices" to display the IP address
that you configured.
12.6.3.4 Configuring an IP address for a CPU in your project
Configuring the PROFINET interface
To configure parameters for the PROFINET interface, select the green PROFINET interface on
the CPU. The "Properties" tab in the inspector window displays the PROFINET port. 
Configuring the IP address
Ethernet (MAC) address: In a PROFINET network, each device is assigned a Media Access
Control address (MAC address) by the manufacturer for identification. A MAC address consists
of six groups of two hexadecimal digits, separated by hyphens (-) or colons (:), in
transmission order, (for example, 01-23-45-67-89-AB or 01:23:45:67:89:AB). 
IP address: Each device must also have an Internet Protocol (IP) address. This address allows
the device to deliver data on a more complex, routed network.
Each IP address is divided into four 8-bit segments and is expressed in a dotted, decimal
format (for example, 211.154.184.16). The first part of the IP address is used for the Network
538
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 539 =====
ID (What network are you on?), and the second part of the address is for the Host ID (unique
for each device on the network). An IP address of 192.168.x.y is a standard designation
recognized as part of a private network that is not routed on the Internet. 
Subnet mask: A subnet is a logical grouping of connected network devices. Nodes on a
subnet tend to be located in close physical proximity to each other on a Local Area Network
(LAN). A mask (known as the subnet mask or network mask) defines the boundaries of an IP
subnet. 
A subnet mask of 255.255.255.0 is generally suitable for a small local network. This means
that all IP addresses on this network should have the same first three octets, and the various
devices on this network are identified by the last octet (8-bit field). An example of this is to
assign a subnet mask of 255.255.255.0 and an IP addresses of 192.168.2.0 through
192.168.2.255 to the devices on a small local network.
The only connection between different subnets is via a router. If subnets are used, an IP
router must be employed.
IP router: Routers are the link between LANs. Using a router, a computer in a LAN can send
messages to any other networks, which might have other LANs behind them. If the
destination of the data is not within the LAN, the router forwards the data to another
network or group of networks where it can be delivered to its destination. 
Routers rely on IP addresses to deliver and receive data packets.
IP addresses properties: In the Properties window, select the "Ethernet addresses"
configuration entry. STEP 7 displays the Ethernet address configuration dialog, which
associates the software project with the IP address of the CPU that will receive that project. 
539
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 540 =====
Table 12-7  Parameters for the IP address
Parameter Description
Subnet Name of the Subnet to which the device is connected. Click the "Add new subnet" button to create a new
subnet. "Not connected" is the default. Two connection types are possible:
• The "Not connected" default provides a local connection.
• A subnet is required when your network has two or more devices.
IP address Assigned IP address for the CPU
Subnet mask Assigned subnet mask
Use IP router Click the checkbox to indicate the use of an IP router
IP protocol
Router address Assigned IP address for the router, if applicable
NOTE
All IP addresses are configured when you download the project. If the CPU does not have a
pre-configured IP address, you must associate the project with the MAC address of the target
device. If your CPU is connected to a router on a network, you must also enter the IP address
of the router. 
The "IP address is set directly at the device" radio button allows you to change the IP address
online or by using the "T_CONFIG (Page 629)" instruction after the program is downloaded. 
WARNING
Downloading a hardware configuration with "IP address is set directly at the device"
After downloading a hardware configuration with the "IP address is set directly at the device"
option enabled, it is not possible to transition the CPU operating mode from RUN to STOP or
from STOP to RUN until you set an IP address. User equipment continues to run under these
conditions and can result in unexpected equipment and process operations.
Ensure that your CPU IP address(es) are set before using the CPU in an actual automation
environment. This can be done by using your STEP 7 programming package, the SIMATIC
Automation Tool, or an attached HMI device in conjunction with the T_CONFIG instruction.
Unexpected equipment and process operations can cause death, severe personal injury, or
property damage if proper precautions are not taken.
WARNING
Condition in which PROFINET network might stop
When changing the IP address of a CPU online or from the user program, it is possible to
create a condition in which the PROFINET network might stop. If the IP address of a CPU is
changed to an IP address outside the subnet, the PROFINET network will lose
communication, and all data exchange will stop. User equipment might be configured to
keep running under these conditions. Loss of PROFINET communication can result in
unexpected machine or process operations. 
If an IP address must be changed manually, ensure that the new IP address lies within the
subnet.
Unexpected machine or process operations can cause death, severe personal injury, or
property damage if proper precautions are not taken.
540
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 541 =====
Configuring the PROFINET port
By default, the CPU configures port(s) of the PROFINET interface for autonegotiation. For
autonegotiation to function properly, you must configure both stations to autonegotiate. If
one station has a fixed configuration (for example, full-duplex at 100 Mbps) and the other
station is set to autonegotiate, then autonegotiation fails, resulting in half-duplex operation. 
To overcome this limitation of autonegotiation, the S7-1200 provides an option to disable
autonegotiation. When you disable autonegotiation, the S7-1200 is automatically configured
for full-duplex operation at 100 Mbps.
You can set the transmission rate and duplex to a fixed value for each port:
1. Select Advanced options and the port you need to configure. Then, select Port options.
2. In the Connection, Transmission rate / duplex field, select one of the following:
– Automatic: The CPU and the peer device determine the port’s transmission rate and
duplex by autonegotiation.
– TP 100 Mbps full-duplex: If you disable autonegotiation, the port operates at 100 Mbps
full-duplex. If you enable autonegotiation, the port can operate at 100 Mbps full-
duplex or another transmission rate / duplex that is autonegotiated between the CPU
and the peer device. This places a message in the diagnostics buffer if "Monitor" is
selected (see below).
3. Monitor: When you select this check box, a message is placed in the diagnostics buffer if
any of the following occur at the port:
– A link cannot be established at the port
– An established link fails
– You select "TP 100 Mbps full-duplex" as the Transmission rate / duplex, and the CPU
establishes a link using autonegotiation with the negotiated transmission rate not
equal to 100 Mbps or the negotiated duplex equal to half-duplex.
4. Enable autonegotiation: Once you set the Transmission rate / duplex field to full-duplex at
100 Mbps, you can then disable autonegotiation. Deselect the "Enable autonegotiation"
check box to disable autonegotiation.
NOTE
If you disable autonegotiation, the CPU and the peer device do not negotiate the port’s
transmission rate and duplex.
541
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 542 =====
12.6.4 Testing the PROFINET network
After completing the configuration, download the project (Page 189) to the CPU. All IP
addresses are configured when you download the project. 
Assigning an IP address to a device online
The S7-1200 CPU does not have a pre-configured IP address. You must manually assign an IP
address for the CPU:
• To assign an IP address to a device online, refer to "Device configuration: Assigning an IP
address to a CPU online" (Page 537) for this step-by-step procedure.
• To assign an IP address in your project, you must configure the IP address in the Device
configuration, save the configuration, and download it to the PLC. Refer to "Device
configuration: Configuring an IP address for a CPU in your project" (Page 538) for more
information.
Using the "Extended download to device" dialog to test for connected network devices
The S7-1200 CPU "Download to device" function and its "Extended download to device"
dialog can show all accessible network devices and whether or not unique IP addresses have
been assigned to all devices. To display all accessible and available devices with their assigned
MAC or IP addresses, check the "Show all accessible devices" checkbox.
542
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 543 =====
If the required network device is not in this list, communications to that device have been
interrupted for some reason. The device and network must be investigated for hardware
and/or configuration errors.
12.6.5 Locating the Ethernet (MAC) address on the CPU
In PROFINET networking, a Media Access Control address (MAC address) is an identifier
assigned to the network interface by the manufacturer for identification. A MAC address
usually encodes the manufacturer's registered identification number. 
The standard (IEEE 802.3) format for printing MAC addresses in human-friendly form is six
groups of two hexadecimal digits, separated by hyphens (-) or colons (:), in transmission
order, (for example, 01-23-45-67-89-ab or 01:23:45:67:89:ab).
NOTE
Each CPU is loaded at the factory with a permanent, unique MAC address. You cannot change
the MAC address of a CPU.
The MAC address is printed on the front, lower-left corner of the CPU. Note that you have to
lift the lower door to see the MAC address information.
X1P1

PROFINET LAN
MAC ADDRESS
① MAC address
Figure   
543
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 544 =====
Initially, the CPU has no IP address, only a factory-installed MAC address. PROFINET
communications requires that all devices be assigned a unique IP address.
Use the CPU "Download to device"
function and the "Extended
download to device" dialog to
show all accessible network
devices and ensure that unique IP
addresses have been assigned to
all devices. This dialog displays all
accessible and available devices
with their assigned MAC or IP
addresses. MAC addresses are all-
important in identifying devices
that are missing the required
unique IP address.
12.6.6 Configuring Network Time Protocol (NTP) synchronization
The Network Time Protocol (NTP) is widely used to synchronize the clocks of computer
systems to Internet time servers. In NTP mode, the CPU sends time-of-day queries at regular
intervals (in the client mode) to the NTP server in the subnet (LAN). Based on the replies from
the server, the most reliable and most accurate time is calculated and the time of day on the
station is synchronized. 
WARNING
Risk of network attacks through Network Time Protocol (NTP) synchronization
If an attacker can access your networks through Network Time Protocol (NTP)
synchronization, the attacker can possibly disrupt control of your process by shifting the CPU
system time. 
The S7‑1200 CPU disables the NTP client feature by default. When you enable the NTP
feature, then only the IP addresses that you configure can act as NTP servers. You must
configure the NTP feature to allow CPU system time corrections from remote servers.
The S7‑1200 CPU supports "time of day" interrupts and clock instructions that depend upon
accurate CPU system time. If you configure NTP and accept time synchronization from a
server, you must ensure that the server is a trusted source. Failure to do so can cause a
security breach that allows an unknown user to disrupt control of your process by shifting
the CPU system time.
Disruptions to process control can possibly cause death, severe injury, or property damage.
For security information and recommendations, see the "Operational Guidelines" white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
The advantage of this mode is that it allows the time to be synchronized across subnets.
You configure the IP addresses of up to four NTP servers. The update interval defines the
interval between the time queries (in seconds). The value of the interval ranges between 10
seconds and one day.
544
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 545 =====
In NTP mode, the servers generally transfer UTC (Universal Time Coordinated), which
corresponds to GMT (Greenwich Mean Time).
In the Properties window of the CPU's device configuration, select the "Time synchronization"
configuration entry. STEP 7 displays the Time synchronization configuration dialog: 
NOTE
The CPU receives all the IP addresses when you download the project.
Table 12-8  Parameters for time synchronization
Parameter Definition
Enable time synchronization via NTP
server
Select the checkbox to enable time synchronization via NTP
server.
Server 1 Assigned IP Address for network time server 1
Server 2 Assigned IP Address for network time server 2
Server 3 Assigned IP Address for network time server 3
Server 4 Assigned IP Address for network time server 4
Time synchronization update interval Interval value (sec)
CPU synchronizes the modules of the
device.
Select the checkbox to synchronize the CP clock with the CPU
clock.
12.6.7 PROFINET device start-up time, naming, and address assignment
PROFINET IO can extend the start-up time for your system (configurable time-out). More
devices and slow devices impact the amount of time it takes to switch to RUN.
You can have a maximum of 16 PROFINET IO devices on your PROFINET network. 
Each station (or IO device) starts up independently on start-up, and this affects the overall
CPU start-up time. If you set the configurable time-out too low, there may not be a sufficient
overall CPU start-up time for all stations to complete start-up. If this situation occurs, false
station errors will result.
The default configurable time-out is 60,000 ms (1 minute). You can configure this in CPU
Properties > Startup > Configuration time.
545
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 546 =====
PROFINET device naming and addressing in STEP 7
All PROFINET devices must have a Device Name and an IP Address. Use STEP 7 to define the
Device Names and to configure the IP addresses. Device names are downloaded to the IO
devices using PROFINET DCP (Discovery and Configuration Protocol). 
PROFINET address assignment at system start-up
The controller broadcasts the names of the devices to the network, and the devices respond
with their MAC addresses. The controller then assigns an IP address to the device using
PROFINET DCP protocol: 
• If the MAC address has a configured IP address, then the station performs start-up.
• If the MAC address does not have a configured IP address, STEP 7 assigns the address that
is configured in the project, and the station then performs start-up.
• If there is a problem with this process, a station error occurs and no start-up takes place.
This situation causes the configurable time-out value to be exceeded.
12.6.8 Open user communication
12.6.8.1 Protocols
The integrated PROFINET port of the CPU supports multiple communications standards over
an Ethernet network:
• Transport Control Protocol (TCP) (Page 547)
• ISO on TCP (Page 547)
• User Datagram Protocol (UDP) (Page 623)
Table 12-9  Protocols and communication instructions for each
Protocol Usage examples Entering data in the receive area Communication instructions Addressing type
Ad hoc mode Only TRCV_C and TRCV TCP CPU-to-CPU com­
munication
Transport of
frames
Data reception with specified length TSEND_C, TRCV_C, TCON,
TDISCON, TSEND, and TRCV
Assigns port numbers
to the Local (active) and
Partner (passive)
devices
Ad hoc mode Only TRCV_C and TRCVISO on
TCP
CPU-to-CPU com­
munication
Message frag­
mentation and re-
assembly
Protocol-controlled TSEND_C, TRCV_C, TCON,
TDISCON, TSEND, and TRCV
Assigns TSAPs to the
Local (active) and Part­
ner (passive) devices
546
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 547 =====
Protocol Usage examples Entering data in the receive area Communication instructions Addressing type
UDP CPU-to-CPU com­
munication
User program
communications
User Datagram Protocol TUSEND and TURCV Assigns port numbers
to the Local (active) and
Partner (passive)
devices, but is not a
dedicated connection
S7 com­
munica­
tion
CPU-to-CPU com­
munication
Read/write data
from/to a CPU
Data transmission and reception
with specified length
GET and PUT Assigns TSAPs to the
Local (active) and Part­
ner (passive) devices
PROFINET
IO
CPU-to-PROFINET
IO device commu­
nication
Data transmission and reception
with specified length
Built-in Built-in
12.6.8.2 TCP and ISO on TCP
Transport Control Protocol (TCP) is a standard protocol described by RFC 793: Transmission
Control Protocol. The primary purpose of TCP is to provide reliable connection service
between pairs of processes. This protocol has the following features:
• An efficient communications protocol since it is closely tied to the hardware
• Suitable for medium-sized to large data amounts (up to 8192 bytes)
• Provides considerably more facilities for applications, notably error recovery, flow control,
and reliability
• A connection-oriented protocol
• Can be used very flexibly with third-party systems which exclusively support TCP
• Routing-capable
• Only static data lengths are applicable.
• Messages are acknowledged.
• Applications are addressed using port numbers.
• Most of the user application protocols, such as TELNET and FTP, use TCP.
• Programming effort is required for data management due to the SEND / RECEIVE
programming interface.
International Standards Organization (ISO) on Transport Control Protocol (TCP) (RFC 1006)
(ISO on TCP) is a mechanism that enables ISO applications to be ported to the TCP/IP network.
This protocol has the following features:
• An efficient communications protocol closely tied to the hardware
• Suitable for medium-sized to large data amounts (up to 8192 bytes)
• In contrast to TCP, the messages feature an end-of-data identification and are message-
oriented.
• Routing-capable; can be used in WAN
• Dynamic data lengths are possible.
• Programming effort is required for data management due to the SEND / RECEIVE
programming interface.
Using Transport Service Access Points (TSAPs), TCP protocol allows multiple connections to a
single IP address (up to 64K connections). With RFC 1006, TSAPs uniquely identify these
communication end point connections to an IP address. 
547
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 548 =====
12.6.8.3 Ad hoc mode
Typically, TCP and ISO-on-TCP receive data packets of a specified length, ranging from 1 to
8192 bytes. However, the TRCV_C and TRCV communication instructions also provide an "ad
hoc" communications mode that can receive data packets of a variable length from 1 to
1460 bytes. 
NOTE
If you store the data in an "optimized" DB (symbolic only), you can receive data only in arrays
of Byte, Char, USInt, and SInt data types.
To configure the TRCV_C or TRCV instruction for ad hoc mode, set the ADHOC instruction
input parameter.
If you do not call the TRCV_C or TRCV instruction in ad hoc mode frequently, you could
receive more than one packet in one call. For example: If you were to receive five 100-byte
packets with one call, TCP would deliver these five packets as one 500-byte packet, while
ISO-on-TCP would restructure the packets into five 100-byte packets. 
12.6.8.4 Communication services and used port numbers
The CPU supports the protocols listed in the table below. For each protocol, the CPU assigns
the address parameters, the respective communications layer as well as the communications
role, and the communications direction.
This information makes it possible to match the security measures for protection of the
automation system to the used protocols. Only the Ethernet or PROFINET networks have
security measures. 
The table below shows the different layers and protocols that the CPU uses:
Protocol Port number (2) Link layer
(4) Transport layer
Function Description
PROFINET protocols
DCP
(Discovery and Con­
figuration Protocol)
Not relevant (2) Ethernet II and
IEEE 802.1Q and
Ethertype 0x8892
(PROFINET)
Accessible devices
PROFINET Discovery
and configuration
PROFINET uses DCP
to discover devices
and provide basic
settings.
DCP uses the special
multicast MAC
address:
01-0E-CF-xx-xx-xx
where xx-xx-xx =
Organizationally
Unique Identifier 
LLDP
(Link Layer Discov­
ery Protocol)
Not relevant (2) Ethernet II and
IEEE 802.1Q and
Ethertype 0x88CC
(PROFINET)
PROFINET Link Lay­
er Discovery pro­
tocol
PROFINET uses LLDP
to discover and
manage neighbor
relationships
between PROFINET
devices.
LLDP uses the spe­
cial multicast MAC
address:
01-80-C2-00-00-0E
548
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 549 =====
12.6.8.5 Connection IDs for the Open user communication instructions
When you insert the TSEND_C, TRCV_C or TCON PROFINET instructions into your user
program, STEP 7 creates an instance DB to configure the communications channel (or
connection) between the devices. Use the "Properties" (Page 532) of the instruction to
configure the parameters for the connection. Among the parameters is the connection ID for
that connection. 
• The connection ID must be unique for the CPU. Each connection that you create must
have a different DB and connection ID.
• Both the local CPU and the partner CPU can use the same connection ID number for the
same connection, but the connection ID numbers are not required to match. The
connection ID number is relevant only for the PROFINET instructions within the user
program of the individual CPU.
• You can use any number for the connection ID of the CPU. However, configuring the
connection IDs sequentially from "1" provides an easy method for tracking the number of
connections in use for a specific CPU.
NOTE
Each TSEND_C, TRCV_C or TCON instruction in your user program creates a new
connection. It is important to use the correct connection ID for each connection.
The following example shows the communication between two CPUs that utilize two
separate connections for sending and receiving the data. 
• The TSEND_C instruction in CPU_1 links to the TRCV_C in CPU_2 over the first connection
("connection ID 1" on both CPU_1 and CPU_2).
• The TRCV_C instruction in CPU_1 links to the TSEND_C in CPU_2 over the second
connection ("connection ID 2" on both CPU_1 and CPU_2).
① TSEND_C on CPU_1 creates a
connection and assigns a connection
ID to that connection (connection ID 1
for CPU_1).
② TRCV_C on CPU_2 creates the
connection for CPU_2 and assigns the
connection ID (connection ID 1 for
CPU_2).
③ TRCV_C on CPU_1 creates a second
connection for CPU_1 and assigns a
different connection ID for that
connection (connection ID 2 for
CPU_1). 
཰
ི
ཱ
ཱི
76(1'B&
75&9B&
75&9B&
76(1'B&




&38B
 &38B
④ TSEND_C on CPU_2 creates a second
connection and assigns a different
connection ID for that connection
(connection ID 2 for CPU_2).
549
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 550 =====
The following example shows the communication between two CPUs that utilize 1
connection for both sending and receiving the data. 
• Each CPU uses a TCON instruction to configure the connection between the two CPUs.
• The TSEND instruction in CPU_1 links to the TRCV instruction in CPU_2 by using the
connection ID ("connection ID 1") that was configured by the TCON instruction in CPU_1.
The TRCV instruction in CPU_2 links to the TSEND instruction in CPU_1 by using the
connection ID ("connection ID 1") that was configured by the TCON instruction in CPU_2.
• The TSEND instruction in CPU_2 links to the TRCV instruction in CPU_1 by using the
connection ID ("connection ID 1") that was configured by the TCON instruction in CPU_2.
The TRCV instruction in CPU_1 links to the TSEND instruction in CPU_2 by using the
connection ID ("connection ID 1") that was configured by the TCON instruction in CPU_1.
① TCON on CPU_1 creates a connection
and assigns a connection ID for that
connection on CPU_1 (ID=1).
② TCON on CPU_2 creates a connection
and assigns a connection ID for that
connection on CPU_2 (ID=1).
཰ ཱ
ི
&38B
 &38B
7&21
76(1'
7&21
75&9
76(1'75&9
 
③ TSEND and TRCV on CPU_1 use the
connection ID created by the TCON on
CPU_1 (ID=1).
TSEND and TRCV on CPU_2 use the
connection ID created by the TCON on
CPU_2 (ID=1).
550
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 551 =====
As shown in the following example, you can also use individual TSEND and TRCV instruction
to communication over a connection created by a TSEND_C or TRCV_C instruction. The TSEND
and TRCV instructions do not themselves create a new connection, so you must use the DB
and connection ID that was created by a TSEND_C, TRCV_C or TCON instruction.
① TSEND_C on CPU_1 creates a
connection and assigns a connection
ID to that connection (ID=1).
② TRCV_C on CPU_2 creates a
connection and assigns the
connection ID to that connection on
CPU_2 (ID=1).
཰ ཱ
76(1'75&9
75&976(1'
ི
&38B
 &38B
76(1'B& 75&9B&
 
③ TSEND and TRCV on CPU_1 use the
connection ID created by the TSEND_C
on CPU_1 (ID=1).
TSEND and TRCV on CPU_2 use the
connection ID created by the TRCV_C
on CPU_2 (ID=1).
12.6.8.6 Parameters for the PROFINET connection
The TSEND_C, TRCV_C and TCON instructions require connection-related parameters to
connect to the partner device. The TCON_Param structure assigns these parameters for the
TCP, ISO-on-TCP, and UDP protocols. Use the "Configuration" (Page 532) tab of the
"Properties" of the instruction to specify these parameters. If the "Configuration" tab is not
accessible, provide the TCON_Param structure in the instruction parameters. 
Use the TCON_QDN and TCON_QDN_SEC structure to configure the communication
connections for TCP and UDP via the fully qualified domain name. Use the TCON_QDN_SEC
structure to configure the communication connections for TCP via the fully qualified domain
name with secure communication.
551
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 552 =====
TCON_Param
Table 12-10  Structure of the connection description (TCON_Param)
Byte Parameter and data type Description
0 to 1 block_length UInt Length: 64 bytes (fixed)
2 to 3 id CONN_OUC
(Word)
Reference to this connection: Range of values: 1 (default) to 4095.
Specify the value of this parameter for the TSEND_C, TRCV_C or
TCON instruction under ID.
4 connection_type USInt Connection type: 
• 17: TCP (default)
• 18: ISO-on-TCP
• 19: UDP
5 active_est Bool ID for the type of connection:
• TCP and ISO-on-TCP:
– FALSE: Passive connection
– TRUE: Active connection (default)
• UDP: FALSE
6 local_device_id USInt ID for the local PROFINET or Industrial Ethernet interface: 1 (default)
7 local_tsap_id_len USInt Length of parameter local_tsap_id used, in bytes; possible values: 
• TCP: 0 (active, default) or 2 (passive)
• ISO-on-TCP: 2 to 16
• UDP: 2
8 rem_subnet_id_len USInt This parameter is not used.
9 rem_staddr_len USInt Length of address of partner end point, in bytes: 
• 0: unspecified (parameter rem_staddr is irrelevant)
• 4 (default): Valid IP address in parameter rem_staddr (only for
TCP and ISO-on-TCP)
10 rem_tsap_id_len USInt Length of parameter rem_tsap_id used, in bytes; possible values: 
• TCP: 0 (passive) or 2 (active, default)
• ISO-on-TCP: 2 to 16
• UDP: 0
11 next_staddr_len USInt This parameter is not used.
12 to 27 local_tsap_id Array [1..16] of
Byte
Local address component of connection: 
• TCP and ISO-on-TCP: local port no. (possible values: 1 to 49151;
recommended values: 2000...5000):
– local_tsap_id[1] = high byte of port number in hexadecimal
notation;
– local_tsap_id[2] = low byte of port number in hexadecimal
notation;
– local_tsap_id[3-16] = irrelevant
• ISO-on-TCP: local TSAP-ID:
– local_tsap_id[1] = B#16#E0;
– local_tsap_id[2] = rack and slot of local end points (bits 0 to
4: slot number, bits 5 to 7: rack number);
–  local_tsap_id[3-16] = TSAP extension, optional
• UDP: This parameter is not used.
Note: Make sure that every value of local_tsap_id is unique within
the CPU.
28 to 33 rem_subnet_id Array [1..6] of
USInt
This parameter is not used.
552
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 553 =====
Byte Parameter and data type Description
34 to 39 rem_staddr Array [1..6] of
USInt
TCP and ISO-on-TCP only: IP address of the partner end point. (Not
relevant for passive connections.) For example, IP address
192.168.002.003 is stored in the following elements of the array: 
rem_staddr[1] = 192 
rem_staddr[2] = 168 
rem_staddr[3] = 002 
rem_staddr[4] = 003 
rem_staddr[5-6]= irrelevant
40 to 55 rem_tsap_id Array [1..16] of
Byte
Partner address component of connection
• TCP: partner port number. Range: 1 to 49151; Recommended
values: 2000 to 5000):
– rem_tsap_id[1] = high byte of the port number in hexa­
decimal notation
– rem_tsap_id[2] = low byte of the port number in hexadecim­
al notation;
– rem_tsap_id[3-16] = irrelevant
• ISO-on-TCP: partner TSAP-ID:
– rem_tsap_id[1] = B#16#E0
– rem_tsap_id[2] = rack and slot of partner end point (bits 0 to
4: Slot number, bits 5 to 7: rack number)
– rem_tsap_id[3-16] = TSAP extension, optional
• UDP: This parameter is not used.
56 to 61 next_staddr Array [1..6] of
Byte
This parameter is not used.
62 to 63 spare Word Reserved: W#16#0000
TCON_IP_V4
Table 12-11  Structure of the connection description (TCON_IP_V4): For use with TCP
Byte Parameter and data type Description
0 to 1 InterfaceId
HW_ANY
HW-identifier of the IE-interface submodule
2 to 3 ID CONN_OUC
(Word)
Reference to this connection: Range of values: 1 (default) to 4095.
Specify the value of this parameter for the TSEND_C, TRCV_C, or
TCON instruction under ID.
4 ConnectionType Byte Connection type: 
• 11: TCP/IP (default)
• 17: TCP/IP (This connection type is included for legacy reasons. It
is recommended that you use "11: TCP/IP (default)".)
• 19: UDP
5 ActiveEstablished Bool Active/passive connection establishment:
• TRUE: Active connection (default)
• FALSE: Passive connection
 V4 IP address
6 ADDR[1] Byte Octet 1
7 ADDR[1] Byte Octet 2
8 ADDR[1] Byte Octet 3
553
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 554 =====
Byte Parameter and data type Description
9 ADDR[1] Byte Octet 4
10 to 11 RemotePort UInt Remote UDP/TCP port number
12 to 13 LocalPort UInt Local UDP/TCP port number
TCON_IP_V4_SEC
Table 12-12  Structure of the connection description (TCON_IP_V4_SEC): For use with TCP
Byte Parameter and data type Description
0 to 15 ConnPara
TCON_IP_v4
SDT for the connection parameters
Information about the interface_id:
• If you leave the interface_id at the preset value of 0, the operat­
ing system of the CPU evaluates the remote IP address and the IP
routes existing locally and then specifies an Industrial Ethernet
interface of the CPU for establishing the secure OUC connection.
In this case, the diagnostics data is always assigned to the first
Industrial Ethernet interface of the CPU.
• If you specify the hardware identifier of an Industrial Ethernet
interface of the CPU or of a CP as interface_id, the secure OUC
connection is established using the associated Industrial Ether­
net interface.
16 ActivateSecure‐Conn Bool Activation of Secure Communication for this connection
If this parameter has the value FALSE (default), the subsequent
security parameters are irrelevant, meaning that the connection is
non-secure. You can set up a non-secure TCP or UDP connection in
this case.
17 TLSServerReq‐ClientCert Bool Only for the server side: Request for an X.509-V3 certificate from
the TLS (Page 529) client. FALSE (default)
18 to 19 ExtTLSCapabilities Word • Bit 0: Only for the client side. A set bit means that the client val­
idates the alternative name of the certificate subject
(subjectAlternateName) in the X.509-V3 certificate of the server
to check the identity of the server. The certificates are checked
when the connection is established. 16#0 (default)
• Bit 1 to 15: Reserved for future upgrades
20 to 23 TLSServerCertRef UDInt • Server side: ID of its own X.509-V3 certificate (Page 529)
• Client side: ID of the X.509-V3 certificate (usually a CA certific­
ate) that is used by the TLS client to validate the TLS server
authentication. If this parameter is 0, the TLS client uses all the
(CA) certificates currently loaded in the client certificate store to
validate the server authentication. 0 (default)
24 to 27 TLSClientCertRef UDInt • Client side: ID of its own X.509-V3 certificate (Page 529)
• Server side: ID of the X.509-V3 certificate (or a group of
X.509-V3 certificates) that is used by the TLS server to validate
the TLS client. If this parameter is 0, the TLS server uses all (CA)
certificates currently loaded in the server certificate store to val­
idate the client authentication. 0 (default)
The CONNECT connection parameter of the instance DBs for the TCON, TSEND_C, and TRCV_C
instructions contains a reference to the data block used.
554
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 555 =====
NOTE
You can make non-secure TCP or UDP connections over IPv4.
You can also use SDT TCON_IP_V4_SEC for a non-secure TCP or UDP connection over IPv4.
TCON_IP_RFC
Table 12-13  Structure of the connection description (TCON_IP_RFC): For use with ISO on TCP
Byte Parameter and data type Description
0 to 1 InterfaceId
HW_ANY
HW-identifier of the IE-interface submodule
2 to 3 ID CONN_OUC
(Word)
Reference to this connection: Range of values: 1 (default) to 4095.
Specify the value of this parameter for the TSEND_C, TRCV_C, or
TCON instruction under ID.
4 ConnectionType Byte Connection type: 
• 12: ISO-on-TCP (default)
• 17: ISO-on-TCP (This connection type is included for legacy reas­
ons. It is recommended that you use "12: ISO-on-TCP (default)".)
5 ActiveEstablished Bool Active/passive connection establishment:
• TRUE: Active connection (default)
• FALSE: Passive connection
6 to 7 Spare Not used
 V4 IP address
8 ADDR[1] Byte Octet 1
9 ADDR[1] Byte Octet 2
10 ADDR[1] Byte Octet 3
11 ADDR[1] Byte Octet 4
 Remote transport selector
12 to 13 TSelLength UInt Length of TSelector
14 to 45 TSel array [1..32] of
Byte
Character array for TSAP name
 Local transport selector
46 to 47 TSelLength UInt Length of TSelector
48 to 79 TSel array [1..32] of
Byte
Character array for TSAP name
555
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 556 =====
TCON_QDN
Table 12-14  Structure of the connection description in accordance with TCON_QDN
Byte Parameter and data type Description
0 to 1 InterfaceId
HW_ANY S7-1200-CPUs as of firmware V4.x:
• InterfaceId of a plugged CP:
– With CPs of S7-1200
– With CPs of ET 200SP
2 to 3 ID CONN_O UC Reference to this connection (value range: 1 to 4095). Specify
the value of this parameter for the TCON instruction under ID.
4 ConnectionType BYTE Connection type:
• 11: TCP (11 dec = 0x0B hex)
• 19: UDP (19 dec = 0x13 hex)
5 ActiveEstablished BOOL Identifier for the type of connection establishment:
• FALSE: Passive connection establishment
• TRUE: Active connection establishment
6 to 261 RemoteQDN Array of STRING
[1..254]
Fully qualified domain name of the partner end point, which
must finish with "."
Please note that in a SIMATIC network, the name including
the concluding dot must not exceed 254 characters.
262 to 263 RemotePort UINT Port address of the remote connection partner
264 to 265 LocalPort UINT Port address of the local connection partner
TCON_QDN_SEC
Table 12-15  Structure of the connection description in accordance with TCON_QDN_SEC
Byte Parameter and data type Description
0 to 271 ConnPara TCON_QDN Connection parameter
272 ActivateSecureConn BOOL Activation of secure communication for this connection.
If this parameter has the value FALSE, the subsequent secur­
ity parameters are irrelevant. You can set up a non-secure TCP
or UDP connection in this case.
273 TLSServerReqClientCert BOOL Only for the server side: Request for an X.509-V3 certificate
from the TLS client
274 to 275 ExtTLSCapabilities WORD • Bit 0: Only for the client side. A set bit means that the cli­
ent validates the subjectAlternate‐ Name in the X.509-V3
certificate of the server to check the identity of the server.
The certificates are checked when the connection is estab­
lished.
• Bit 1 to 15: reserved for future upgrades
276 to 279 TLSServerCertRef UDINT • Server side: ID of its own X.509-V3 certificate (Page 529)
• Client side: ID of the X.509-V3 certificate (usually a CA
certificate) that is used by the TLS client to validate the
TLS server authentication. If this parameter is 0, the TLS
client uses all (CA) certificates currently loaded in the cli­
ent certificate store to validate the server authentication.
556
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 557 =====
Byte Parameter and data type Description
280 to 283 TLSClientCertRef UDINT • Client side: ID of its own X.509-V3 certificate (Page 529)
• Server side: ID of the X.509-V3 certificate (or a group of
X.509-V3 certificates) that is used by the TLS server to val­
idate TLS client authentication. If this parameter is 0, the
TLS server uses all (CA) certificates currently loaded in the
server certificate store to validate the client authentica­
tion.
12.6.8.7 Supported TLS versions
TLS is Transport Layer Security in the application layer of data communications. TLS increases
security and privacy in communication between the S7‑1200 CPU and other devices. The TLS
version depends on the S7‑1200 CPU firmware version and the version of the CPU in the
Device Configuration of your STEP 7 project. 
To find the CPU version in your STEP 7 project, follow these steps: 
1. Click the CPU in the Device configuration.
2. View the General section of the Properties tab in the Inspector window.
3. Note the Firmware version in the Catalog information section.
To use the highest version of TLS, configure the CPU version in STEP 7 to be the actual
firmware version of your CPU. The open user communication partner can then use the
highest supported TLS version for maximum security.
TLS version support based on CPU and STEP 7 project firmware version
Firmware version configured in the STEP 7
project
Supported TLS version
V4.5 - V4.7 TLS 1.2, TLS 1.3
V4.3 - V4.4 TLS 1.2
557
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 558 =====
12.6.8.8 Configuring DNS
To use DNS, you must have at least one DNS server in your network, and you must configure
at least one DNS server for the S7-1200 CPU.
You configure a DNS server using the following steps:
1. From the Device view for your S7-1200 CPU, navigate to "Properties > General".
2. Click on "DNS configuration" to display the configuration page.
3. In the Server list table, the first row under the DNS server addresses, click on "<Add new>"
and enter the IP address of your DNS server.
12.6.8.9 Configuring an OUC connection in the TIA Portal
In the TIA Portal, you can select the following Open User Communications connections (as
shown below) for drawing to or from the S7-1200 or S7-1500 CPUs.
• Iso-on-TCP connection
• TCP connection
• UDP connection
558
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 559 =====
When you draw a line between devices, a connection is configured to compile and download
to the device. This connection configuration allows the S7-1200 firmware to establish a
connection with the partner when the CPU goes to RUN. There is no need to run a TCON
instruction with a configured connection. Also, there is no need for a T_DISCON instruction
for a configured connection.
To draw a line for these connections, both network interfaces for the CPU (or CP) should be
on the same subnet. The TIA portal does not limit you from drawing a connection to devices
on different networks. However, the TIA Portal will generate an error when compiling or
downloading to the device. 
You can now draw an OUC connection between the S7-1200 or S7-1500 CPUs, download the
configuration, and automatically establish the connection between the CPUs (if the
connection was physically possible).
Configuration options for configured OUC connections
You configure the following properties of the connection as shown below:
• Connection ID 
• Name of the Connection 
• Which partner is the Active establishment
• Port details in the property menu of the Network view by selecting a connection end 
When you draw an OUC connection in the TIA Portal, a "Local ID" and "Partner ID" is assigned
in the valid range for an OUC connection ID. You can change the value assigned in the
connections table or in the Local ID. The value entered in each ID must be within the range
defined by the TBlock instructions (See TSEND). 
NOTE
Assigned range for the connection ID
The assigned range for the connection ID is in the same range as allocated for an S7
connection. If an S7 Connection ID is supplied to a TSEND, it would result in an error from the
instruction. The error will be 16#80A1 as there will be no OUC connection established.
559
Communication
12.6 PROFINET
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 560 =====
In the "Special connection properties" menu, the "active connection establishment" field
defines the device which sends connection messages out upon downloading of the
configuration to the CPUs. If the "active connection establishment" checkbox is not checked,
the downloaded device waits for connection messages from its partner. TIA portal
automatically updates the partner when the "Active connection establishment" checkbox is
clicked. Only one side of the connection can be set as active. 
NOTE
UDP connections
For UDP connections, the "active connection establishment" is not present.
The "address details" property menu shows configuration of the addresses that will be used
for the communication of the connection for TCP and Iso-on-TCP types. When using TUSEND
and TURCV on a UDP connection, the address for communication is overridden by a
parameter on the instructions. Additionally, for Iso-on-TCP connection types, the TSAPs can
be modified in the "address details" property menu as shown in the 2nd screen below.
Operation of existing TBlock instructions with configured connections
Once a connection is established, a configured connection operates in the same manner as a
programmed connection. Other OUC instructions operate in the same manner as if operated
560
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication
12.6 PROFINET

===== PDF PAGE 561 =====
on a programmed connection. Below is a description for OUC instructions and they operate
with configured connections.
OUC instruction Description with configured connection
TSEND_C (Page 562) Must have a TCON_configured SDT passed to the Connect parameter. If a configured connection
is used, then the ID field of the TCON_Configured should be set to the Configured Connection ID
and the Connection Type field should be set to 254. When using a configured connection, the
connection mechanism in the instruction should be skipped as the connection is already estab­
lished.
TRCV_C (Page 562) Must have a TCON_Configured SDT passed to the Connect parameter. If a configured connection
is used, then the ID field of the TCON_Configured should be set to the Configured Connection ID
and the Connection Type field should be set to 254. When using a configured connection, the
connection mechanism in the instruction should be skipped as the connection is already estab­
lished.
TMAIL_C (Page 604) Does not work with a configured connection
TCON (Page 577) Gives an error (0x8085) if the Connection ID for a configured connection is provided because the
connection is already open
TDISCON (Page 577) Gives an error (0x80A3) 
TCONSettings (Page 586) Gives an error (0x8085) 
