the project to the CPU. For the CPU, you can use the buttons to change the operating mode
and flash the LEDs, if you have logged in (Page 769) with the "Change operating mode"
privilege (Page 757). 
The bottom portion of the screen is visible if you have configured and installed Web server-
enabled CP modules (Page 766) in the local rack with the S7‑1200 CPU. You can hover over
and click a Web server-enabled CP module to access the standard Web pages. Refer to the
documentation for your CP module for information about the CP module Web pages. You see
the name of the CP module when you hover over it.
The Web server also displays any other CM and CP modules in the local rack, but you cannot
click them as they do not contain Web pages. The module appearance for these CMs and CPs
are light gray (desensitized) to indicate that they are display-only and not clickable modules.
Note that the S7-1200 fail-safe CPUs display additional data on this page related to functional
safety.
13.7.6 Diagnostics
The Diagnostics page displays the following information: 
• Identification: identifying characteristics of the module and plant and location information
from STEP 7
• Program protection: status of know-how protection and CPU binding, which can be useful
in planning for spare parts as well as STEP 7 configuration setting for allowing or
preventing the copy of internal load memory to external load memory (SIMATIC memory
card). 
• Memory: load, work, and retentive memory usage
F-CPUs display an additional Fail-safe tab. 
773
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 774 =====
Viewing the Identification page requires the "Read out diagnostics" privilege (Page 757).
Identification tab
The Identification tab includes the following information:
• Order Identification: Displays Plant designation, Location identifier, and Serial number
• Order Number: Displays the order number for the PLC
• Version: Displays version identification for both the PLC and the firmware
Program protection tab
The program protection tab includes the following information:
• Know-how protection (Page 159): Displays whether you have configured know-how
protection for any of the program blocks in STEP 7
• Binding (Page 160): Displays whether you have bound the program to either the CPU or to
the SIMATIC memory card
• Program copy to memory card (Page 159): Displays whether you have enabled the ability
to copy the program from internal load memory to external load memory (SIMATIC
memory card)
774
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 775 =====
Memory tab
The Memory (Page 83) tab includes the following information:
• Load memory: Displays usage as a percentage and Free/Total available in MB
• Work memory: Displays usage as a percentage and Free/Total available in KB
• Retentive memory: Displays usage as a percentage and Free/Total available in KB
775
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 776 =====
Fail-safe tab
Refer to the S7-1200 Functional Safety Manual
(https://support.industry.siemens.com/cs/ww/en/view/104547552) for information about the
Diagnostics page Fail-safe tab.
13.7.7 Diagnostics Buffer
The diagnostics buffer page displays diagnostic events. The newest event is Number 1 at the
top. The oldest event is Number 50. From the selector on the left, you can choose what range
of diagnostics buffer entries to display, either 1 to 25 or 26 to 50. From the selector on the
right, you can choose whether to display the times in UTC times or PLC local times. The top
part of the page displays the diagnostic entries with the time and date of when the event
occurred. 
You can select any individual diagnostic entry to show detailed information about that entry
in the bottom part of the page. Note that the display language of the diagnostics buffer
entries depends upon your device configuration setting for multilingual support (Page 142). 
You must configure the languages used for diagnostic text in the TIA Portal project
downloaded to the PLC. This configuration is available in the PLC properties under
"Multilingual support". Each language downloaded must be associated with a supported
webserver language. The PLC is limited to 2 downloaded languages. 
776
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 777 =====
The Diagnostics Buffer page also includes a 
  button to save the diagnostics buffer to a CSV
file. By default, the Web server saves the comma-separated file to ASLog.csv in your
Downloads folder. The file contains the complete diagnostics buffer at the time of the save
operation. You can save the file as many times as you choose and keep multiple files. You can
open the diagnostics buffer file with Microsoft Excel or any text editor.
Viewing the Diagnostics Buffer page requires the "Read out diagnostics" privilege (Page 757).
13.7.8 Module Information
The module information page provides the following:
• Information about all the modules in the local rack 
• The capability to perform a firmware update
• Information about distributed I/O systems 
The top section of the screen shows a summary of the modules based on the device
configuration in STEP 7, and the bottom section shows status, identification and firmware
information for the selected module based on the corresponding connected module. 
Viewing the Module Information page requires the "Read process data" privilege (Page 757).
777
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 778 =====
Module information: State tab
The state tab in the bottom section of the module information page displays a description of
the current state of the module that is selected in the top section. If the section is empty,
then the module has no pending diagnostic state.
Status icons for the modules
For each module, the status column of the top section displays an icon that indicates the
status of that module:
Icon Meaning
No fault
Deactivated
Maintenance required
Maintenance demanded
Error
The CPU cannot reach the module or device (for devices other than the CPU)
The CPU has established a connection to the device, but the module status is unknown (for
devices other than the CPU)
Input and output data are unavailable because the submodule has blocked its I/O channels (for
devices other than the CPU)
Navigating
You can select a link in the top section to navigate to the module information for that
particular module. Modules with submodules have links for each submodule. The type of
information that is displayed varies with the module selected. For example, the module
778
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 779 =====
information dialog initially displays the name of the S7‑1200 station, a status indicator, and a
comment. If you click the CPU name, the module information displays the following: 
• Name of the digital and analog inputs and outputs that the CPU model provides, 
• Addressing information for the I/O
• Status indicators
• Slot numbers
• Comments 
The module information page shows the path you have followed. You can click any link in
this path to return to a higher level.
Module information: Identification tab
The identification tab displays the Identification and Maintenance (I&M) information of the
selected module.
779
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 780 =====
Note that if you click an F‑I/O module in the top section, then the bottom section has a Safety
tab. On this tab, you can see specific data related to the selected module as described in the
S7-1200 Functional Safety Manual
(https://support.industry.siemens.com/cs/ww/en/view/104547552).
Module information: Firmware tab
The firmware tab of the module information page displays information about the firmware of
the selected module. If you have the "Update firmware" privilege (Page 757), you can also
perform a firmware update of the CPU or other modules in the local rack that support
firmware update or PROFINET I/O modules. For remote modules, you can view the firmware
information, but not perform a firmware update.
Performing a firmware update
The CPU must be in STOP mode to perform a firmware update. When the CPU is in STOP
mode, click the Browse button to navigate to and select a firmware file. Firmware updates are
available on the Siemens Industry Online Support Web site
(http://support.industry.siemens.com).
During the update, the page displays a message showing that the update is in progress. After
the update completes, the page displays the article number and version number of the
updated firmware. If you updated the firmware for the CPU or a signal board, the Web server
restarts the CPU. 
You can also perform a firmware update by one of these methods:
• Using the online and diagnostic tools of STEP 7 (Page 1055)
• Using a SIMATIC memory card (Page 117)
• Using the SIMATIC Automation Tool
(https://support.industry.siemens.com/cs/ww/en/view/98161300)
780
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 781 =====
NOTE
The firmware update process discards any additional data appended to the firmware update
file. Appending data to a firmware update file has no effect on the firmware update or the
S7-1200 CPU. You cannot append data, for example, to add components.
NOTE
Potential problems with performing a firmware update from the Web server
In the event of a communications disruption during a firmware update from the Web server,
your Web browser could display a message asking whether you want to leave or stay on the
current page. To avoid potential problems, select the option to stay on the current page.
If you close the Web browser while in the process of performing a firmware update from the
Web server, you will be unable to change the operating mode of the CPU to RUN mode. If this
situation happens, you must cycle power to the CPU to be able to change the CPU to RUN
mode.
13.7.9 Communication
The communication page displays the following:
• Parameters of the connected CPU
• Communications statistics
• Connection resources
• Information about connections 
Viewing the Communication page requires the "Read process data" privilege (Page 757).
Parameter tab
The Parameter tab shows the following information:
781
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 782 =====
Statistics tab
The Statistics tab shows send and receive communication statistics:
782
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 783 =====
Connection resources tab
The Connection resources tab shows information about the total number of connection
resources and how they are allocated for different types of communication:
783
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 784 =====
Connection status tab
The Connections status tab shows the connections for the CPU, and connection details for the
selected connection.
13.7.10 Tag status
The Tag status page allows you to view any of the I/O or memory data in your CPU. You can
enter a direct address (such as %I0.0), a PLC tag name, or a tag from a specific data block. For
data block tags, you enclose the data block name in double quotation marks. For each
monitor value you can select a display format for the data. You can continue entering and
specifying values until you have as many as you want within the limitations for the page. The
monitor values show up automatically. You can click the "Refresh" button at any time to
refresh all of the monitor values. If you have enabled automatic update in STEP 7 (Page 755),
you can click the "Off" icon in the upper right area of the page to disable it. When automatic
update is disabled, you can click "On" to re-enable it. 
You can view the Tag status page if you have the "Read process data" privilege (Page 757). 
If you log in (Page 769) as a user with the "Write process data" privilege, you can also modify
data values. Enter any values that you wish to set in the appropriate "Modify Value" field. Click
the "Go" button beside a value to write that value to the CPU. You can also enter multiple
784
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 785 =====
values and click "Apply" to write all of the values to the CPU. The buttons and column labels
for modifying only appear if you have the necessary privilege.
If you leave the Tag status page and return, the Tag status page does not retain your entries.
You can bookmark the page and return to the bookmark to see the same entries. If you do
not bookmark the page, you must re-enter the variables.
For values you frequently monitor or modify, consider using a Watch table (Page 786)
instead.
NOTE
Be aware of the following information when using the standard Tag status page:
• Enclose all string modifications in single quotes.
• The Tag status page can monitor and modify tags that contain any of the following
characters: &, <, (, +, ,(comma), ., [, ], $, or %, providing you enclose the tag name in
double quotation marks, for example, "Clock_2.5Hz".
• To monitor or modify just one field of a DTL tag, include the field in the Address, for
example, "Data_block_1".DTL_tag.Year. Enter an integer value for the modify value
according to the data type of the specific field of the DTL. For example, the Year field is a
UInt.
• The maximum number of variable entries per page is 50.
• If a tag name displays special characters such that it is rejected as an entry on the Tag
status page, you can enclose the tag name in double quotation marks. In most cases, the
page will then recognize the tag name.
See also
Rules for entering tag names and values (Page 835)
785
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 786 =====
13.7.11 Watch tables
The Web server allows you to access watch tables that you have configured in STEP 7 and
downloaded to the CPU. Watch tables with 50 or fewer entries offer the best performance in
the Web server. Exceeding 50 entries might degrade system performance or cause watch
table access errors.
STEP 7 configuration to select watch tables for the Web server
From the Device configuration of the CPU in STEP 7, you can add the watch tables that you
want the Web server to be able to display. For each watch table that you select from the list
of existing watch tables, you select Read or Read/Write privileges for it in STEP 7. When
downloaded to the CPU, you can only view the watch tables that have the Read privilege but
you can view and modify watch table tags when you select the Read/Write privilege.
After you complete the watch table configuration in the Web server section of the device
configuration, download your hardware configuration to the CPU. 
Viewing watch tables from the Web server
From the Web server, if you have the "Read process data of the watch tables" privilege (Page
757), you can select "Watch tables" from the navigation menu to access the watch tables that
you have configured and downloaded to the CPU. If you have downloaded more than one
watch table, you can select the one you want to display from the drop-down list. The Web
server displays the watch table that you created in STEP 7 and the current values according to
the display format. You can change the display format if you choose, but when you return to
the watch table page the Web server defaults to the display formats in the STEP 7 watch
table.
786
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 787 =====
Modifying watch table tags from the Web server
If you downloaded a watch table with the "Read/Write" access level, you must log in to the
Web server as a user with "Write process data of the watch tables" privilege (Page 757) to
modify tag values just like you do in a watch table in STEP 7. You can modify individual tag
values and click "Go" to modify only the one value, or you can enter several values and click
"Apply" to modify them all at once.
NOTE
Advantages of watch tables for modifying tags
For a user to modify tags and data block tags in the CPU from a watch table, you must
configure the watch table in the Web server properties in the STEP 7 device configuration,
and you must configure it for Read/Write access. By so doing, you can restrict the tags to
which a user with the "Write process data of the watch tables" privilege can modify to only
those tags in the configured Web server watch tables.
The Tag Status (Page 784) page, on the other hand, allows any user with the "write tag
status" privilege to write to any tag or data block tag in the CPU.
By careful configuration of the Web server user management privileges (Page 757), you can
help safeguard access to your PLC data.
See also
Rules for entering tag names and values (Page 835)
13.7.12 Online backup
The Online backup standard Web page allows you to make a backup of the STEP 7 project for
the online PLC as well as to restore a previously-made backup of the PLC. Before creating a
backup or restoring a backup, place the PLC in STOP mode and cease all communication with
the PLC such as HMI access and Web server access. If your CPU is not in STOP mode, the
backup and restore functions prompt for confirmation to place the CPU in STOP mode before
continuing.
If you have accessed the Online backup page through one of the Web-enabled CP modules,
you can perform a backup but you cannot restore.
787
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 788 =====
NOTE
You can also perform backup and restore operations from STEP 7 (Page 1085). Refer to these
topics for a full description of what data you can back up and restore. The SIMATIC
Automation Tool also provides backup and restore capability.
When you back files up from the Web server, your PC or device saves the backup files in the
default folder for downloads. When you back files up from STEP 7, STEP 7 stores the files
within the STEP 7 project. You cannot restore STEP 7 backup files from the Web server and
you cannot restore Web server backup files from STEP 7. You can, however, save STEP 7
backup files directly to the download folder of your PC or device. If you do so, then you can
restore these files from the Web server.
Backup PLC
From the Backup PLC section of the page, click the "Create online backup" button to make a
backup of the project that is currently stored in the PLC. This function requires the "Create a
backup of the CPU" user privilege (Page 757). If the CPU is in RUN mode and you have to
change it to STOP mode, you also need the "Change operating mode" privilege. The PC or
device will store the backup file at the default location for downloads. Depending on your
browser and device settings, you might be prompted about saving the file.
Restore PLC
From the Restore PLC section of the page, enter the Web server user password and click the
"Browse" or "Choose File" button (depending on your browser) to select a previously saved
backup file. Click the "Load online backup" button and confirm the prompt to load this file in
the connected PLC. This page requires the "Restore the CPU using a backup file" user privilege
(Page 757). If the CPU is in RUN mode and you have to change it to STOP mode, you also
need the "Change operating mode" privilege. 
788
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 789 =====
As the restore operation proceeds, you see a series of progress messages and you must
reenter your user login and password. After each step of the process completes successfully,
you see the following completion indicators and a link to reload the page:
WARNING
Restoring backups with unknown content
If you restore a backup with unknown content, you can cause malfunctions or program
errors. In addition, if you restore a backup that does not have the Web server enabled in the
device configuration of the CPU, you will not be able to access the CPU from the Web server.
Make sure that the backup consists of a configuration with known content.
Malfunctions or program errors can cause death, severe personal injury and/or property
damage.
NOTE
Restoring a backup where the CPU IP address is different
If you attempt to restore a backup where the CPU IP address in the backup is different from
the IP address of the current CPU, the Web server cannot display the message that the restore
is complete. After you see the "Reset CPU" message for greater than five minutes, enter the
new IP address that corresponds to the address in the backup file. The CPU now has this
address, and you can resume Web server access.
13.7.13 Data Logs
The Data Logs page allows you to access data logs.
The type of operations you can perform depends on your user privileges (Page 757). Any user
with the "Read files" privilege can view the files. If you have the "Write/delete files" privilege,
you can also:
• Download a data log from your PLC to your computer
• Delete a data log from your PLC
• Retrieve and clear a data log
789
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 790 =====
Data logs are displayed in ascending, case-insensitive, alphabetical order. The data log list is
paginated in increments of 50 data logs.
NOTE
Data log management
Keep no more than 1000 data logs in a file system. Exceeding this number can prevent the
Web server from having enough CPU resources to display the data logs.
If you find that the Data Logs Web page is not able to display the data logs, then you must
place the CPU in STOP mode in order to display and delete data logs.
Manage your data logs to ensure that you only keep the number that you need to maintain,
and do not exceed 1000 data logs.
Working with a data log in Excel
The data log file is in USA/UK comma-separated values format (CSV). To open it in Excel on
non-USA/UK systems, you must Importing CSV format data logs to non-USA/UK versions of
Microsoft Excel (Page 836).
Active state
The "Active" column on the Data Logs page shows "Yes" when there is a data log control block
on the CPU associated with that file, and "No" when one does not exist. The active state can
not be manually altered by the user.
If the STEP 7 program has a data log open or is writing to a data log, the Web server is unable
to delete, download, or retrieve and clear the data log file. In addition, while the Web server
is performing a download of a data log either through a download or a Retrieve and Clear,
you can perform no other data log operation until the download is completed or canceled.
The Web server displays an "Application Busy" error message.
790
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 791 =====
Download a data log file
You can download a data log file by clicking the file name. The Web server displays an error
message if the file no longer exists or when another download is in progress. The error
message remains on the page until you initiate an operation to reload the Data Logs page.
The following operations cause the Web server to reload the Data Logs page:
• Refreshing the Data Logs page or navigating away and returning to the Data Logs page
• Changing the current Data Logs pagination selection
• Successfully deleting a data log
• Successfully retrieving and clearing a data log
NOTE
Data logs error message 
The Web server 's auto-refresh functionality does not remove the error message from the
page.
The following scenarios generate error messages on the Data Logs page:
Operation Failure condition Error message
Download
Retrieve/Clear
• File does not exist
• Invalid file name
• Invalid HTTP request method
• SMC is write-protected (Retrieve/Clear only)
Error while downloading the file
Delete • Invalid HTTP request method
• Invalid file name
• File does not exist
Error while deleting the file
Delete • SMC is write-protected Error while deleting the file: memory
card is write-protected
Delete • User program is holding the data log file open Application busy
Download
Delete
Retrieve/Clear
• Do not have required permission 
• HTTP request method is not POST or GET
• Invalid ACTION parameter in URL
File operation not permitted
Download
Delete
Retrieve/Clear
• Invalid or missing HTTP referrer field File operation not permitted: no referrer
Download
Delete
Retrieve/Clear
• User program is holding the data log file open
• Currently downloading a data log
Application busy
Download
Delete
Retrieve/Clear
• Unexpected internal PLC error Internal error
Deleting a data log
A data log cannot be deleted if it is open in the STEP 7 program. You must first close the data
log before you can delete it. You can delete a data log by clicking the 
  icon in the Delete
column for a specific data log. To delete the data log file, confirm the delete operation from
the Delete dialog.
791
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 792 =====
Retrieve and Clear a data log
To open a data log and remove all entries, click the Retrieve and Clear 
  icon. To retrieve the
data log file and empty the contents, confirm the operation from the Retrieve and Clear
dialog.
After you confirm the operation, the Web server allows you to download the contents of the
data log file. The Save File dialog lets you choose whether to save the data log. After your
selection, the Web server empties the contents of the data log file without deleting the file.
You cannot cancel the clearing of the data log from the Save File dialog. You can only cancel
the operation from the initial confirmation of the Retrieve and Clear dialog.
You can only retrieve and clear a data log when "No" is listed in the "Active" column.
If an error message displays, or the Retrieve and Clear icon is not visible, you must then click
the 
  icon in the Delete column to manually delete the file.
13.7.14 User Files
The User Files page provides access to files on the SIMATIC memory card (external load
memory). 
The type of user file access you have depends on your user privileges (Page 757). Any user
with the "Read files" privilege can view the files and folders with the User Files page. If you
have the "Write/delete files" privilege, you can also:
• Download a user file from your PLC to your computer
• Upload a user file from your computer to your PLC
• Delete a user file from your PLC
Viewing user files
To view user files, click User Files from the main navigation page
The file list includes the file’s current size and the date of last modification. The list of files is
populated from the "User Files" directory in the root of the SIMATIC memory card. 
NOTE
User file management
Keep no more than 1,000 user files on the SIMATIC memory card. If more files are present,
the Web server only allows you to view the first 1,000 files. Files are displayed in ascending,
case-insensitive, alphabetical order.
792
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 793 =====
User file list pagination
The user file list is paginated in increments of 50 items. A dropdown box lets you select the
range of item you wish to see. 
Downloading a user file
To download a user file, click a file in the list. Use Windows File Explorer to save the file to a
folder you select.
Deleting a user file
To delete a user file, click the X icon for the file and confirm the prompt.
Uploading a user file
To upload a file from your programming device to the user files on your memory card, follow
these steps:
1. Click Choose File.
2. From Windows File Explorer, select a file. 
The file must be less than 2 GB in size. 
The filename must consist only of these characters a-z A-Z 0-9 ._- (){}[]$!=~ (space)
3. Click Upload file.
Printing the User File list
You can print the list of the user files on your SIMATIC memory card by clicking the "Print"
icon on your User Files Web page.
Errors with user files
The User Files page displays an error message if an operation fails to complete successfully:
The error message remains on the page until you refresh the User Files page. 
793
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 794 =====
NOTE
User files error message 
The Web server's auto-refresh functionality does not remove an error message from the User
Files page.
The following conditions generate error messages on the User Files page:
Operation Failure condition Error message
Download user file • File does not exist
• Internal PLC error
Error while downloading the file
Download user file
Upload user file
Delete user file
• Insufficient permissions for requested operation
• Invalid HTTP request method or action parameter
File operation not permitted
Download user file
Upload user file
Delete user file
• Invalid or missing HTTP referrer field File operation not permitted - no referrer
Delete user file • Memory card is write-protected File operation not permitted
Download
Delete
Retrieve/Clear
• File does not exist
• Internal PLC error
Error while deleting the file - memory
card is write-protected
Upload user file • File name missing or invalid
• Internal PLC error
Error when uploading the file
Upload user file • File name already exists on PLC Error while uploading the file - name
already exists
Upload user file • SMC is full Error while uploading the file - memory
card is full
Upload user file • Invalid file name Error while uploading the file - invalid
character in file name
Upload user file • File is too large for SM file system Error while uploading the file - file too
big
Upload user file • SMC is write-protected Error while uploading the file - memory
card is write-protected
13.7.15 Data Log UserFiles API
A Data Log User Files API feature is available for S7-1200 User Files and Data Logs. Refer to
the S7-1500, ET200SP, ET200pro Web server manual
(https://support.industry.siemens.com/cs/us/en/view/59193560) for more information.
13.7.16 File Browser
The File Browser page provides access to files in the internal load memory of the CPU or on
the SIMATIC memory card (external load memory). The file browser page initially displays the
root folder of the load memory, which contains the "Recipes" and "DataLogs" folders, but also
displays any other folders that you might have created, if using a memory card. 
The type of file access you have to the files and folders depends on your user privileges (Page
757). Any user with "Read files" privileges can view the files and folders with the file browser.
You cannot delete the Recipes or DataLogs folder regardless of your login privileges, but if
794
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.7 Standard Web pages

===== PDF PAGE 795 =====
you had made custom folders on the memory card, you can delete those folders if you have
logged in as a user with "Write/delete files" privileges.
Click a folder to access the individual files in the folder.
Recipe files
The recipe folder displays any recipe files that are present in load memory. Recipe files are
also in CSV format, and you can open them in Microsoft Excel, or another program. You must
have Write/delete privileges (Page 757) in order to delete, modify and save, rename or upload
recipe files.
Uploading files and automatic page refresh
If you begin a file upload, the upload operation continues as long as you remain on the File
Browser Web page. If you enabled automatic update to refresh the Web server pages every
ten seconds, then whenever a page refresh occurs you see the incremental progress of the
file upload operation. For example, if you are uploading a 2 MB file, you might see updates
that show the file size in bytes at 2500, 5000, 10000, 15000, and 20000 as the file upload
progresses. 
If you navigate away from the File Browser page before the upload completes, the Web server
deletes the incomplete file.
Additional information
NOTE
File name conventions
For the Web server to work with data log and recipe files, the characters in the file names
must be from the ASCII character set with the exception of the characters \ / : * ? " < > | and
the space character. 
If your files are not compliant with this naming convention, the Web server can have errors in
operations such as file upload or deletion. In this case, you might need to use a card reader
and the Windows File Explorer to rename files that were on external load memory.
For information on programming with the data log instructions, and importing (Page 431)
and exporting (Page 429) recipes, see the Recipes and Data logs (Page 425) chapter.
795
Web server
13.7 Standard Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 796 =====
13.8 User-defined Web pages
The S7-1200 Web server also provides the means for you to create your own application-
specific HTML pages that incorporate data from the PLC. 
WARNING
Unauthorized access to the CPU through user-defined Web pages
Unauthorized access to the CPU through user-defined Web pages can disrupt process
operation. Coding of user-defined Web pages that is not secure introduces security
vulnerabilities such as cross-site scripting (XSS), code injection, and others.
Protect your S7‑1200 CPU from unauthorized access by installing it in a secure fashion as
outlined in the "Operational Guidelines" white paper found on the Siemens Industrial
Cybersecurity Web site (https://www.siemens.com/global/en/products/automation/topic-
areas/industrial-cybersecurity.html).
Disruption of process operations can cause death, severe personal injury and/or property
damage.
You create user-defined Web pages using the HTML editor of your choice and download them
to the CPU where they are accessible from the standard Web page menu. This process
involves several tasks: 
• Creating HTML pages with an HTML editor (Page 797)
• Including AWP commands in HTML comments in the HTML code (Page 798):The AWP
commands are a fixed set of commands that Siemens provides for accessing CPU
information.
• Configuring STEP 7 to read and process the HTML pages (Page 811)
• Generating blocks from the HTML pages (Page 811)
• Programming STEP 7 to control the use of the HTML pages (Page 812)
• Compiling and downloading the blocks to the CPU (Page 814)
• Accessing the user-defined Web pages from your PC (Page 814)
This process is illustrated below:
1
① HTML files with embedded AWP commands
796
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 797 =====
13.8.1 Creating HTML pages
You can use the software package of your choice to create your own HTML pages for use with
the Web server. Be sure that your HTML code is compliant to the HTML standards of the W3C
(World Wide Web Consortium). STEP 7 does not perform any verification of your HTML
syntax.
You can use a software package that lets you design in WYSIWYG or design layout mode, but
you need to be able to edit your HTML code in pure HTML form. Most Web authoring tools
provide this type of editing; otherwise, you can always use a simple text editor to edit the
HTML code. Include the following line in your HTML page to set the charset for the page to
UTF-8: 
<meta http-equiv="content-type" content="text/html; charset=utf-8">
Also be sure to save the file from the editor in UTF-8 character encoding.
You use STEP 7 to compile everything in your HTML pages into STEP 7 data blocks. These data
blocks consist of one control data block that directs the display of the Web pages and one or
more fragment data blocks that contain the compiled Web pages. Be aware that extensive
sets of HTML pages, particularly those with lots of images, require a significant amount of
load memory space (Page 814) for the fragment DBs. If the internal load memory of your CPU
is not sufficient for your user-defined Web pages, use a memory card (Page 106) to provide
external load memory.
To program your HTML code to use data from the S7-1200, you include AWP commands
(Page 798) as HTML comments. When finished, save your HTML pages to your PC and note
the folder path where you save them.
NOTE
The file size limit for HTML files containing AWP commands is 64 kilobytes. You must keep
your file size below this limit for STEP 7 to be able to successfully compile your pages.
Siemens recommends that all Web resource files (.ccc files, images, JavaScript files, and html
files) are created with a size not exceeding 512 KB; otherwise, problems can occur when
sending the file from the Web server to the browser. You can view the size of the respective
Web resource file in the file explorer of the directory.
Refreshing user-defined Web pages
User-defined Web pages do not automatically refresh. It is your choice whether to program
the HTML to refresh the page or not. For pages that display PLC data, refreshing periodically
keeps the data current. For HTML pages that serve as forms for data entry, refreshing can
interfere with the user entering data. If you want your entire page to automatically refresh,
you can add this line to your HTML header, where "10" is the number of seconds between
refreshes: 
<meta http-equiv="Refresh" content="10">
You can also use JavaScript or other HTML techniques to control page or data refreshing. For
this, refer to documentation on HTML and JavaScript.
797
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 798 =====
13.8.2 AWP commands supported by the S7-1200 Web server
The S7-1200 Web server provides AWP commands that you embed in your user-defined Web
pages as HTML comments for the following purposes: 
• Reading variables (Page 799)
• Writing variables (Page 800)
• Reading special variables (Page 802)
• Writing special variables (Page 803)
• Defining enum types (Page 805)
• Assigning variables to enum types (Page 806)
• Creating fragment data blocks (Page 807)
General syntax
Except for the command to read a variable, the AWP commands are of the following syntax:
<!-- AWP_ <command name and parameters> -->
You use the AWP commands in conjunction with typical HTML form commands to write to
variables in the CPU.
The descriptions of the AWP commands in the following pages use the following conventions:
• Items enclosed in brackets [ ] are optional.
• Items enclosed in angle brackets < > are parameter values to be specified.
• Quotation marks are a literal part of the command. They must be present as indicated.
• Special characters in tag or data block names, depending on usage, must be escaped or
enclosed in quotation marks (Page 809).
Use a text editor or HTML editing mode to insert AWP commands into your pages.
NOTE
Expected syntax of AWP commands
The space after "<!--" and the space before "-->" in the formulation of an AWP command
are essential to proper compiling of the command. Omission of the space characters can
cause the compiler to be unable to generate the proper code. The compiler does not display
an error in this case.
AWP command summary
The details for using each AWP command are in the topics to follow, but here is a brief
summary of the commands:
Reading variables
:=<Varname>:
Writing variables
<!-- AWP_In_Variable Name='<Varname1>' [Use='<Varname2>'] ... -->
This AWP command merely declares the variable in the Name clause to be writable. Your
HTML code performs writes to the variable by name from <input>, <select>, or other HTML
statements within an HTML form.
Reading special variables
<!-- AWP_Out_Variable Name='<Type>:<Name>' [Use='<Varname>'] -->
798
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 799 =====
Writing special variables
<!-- AWP_In_Variable Name='<Type>:<Name>' [Use='<Varname>']-->
Defining enum types
<!-- AWP_Enum_Def Name='<Enum type name>' Values='<Value>, <Value>,
... ' -->
Referencing enum types
<!-- AWP_In_Variable Name='<Varname>' Enum="<Enum type name>" -->
<!-- AWP_Out_Variable Name='<Varname>' Enum="<Enum type name>" -->
Creating fragments
<!-- AWP_Start_Fragment Name='<Name>' [Type=<Type>][ID=<id>] -->
Importing fragments
<!-- AWP_Import_Fragment Name='<Name>' -->
13.8.2.1 Reading variables
User-defined Web pages can read variables (PLC tags) and data block tags from the CPU,
provided that you have configured the tags to be accessible from an HMI. 
Syntax
:=<Varname>:
Parameters
<Varname> The variable to be read, which can be a PLC tag name from your STEP 7 program, a
data block tag, I/O, or addressable memory. For memory or I/O addresses or alias
names (Page 809), do not use quotation marks around the tag name. For PLC tags,
use double quotation marks around the tag name. For data block tags, enclose the
block name only in double quotation marks. The tag name is outside of the quotation
marks. Note that you use the data block name and not a data block number. Refer­
ence array elements using array element syntax.
Examples
:="Conveyor_speed":
:="My_Data_Block".flag1:
:=I0.0:
:=MW100:
:="My_Data_Block".Array_Dim1[0]:
:="My_Data_Block".Array_Dim2[0,0]:
Example reading an aliased variable
<!-- AWP_Out_Variable Name='flag1' Use='"My_Data_Block".flag1' -->
:=flag1:
799
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 800 =====
NOTE
Defining alias names for PLC tags and data block tags is described in the topic Using an alias
for a variable reference (Page 804).
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic Handling tag names that
contain special characters (Page 809).
13.8.2.2 Writing variables
User-defined pages can write data to the CPU. This is accomplished by using an AWP
command to identify a variable in the CPU to be writable from the HTML page. The variable
must be specified by PLC tag name or data block tag name. You can declare multiple variable
names in one statement. To write the data to the CPU, you use standard HTTP POST
commands. 
A typical usage is to design a form in your HTML page with text input fields or select list
choices that correspond to writable CPU variables. As with all user-defined pages, you then
generate the blocks from STEP 7 such that they are included in your STEP 7 program. When a
user with privileges to modify variables subsequently accesses this page and types data into
the input fields or selects a choice from a select list, the Web server converts the input to the
appropriate data type for the variable, and writes the value to the variable in the CPU. Note
that the name clause for HTML input fields and HTML select lists uses syntax typical for the
name clause of the AWP_In_Variable command. Typically enclose the name in single
quotation marks and if you reference a data block, enclose the data block name in double
quotation marks.
For form management details, refer to documentation for HTML.
Syntax
<!-- AWP_In_Variable Name='<Varname1>' [Use='<Varname2>'] ... -->
Parameters
<Varname1> If no Use clause is provided, Varname1 is the variable to be written. It can be a PLC
tag name from your STEP 7 program, a tag from a specific data block, or a data block
name. 
If a Use clause is provided, Varname1 is an alternate name for the variable referenced
in <Varname2> (Page 804). It is a local name within the HTML page.
<Varname2> If a Use clause is provided, Varname2 is the variable to be written. It can be a PLC tag
name from your STEP 7 program or a tag from a specific data block. 
For both Name clauses and Use clauses, the complete name must be enclosed in single
quotation marks. Within the single quotes, use double quotation marks around a PLC tag and
double quotation marks around a data block name. The data block name is within the double
quotes but not the data block tag name. Note that for data block tags, you use the name of
the block and not a data block number. Reference array elements using array element syntax.
If you use an AWP_In_Variable command to make a data block writable, then every tag in the
data block is writable.
800
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 801 =====
Examples using HTML input field
<!-- AWP_In_Variable Name='"Target_Level"' --> 
<form method="post">
<p>Input Target Level: <input name='"Target_Level"' type="text" />
</p>
</form>
<!-- AWP_In_Variable Name='"Data_block_1".Braking' -->
<form method="post">
<p>Braking: <input name='"Data_block_1".Braking' type="text" />
%</p>
</form>
<!-- AWP_In_Variable Name='"Data_block_1".Array_Dim2' -->
<form method="post">
<p>Two-dimensional array value [2,1]: <input
name='"Data_block_1".Array_Dim2[2,1]' type="text" /> %</p>
</form>
Example using Use clause
<!-- AWP_In_Variable Name='"Braking"' Use='"Data_block_1".Braking'
-->
<form method="post">
<p>Braking: <input name='"Braking"' type="text" /> %</p>
</form>
Example using writable data block
<!-- AWP_In_Variable Name='"Data_block_1"' -->
<form method="post">
<p>Braking: <input name='"Data_block_1".Braking' type="text" /> %
</p>
<p>Turbine Speed: <input name='"Data_block_1".TurbineSpeed'
size="10" value='"Data_block_1".TurbineSpeed' type="text" />
</p>
</form>
Example using HTML select list
<!-- AWP_In_Variable Name='"Data_block_1".ManualOverrideEnable'-->
<form method="post">
<select name='"Data_block_1".ManualOverrideEnable'>
<option value=:"Data_block_1".ManualOverrideEnable:> </option> 
<option value=1>Yes</option>
<option value=0>No</option>
801
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 802 =====
</select><input type="submit" value="Submit setting" /></form>
NOTE
Only a user with the "Write process data through commands of the automation web page
programming (AWP)" privilege (Page 757) can write data to the CPU. The Web server ignores
the commands if the user does not have these privileges. 
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic "Handling tag names that
contain special characters (Page 809)".
13.8.2.3 Reading special variables
The Web server provides the ability to read values from the PLC to store in special variables in
the HTTP response header. You might, for example, want to read a pathname from a PLC tag
to redirect the URL to another location using the HEADER:Location special variable. 
Syntax
<!-- AWP_Out_Variable Name='<Type>:<Name>' [Use='<Varname>'] -->
Parameters
<Type> The type of special variable, which is one of the following:
HEADER
COOKIE_VALUE
COOKIE_EXPIRES
<Name> Refer to HTTP documentation for a list of all the names of HEADER variables. A few
examples are listed below:
Status: response code
Location: path for redirection
Retry-After: how long service is expected to be unavailable to the requesting client
For types COOKIE_VALUE and COOKIE_EXPIRES, <Name> is the name of a specific
cookie.
COOKIE_VALUE:name: value of the named cookie
COOKIE_EXPIRES:name: expiration time in seconds of named cookie
The Name clause must be enclosed in single or double quotation marks. 
If no Use clause is specified, the special variable name corresponds to a PLC tag
name. Enclose the complete Name clause within single quotation marks and the PLC
tag in double quotation marks. The special variable name and PLC tag name must
match exactly.
<Varname> Name of the PLC tag or data block tag into which the variable is to be read
The Varname must be enclosed in single quotation marks. Within the single quotes,
use double quotation marks around a PLC tag or data block name. The data block
name is within the double quotes but not the data block tag name. Note that for data
block tags, you use the name of the block and not a data block number.
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic Handling tag names that
contain special characters (Page 809).
802
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 803 =====
Example: Reading a special variable with no Use clause
<!-- AWP_Out_Variable Name='"HEADER:Status"' -->
In this example, the HTTP special variable "HEADER:Status" receives the value of the PLC tag
"HEADER:Status". The name in the PLC tag table must match the name of the special variable
exactly if no Use clause is specified.
Example: Reading a special variable with a Use clause
<!-- AWP_Out_Variable Name='HEADER:Status' Use='"Status"' -->
In this example, the special variable "HEADER:Status" receives the value of the PLC tag
"Status".
13.8.2.4 Writing special variables
The Web server provides the ability to write values to the CPU from special variables in the
HTTP request header. For example, you can store information in STEP 7 about the cookie
associated with a user-defined Web page, the user that is accessing a page, or header
information. The Web server provides access to specific special variables that you can write to
the CPU when logged in as a user with privileges to modify variables.
Syntax
<!-- AWP_In_Variable Name='<Type>:<Name>' [Use='<Varname>']-->
Parameters
<Type> The type of special variable and is one of the following:
HEADER
SERVER
COOKIE_VALUE
<Name> Specific variable within the types defined above, as shown in these examples:
HEADER:Accept: content types that are acceptable
HEADER:User-Agent: information about the user agent originating the request.
SERVER:current_user_id: id of the current user; 0 if no user logged in
SERVER:current_user_name: name of the current user
COOKIE_VALUE:<name>: value of the named cookie
Enclose the Name clause in single quotation marks. 
If no Use clause is specified, the special variable name corresponds to a PLC variable
name. Enclose the complete Name clause within single quotation marks and the PLC
tag in double quotation marks. The special variable name must match the PLC tag
name exactly.
Refer to HTTP documentation for a list of all the names of HEADER variables.
<Varname> The variable name in your STEP 7 program into which you want to write the special
variable, which can be a PLC tag name, or a data block tag. 
The Varname must be enclosed in single quotation marks. Within the single quotes,
use double quotation marks around a PLC tag or data block name. The data block
name is within the double quotes but not the data block tag name. Note that for data
block tags, you use the name of the block and not a data block number.
803
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 804 =====
Examples
<!-- AWP_In_Variable Name='"SERVER:current_user_id"' -->
In this example, the Web page writes the value of the HTTP special variable
"SERVER:current_user_id" to the PLC tag named "SERVER:current_user_id ".
<!-- AWP_In_Variable Name=SERVER:current_user_id' Use='"my_userid"'
-->
In this example, the Web page writes the value of the HTTP special variable
"SERVER:current_user_id" to the PLC tag named "my_userid".
NOTE
Only a user with the "Write process data through commands of the automation web page
programming (AWP)" privilege (Page 757) can write data to the CPU. The Web server ignores
the commands if the user does not have these privileges. 
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic "Handling tag names that
contain special characters (Page 809)".
13.8.2.5 Using an alias for a variable reference
You can use an alias in your user-defined Web page for an In_Variable or an Out_Variable. For
example, you can use a different symbolic name in your HTML page than the one used in the
CPU, or you can equate a variable in the CPU with a special variable. The AWP Use clause
provides this capability. 
Syntax
<-- AWP_In_Variable Name='<Varname1>' Use='<Varname2>' -->
<-- AWP_Out_Variable Name='<Varname1>' Use='<Varname2>' -->
Parameters
<Varname1> The alias name or special variable name
Varname1 must be enclosed in single or double quotation marks.
<Varname2> Name of the PLC variable for which you want to assign an alias name. The variable
can be a PLC tag, a data block tag, or a special variable. Varname2 must be enclosed
in single quotation marks. Within the single quotes, use double quotation marks
around a PLC tag, special variable, or data block name. The data block name is within
the double quotes but not the data block tag name. Note that for data block tags,
you use the name of the block and not a data block number.
Examples
<-- AWP_In_Variable Name='SERVER:current_user_id'
Use='"Data_Block_10".server_user' -->
804
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 805 =====
In this example, the special variable SERVER:current_user_id is written to the tag "server_user"
in data block "Data_Block_10".
<-- AWP_Out_Variable Name='Weight'
Use='"Data_Block_10".Tank_data.Weight' -->
In this example, the value in data block structure member Data_Block_10.Tank_data.Weight
can be referenced simply by "Weight" throughout the rest of the user-defined Web page.
<-- AWP_Out_Variable Name='Weight' Use='"Raw_Milk_Tank_Weight"' -->
In this example, the value in the PLC tag "Raw_Milk_Tank_Weight" can be referenced simply
by "Weight" throughout the rest of the user-defined Web page.
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic Handling tag names that
contain special characters (Page 809).
13.8.2.6 Defining enum types
You can define enum types in your user-defined pages and assign the elements in an AWP
command. 
Syntax
<!-- AWP_Enum_Def Name='<Enum type name>' Values='<Value>,
<Value>,... ' -->
Parameters
<Enum type name> Name of the enumerated type, enclosed in single or double quotation marks.
<Value> <constant>:<name>
The constant indicates the numerical value for the enum type assignment. The
total number is unbounded.
The name is the value assigned to the enum element.
Note that the entire string of enum value assignments is enclosed in single quotation marks,
and each individual enum type element assignment is enclosed in double quotation marks.
The scope of an enum type definition is global for the user-defined Web pages. If you have
set up your user-defined Web pages in language folders (Page 826), the enum type definition
is global for all pages in the language folder.
Example 
<!-- AWP_Enum_Def Name='AlarmEnum' Values='0:"No alarms", 1:"Tank is
full", 2:"Tank is empty"' -->
805
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 806 =====
13.8.2.7 Referencing CPU variables with an enum type
You can assign a variable in the CPU to an enum type. This variable can be used elsewhere in
your user-defined Web page in a read operation (Page 799) or a write operation (Page 800).
On a read operation, the Web server will replace the numerical value that is read from the
CPU with the corresponding enum text value. On a write operation, the Web server will
replace the text value with the integer value of the enumeration that corresponds to the text
before writing the value to the CPU. 
Syntax
<!-- AWP_In_Variable Name='<Varname>' Enum="<EnumType>" -->
<!-- AWP_Out_Variable Name='<Varname>' Enum="<EnumType>" -->
Parameters
<Varname> Name of PLC tag or data block tag to associate with the enum type, or the name of
the alias name for a PLC tag (Page 804) if declared.
Varname must be enclosed in single quotation marks. Within the single quotes, use
double quotation marks around a PLC tag or data block name. Note that for data
block tags, you use the name of the block and not a data block number. The data
block name is within the double quotes but not the data block tag name.
<EnumType> Name of the enumerated type, which must be enclosed in single or double quotation
marks
The scope of an enum type reference is the current fragment.
Example usage in a variable read
<!-- AWP_Out_Variable Name='"Alarm"' Enum="AlarmEnum" -->...
<p>The current value of "Alarm" is :="Alarm":</p>
If the value of "Alarm" in the CPU is 2, the HTML page displays 'The current value of "Alarm" is
Tank is empty' because the enum type definition (Page 805) assigns the text string "Tank is
empty" to the numerical value 2.
Example usage in a variable write
<!-- AWP_Enum_Def Name='AlarmEnum' Values='0:"No alarms", 1:"Tank is
full", 2:"Tank is empty"' -->
<!-- AWP_In_Variable Name='"Alarm"' Enum='AlarmEnum' -->...
<form method="POST">
<p><input type="hidden" name='"Alarm"' value="Tank is full" /></p>
<p><input type="submit" value='Set Tank is full' /><p>
</form>
Because the enum type definition (Page 805) assigns "Tank is full" to the numerical value 1,
the value 1 is written to the PLC tag named "Alarm" in the CPU.
Note that the Enum clause in the AWP_In_Variable declaration must correspond exactly to the
Name clause in the AWP_Enum_Def declaration.
806
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 807 =====
Example usage in a variable write with use of an alias
<!-- AWP_Enum_Def Name='AlarmEnum' Values='0:"No alarms", 1:"Tank is
full", 2:"Tank is empty"' -->
<!-- AWP_In_Variable Name='"Alarm"' Enum='AlarmEnum'
Use='"Data_block_4".Motor1.Alarm'-->...
<form method="POST">
<p><input type="hidden" name='"Alarm"' value="Tank is full" /></p>
<p><input type="submit" value='Set Tank is full' /><p>
</form>
Because the enum type definition (Page 805) assigns "Tank is full" to the numerical value 1,
the value 1 is written to the alias "Alarm" which corresponds to the PLC tag named
"Motor1.Alarm" in data block "Data_Block_4" in the CPU.
If a tag name or data block name includes special characters, you must use additional
quotation marks or escape characters as described in the topic Handling tag names that
contain special characters (Page 809).
NOTE
Previous releases required a separate AWP_Enum_Ref declaration to associate a variable with
a defined enum type. STEP 7 and the S7-1200 support existing code with AWP_Enum_Ref
declarations; however, this command is no longer needed.
13.8.2.8 Creating fragments
STEP 7 converts and stores user-defined Web pages as a control DB and fragment DBs when
you click "Generate blocks" in the CPU Properties for the Web server. You can set up specific
fragments for specific pages or for sections of specific pages. You can identify these
fragments by a name and number with the "Start_Fragment" AWP command. Everything in
the page following the AWP_Start_Fragment command belongs to that fragment until
another AWP_Start_Command is issued or until end of file is reached. 
Syntax
<!-- AWP_Start_Fragment Name='<Name>'
[Type=<Type>][ID=<id>][Mode=<Mode>] -->
Parameters
<Name> Text string: name of fragment DB
Fragment names must begin with a letter or underscore and be comprised of letters,
numeric digits, and underscores. The fragment name is a regular expression of the
form:
[a-zA-Z_][a-zA-Z_0-9]*
<Type> "manual" or "automatic"
manual: The STEP 7 program must request this fragment and can respond accord­
ingly. Operation of the fragment must be controlled with STEP 7 and the control DB
variables.
automatic: The Web server processes the fragment automatically.
If you do not specify the type parameter, the default is "automatic".
807
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 808 =====
<id> Integer identification number. If you do not specify the ID parameter, the Web server
assigns a number by default. For manual fragments, set the ID to a low number. The
ID is the means by which the STEP 7 program controls a manual fragment.
<Mode> "visible" or "hidden"
visible: Contents of the fragment will display on the user-defined Web page.
hidden: Contents of the fragment will not display on the user-defined Web page.
If you do not specify the type parameter, the default is "visible".
Manual fragments
If you create a manual fragment for a user-defined Web page or portion of a page, then your
STEP 7 program must control when the fragment is sent. The STEP 7 program must set
appropriate parameters in the control DB for a user-defined page under manual control and
then call the WWW instruction with the control DB as modified. For understanding the
structure of the control DB and how to manipulate individual pages and fragments, see the
topic Advanced user-defined Web page control (Page 829).
13.8.2.9 Importing fragments
You can create a named fragment from a portion of your HTML code and then import that
fragment elsewhere in your set of user-defined Web pages. For example, consider a set of
user-defined Web pages that has a start page and then several other HTML pages accessible
from links on the start page. Suppose each of the separate pages is to display the company
logo on the page. You could implement this by creating a fragment (Page 807) that loads the
image of the company logo. Each individual HTML page could then import this fragment to
display the company logo. You use the AWP Import_Fragment command for this purpose. The
HTML code for the fragment only exists in one fragment, but you can import this fragment DB
as many times as necessary in as many Web pages as you choose. 
Syntax
<!-- AWP_Import_Fragment Name='<Name>' -->
Parameters
<Name> Text string: name of the fragment DB to be imported
Example
Excerpt from HTML code that creates a fragment to display an image:
<!-- AWP_Start_Fragment Name='My_company_logo' --><p><img
src="company_logo.jpg"></p>
Excerpt from HTML code in another .html file that imports the fragment that displays the logo
image:
<!-- AWP_Import_Fragment Name='My_company_logo' -->
808
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 809 =====
Both .html files (the one that creates the fragment and the one that imports it) are in the
folder structure that you define when you configure the user-defined pages in STEP 7 (Page
811).
13.8.2.10 Combining definitions
When declaring variables for use in your user-defined Web pages, you can combine a variable
declaration and an alias for the variable (Page 804). You can also declare multiple
In_Variables in one statement and multiple Out_Variables in one statement. 
Examples
<!-- AWP_In_Variable Name='"Level"' Name='"Weight"' Name='"Temp"'
-->
<!-- AWP_Out_Variable Name='HEADER:Status' Use='"Status"'
         Name='HEADER:Location' Use="Location"
         Name='COOKIE_VALUE:name' Use="my_cookie" -->
<!-- AWP_In_Variable Name='Alarm' Use='"Data_block_10".Alarm' -->
13.8.2.11 Handling tag names that contain special characters
When specifying variable names in user-defined Web pages, you must take special care if tag
names contain characters that have special meanings.
Reading variables
You use the following syntax to read a variable (Page 799):
:=<Varname>:
The following rules apply to reading variables:
• For variable names from the PLC tag table, enclose the tag name in double quotation
marks.
• For variable names that are data block tags, enclose the data block name in double
quotation marks. The tag is outside of the quotation marks.
• For variable names that are direct I/O addresses, memory addresses, or alias names, do
not use quotation marks around the read variable.
• For tag names or data block tag names that contain a backslash, precede the backslash
with another backslash.
• If a tag name or data block tag name contains a colon, less than sign, greater than sign, or
ampersand define an alias that has no special characters for the read variable, and read
the variable using the alias. Precede colons in tag names in a Use clause with a backslash.
809
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 810 =====
Table 13-1  Examples of Read variables 
Data block name Tag name Read command
n/a ABC:DEF <!--AWP_Out_Variable Name='special_tag' Use
='"ABC:DEF"' -->
:=special_tag:
n/a T\ :="T\\":
n/a A \B 'C :D <!--AWP_Out_Variable
Name='another_special_tag' Use='"A \\B \'C
:D"' -->
:=another_special_tag:
n/a a<b <!--AWP_Out_Variable Name='a_less_than_b'
Use='"a<b"' -->
:=a_less_than_b:
Data_block_1 Tag_1 :="Data_block_1".Tag_1:
Data_block_1 ABC:DEF <!-- AWP_Out_Variable Name='special_tag'
Use='"Data_block_1".ABC\:DEF'-->
:=special_tag:
DB A' B C D$ E Tag :="DB A' B C D$ E".Tag:
DB:DB Tag:Tag <!--AWP_Out_Variable Name='my_tag' Use
='"DB:DB".Tag\:Tag' -->
:=my_tag:
Name and Use clauses
The AWP commands AWP_In_Variable, AWP_Out_Variable, AWP_Enum_Def, AWP_Enum_Ref,
AWP_Start_Fragment and AWP_Import_Fragment have Name clauses. HTML form commands
such as <input> and <select> also have name clauses. AWP_In_Variable and
AWP_Out_Variable can additionally have Use clauses. Regardless of the command, the syntax
for Name and Use clauses regarding the handling of special characters is the same: 
• The text you provide for a Name or Use clause must be enclosed within single quotation
marks. If the enclosed name is a PLC tag or Data block name, use single quotation marks
for the full clause.
• Within a Name or Use clause, data block names and PLC tag names must be enclosed
within double quotation marks.
• If a tag name or Data block name includes a single quote character or backslash, escape
that character with a backslash. The backslash is the escape character in the AWP
command compiler.
Table 13-2  Examples of Name clauses
Data block name Tag name Name clause options
n/a ABC'DEF Name='"ABC\'DEF"'
n/a A \B 'C :D Name='"A \\B \'C :D"'
Data_block_1 Tag_1 Name='"Data_block_1".Tag_1'
Data_block_1 ABC'DEF Name='"Data_block_1".ABC\'DEF'
Data_block_1 A \B 'C :D Name='"Data_block_1".A \\B \'C :D'
DB A' B C D$ E Tag Name='"DB A\' B C D$ E".Tag'
Use clauses follow the same conventions as Name clauses.
810
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 811 =====
NOTE
Regardless of what characters you use in your HTML page, set the charset of the HTML page
to UTF-8 and save it from the editor with UTF-8 character encoding.
13.8.3 Configuring use of user-defined Web pages
To configure user-defined Web pages from STEP 7, follow these steps:
1. Select the CPU in the Device Configuration view.
2. Display the "Web server" properties in the inspector window for the CPU.
3. If not already selected, select the check box for "Activate Web server on this module".
4. Select "Permit access only with HTTPS" to ensure that the Web server uses encrypted
communication and to increase the security of your Web-accessible CPU.
5. Enter or browse to the folder name on your PC where you saved the HTML default page
(start page).
6. Enter the name of the default page.
7. Provide a name for your application (optional). The Web server uses the application name
to further subcategorize or group web pages. When you provide an application name, the
Web server creates an URL for your user-defined page in the following format:
http[s]://ww.xx.yy.zz/awp/<application name>/<pagename>.html. If you do not provide an
application name, the URL is http[s]://ww.xx.yy.zz/awp/<pagename>.html.
Avoid special characters in the application name. Some characters can cause the Web
server to be unable to display the user-defined pages. 
8. In the Advanced section, enter filename extensions of files that include AWP commands.
By default, STEP 7 analyzes files with .htm, .html, or .js extensions. If you have additional
file extensions, append them. To save processing resources, do not enter file extensions if
no files of that type include AWP commands.
9. Keep the default for the Web DB number, or enter a number of your choice. This is the DB
number of the control DB that controls display of the Web pages.
10.
 
Keep the default for the fragment DB start number, or enter a number of your choice. This
is the first of the fragment DBs that contains the Web pages.
Generating program blocks
When you click the "Generate blocks" button, STEP 7 generates data blocks from the HTML
pages in the HTML source directory that you specified and a control data block for the
operation of your Web pages. You can set these attributes as needed for your application
(Page 812). STEP 7 also generates a set of fragment data blocks to hold the representation of
all of your HTML pages. When you generate the data blocks, STEP 7 updates the properties to
display the control data block number, and the number of the first of the fragment data
blocks. After you generate the data blocks, your user-defined Web pages are a part of your
811
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 812 =====
STEP 7 program. The blocks corresponding to these pages appear in the Web server folder,
which is in the System blocks folder under Program blocks in the project navigation tree.
Deleting program blocks
To delete data blocks that you have previously generated, click the "Delete data blocks"
button. STEP 7 deletes the control data block and all of the fragment data blocks from your
project that correspond to user-defined Web pages.
13.8.4 Configuring the entry page
In the Device configuration of the CPU, you have the opportunity to designate a user-defined
Web page to be the entry page when you access the Web server from either a PC or a mobile
device. Otherwise, the entry page is the Introduction (Page 772) standard Web page.
To select a user-defined Web page to be the entry page, follow these steps:
1. Select the CPU in the Device configuration view.
2. In the inspector window, select "Web server" from the CPU properties and enable the Web
server (Page 755).
3. Select "Entry page" in the Web server properties.
4. Select "AWP1" from the drop-down list to configure the Web server to display a user-
defined page upon access. (The other selection, "Start page", sets the Web server to
display the standard Introduction Web page upon access.)
Users must have the "Open user-defined web pages" privilege (Page 757). The STEP 7
program must include a call to the WWW instruction (Page 812).
After you have completed configuration and downloaded the project to the CPU, the Web
server can use the "Default HTML page" that you selected when you configured your user-
defined Web pages (Page 811) as the entry page.
NOTE
The CPU must be in RUN mode to display a user-defined entry page.
13.8.5 Programming the WWW instruction for user-defined web pages
Your STEP 7 user program must include and execute the WWW instruction in order for the
user-defined Web pages to be accessible from the standard Web pages. The control data
block is the input parameter to the WWW instruction and specifies the content of the pages as
represented in the fragment data blocks, as well as state and control information. STEP 7
creates the control data block when you click the "Create blocks" button in the configuration
of user-defined Web pages (Page 811).
812
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 813 =====
Programming the WWW instruction
The STEP 7 program must execute the WWW instruction for the user-defined Web pages to be
accessible from the standard Web pages. You might want the user-defined Web pages
available only under certain circumstances as dictated by your application requirements and
preferences. In this case, your program logic can control when to call the WWW instruction.
Table 13-3  WWW instruction
LAD / FBD SCL Description
ret_val := WWW(
    ctrl_db:=_uint_in_);
Provides access to user-defined Web pages from
standard Web pages 
You must provide the control data block input parameter (CTRL_DB) which corresponds to the
integer DB number of the control DB. You can find this control DB block number (called Web
DB Number) in the Web Server properties of the CPU after you create the blocks for the user-
defined Web pages. Enter the integer DB number as the CTRL_DB parameter of the WWW
instruction. The return value (RET_VAL) contains the function result. Note that the WWW
instruction executes asynchronously and that the RET_VAL output might have an initial value
of 0 although an error can occur later. The program can check the state of the control DB to
ensure that the application started successfully, or check RET_VAL with a subsequent call to
WWW.
Table 13-4  Return value
RET_VAL Description
0 No error
16#00yx x: The request represented by the respective bit is in the waiting state:
x=1: request 0
x=2: request 1
x=4: request 2
x=8: request 3
The x values can be logically OR-ed to represent waiting states of multiple requests. If x = 6, for
example, requests 1 and 2 are waiting.
y: 0: no error; 1: error exists and "last_error" has been set in the control DB (Page 829)
16#803a The control DB is not loaded.
16#8081 The control DB is of the wrong type, format, or version.
16#80C1 No resources are available to initialize the web application.
Usage of the Control DB
STEP 7 creates the control data block when you click "Generate blocks" and displays the
control DB number in the User-defined Web pages properties. You can find the control DB as
well in the Program blocks folder in the project navigation tree. 
Typically, your STEP 7 program uses the control DB directly as created by the "Generate
blocks" process with no additional manipulation. However, the STEP 7 user program can set
global commands in the control DB to deactivate the web server or to subsequently re-enable
it. Also, for user-defined pages that you create as manual fragment DBs (Page 811), the
STEP 7 user program must control the behavior of these pages through a request table in the
control DB. For information on these advanced tasks, see the topic Advanced user-defined
Web page control (Page 829). 
813
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 814 =====
13.8.6 Downloading the program blocks to the CPU
After you have generated the blocks for user-defined Web pages, they are part of your STEP 7
program just like any other program blocks. You follow the normal process to download the
program blocks to the CPU. Note that you can only download user-defined Web page
program blocks when the CPU is in STOP mode. 
13.8.7 Accessing the user-defined Web pages
You access your user-defined Web pages from the standard Web pages (Page 764). The
standard Web pages display a link for "User-defined pages" on the left side navigation menu.
The basic page navigation also provides a link to "User-defined pages". When you click the
"User-defined pages" link, your Web browser goes to the page that provides a link to your
default page. From within the user-defined pages, navigation is according to how you
designed your specific pages. 
NOTE
You can also define a user-defined page as the entry page (Page 812) for the Web server.
13.8.8 Constraints specific to user-defined Web pages
The constraints for standard Web pages (Page 834) also apply to user-defined Web pages. In
addition, user-defined Web pages have some specific considerations. 
Load memory space
Your user-defined Web pages become data blocks when you click "Generate blocks", which
require load memory space. If you have a memory card installed, you have up to the capacity
of your memory card as external load memory space for the user-defined Web pages. 
814
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 815 =====
If you do not have a memory card installed, these blocks take up internal load memory space,
which is limited according to your CPU model. 
You can check the amount of load memory space that is used and the amount that is
available from the Online and Diagnostic tools in STEP 7. You can also look at the properties
for the individual blocks that STEP 7 generates from your user-defined Web pages and see the
load memory consumption. 
NOTE
If you need to reduce the space required for your user-defined Web pages, reduce your use of
images if applicable.
Quotation marks in text strings
Avoid using text strings that contain embedded single or double quotation marks in data
block tags that you use for any purpose in user-defined Web pages. Because HTML syntax
often uses single quotes or double quotes as delimiters, quotation marks within text strings
can break the display of user-defined Web pages. 
For data block tags of type String that you use in user-defined Web pages, observe the
following rules:
• Do not enter single or double quotation marks in the data block tag string value in STEP 7.
• Do not let the user program make assignments of strings containing quotes to these data
block tags.
815
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 816 =====
13.8.9 Example of a user-defined web page
13.8.9.1 Web page for monitoring and controlling a wind turbine
As an example of a user-defined Web page, consider a Web page that is used to remotely
monitor and control a wind turbine: 
Description
In this application, each wind turbine in a wind turbine farm is equipped with an S7-1200 for
control of the turbine. Within the STEP 7 program, each wind turbine has a data block with
data specific to that wind turbine. 
The user-defined Web page provides remote turbine access from a PC. A user can connect to
standard web pages of the CPU of a particular wind turbine and access the user-defined
"Remote Wind Turbine Monitor" Web page to see the data for that turbine. A user with the
"Write process data" privilege can also put the turbine in manual mode and control the
variables for turbine speed, yaw, and pitch from the Web page.
A user with these privileges can also set a braking value regardless of whether the turbine is
under manual or automatic control.
The STEP 7 program would check the Boolean values for overriding automatic control, and if
set, would use the user-entered values for turbine speed, yaw, and pitch. Otherwise, the
program would ignore these values.
816
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 817 =====
Files used
This user-defined Web page example consists of three files:
• Wind_turbine.html: This is the HTML page that implements the display shown above,
using AWP commands to access controller data.
• Wind_turbine.css: This is the cascading style sheet that contains formatting styles for the
HTML page. Use of a cascading style sheet is optional, but it can simplify the HTML page
development.
• Wind_turbine.jpg: This is the background image that the HTML page uses. Use of images
in user-defined Web pages is, of course, optional, and does require additional space in the
CPU.
These files are not provided with your installation, but are described as an example.
Implementation
The HTML page uses AWP commands to read values from the PLC (Page 799) for the display
fields and to write values to the PLC (Page 800) for data coming from user input. This page
also uses AWP commands for enum type definition (Page 805) and reference (Page 806) for
handling ON/OFF settings.
The first part of the page displays a header line that includes the wind turbine number.
The next part of the page displays atmospheric
conditions at the wind turbine. I/O at the
turbine site provide the wind speed, wind
direction, and current temperature. 
 Figure   
Next, the page displays the power output of
the turbine as read from the S7-1200.
The following sections allow for manual control of the turbine, overriding the normal
automatic control by the S7-1200. These types are as follows:
• Manual override: enables manual override
of the turbine. The STEP 7 user program
requires that the manual override setting be
true before enabling the use of any of the
manual settings for turbine speed, or yaw
or pitch.
• Yaw override: enables manual override of
the yaw setting, and a manual setting for
the yaw. The STEP 7 user program requires
that both manual override and yaw override
be true in order to apply the yaw setting.
817
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 818 =====
• Pitch override: enables manual override of
the pitch of the blades. The STEP 7 user
program requires that both manual override
and pitch override be true in order to apply
the blade pitch setting.
The HTML page includes a submit button to
post the override settings to the controller.
The braking user input field provides a manual
setting for a braking percentage. The STEP 7
user program does not require manual override
to accept a braking value.
In addition, the HTML page uses an AWP command to write the special variable (Page 803)
that contains the user ID of the user that is accessing the page to a tag in the PLC tag table.
13.8.9.2 Reading and displaying controller data
The "Remote Wind Turbine Monitor" HTML page uses numerous AWP commands for reading
data from the controller (Page 799) and displaying it on the page. For example, consider the
HTML code for displaying the power output as shown in this portion of the example Web
page:
Example HTML code
The following excerpt from the "Remote Wind Turbine Monitor" HTML page displays the text
"Power Output:" in the left cell of a table row and reads the variable for the power output and
displays it in the right cell of the table row along with the text abbreviation for kilowatts, kW.
The AWP command :="Data_block_1".PowerOutput: performs the read operation. Note that
data blocks are referenced by name, not by data block number (that is, "Data_block_1" and
not "DB1").
<tr style="height:2%;">
<td>
<p>Power output:</p>
</td>
<td>
<p style="margin-bottom:5px;"> :="Data_block_1".PowerOutput: kW</p>
</td>
</tr>
13.8.9.3 Using an enum type
The "Remote Wind Turbine Monitor" HTML page uses enum types for the three instances
where HTML page displays "ON" or "OFF" for a Boolean value, and for where the user sets a
Boolean value. The enum type for "ON" results in a value of 1, and the enum type for "OFF"
results in a value of 0. For example, consider the HTML code for reading and writing the
Manual Override Enable setting in "Data_block_1".ManualOverrideEnable value using an
enum type:
818
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 819 =====
Example HTML code
The following excerpts from the "Remote Wind Turbine Monitor" HTML page show how to
declare an enum type called "OverrideStatus" with values of "Off" and "On" for 0 and 1, and
then setting an enum type reference to OverrideStatus for the ManualOverrideEnable
Boolean tag in the data block named "Data_block_1". 
<!-- AWP_In_Variable Name='"Data_block_1".ManualOverrideEnable'
Enum="OverrideStatus" -->
<!-- AWP_Enum_Def Name="OverrideStatus" Values='0:"Off",1:"On"' -->
Where the HTML page includes a display field in a table cell for the current state of
ManualOverrideEnable, it uses just a normal read variable command, but with the use of the
previously declared and referenced enum type, the page displays "Off" or "On" rather than 0
or 1.
<td style="width:24%; border-top-style: Solid; border-top-width:
2px; border-top-color: #ffffff;">
<p>Manual override: :="Data_block_1".ManualOverrideEnable:</p>
</td>
The HTML page includes a drop-down select list for the user to change the value of
ManualOverrideEnable. The select list uses the text "Yes" and "No" to display in the select lists.
With the use of the enum type, "Yes" is correlated to the value "On" of the enum type, and
"No" is correlated to the value "Off". The empty selection leaves the value of
ManualOverrideEnable as it is.
<select name='"Data_block_1".ManualOverrideEnable'>
<option value=':"Data_block_1".ManualOverrideEnable:'> </option>
<option value="On">Yes</option>
<option selected value="Off">No</option>
</select>
The select list is included within a form on the HTML page. When the user clicks the submit
button, the page posts the form, which writes a value of "1" to the Boolean
ManualOverrideEnable in Data_block_1 if the user had selected "Yes", or "0" if the user had
selected "No".
13.8.9.4 Writing user input to the controller
The "Remote Wind Turbine Monitor" HTML page includes several AWP commands for writing
data to the controller (Page 800). The HTML page declares AWP_In_Variables for Boolean
variables so that a user with the "Write process data" privilege can put the wind turbine under
manual control and enable manual override for the turbine speed, yaw override, and/or blade
pitch override. The page also uses AWP_In_Variables to allow a user with these privileges to
subsequently set floating-point values for the turbine speed, yaw, pitch, and braking
percentage. The page uses an HTTP form post command to write the AWP_In_Variables to the
controller.
For example, consider the HTML code for manually setting the braking value:
Example HTML code
The following excerpt from the "Remote Wind Turbine Monitor" HTML page first declares an
AWP_In_Variable for "Data_block_1" that enables the HTML page to write to any tags in the
data block "Data_block_1". The page displays the text "Braking:" in the left cell of a table row.
In the right cell of the table row is the field that accepts user input for the "Braking" tag of
"Data_block_1". This user input value is within an HTML form that uses the HTTP method
819
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 820 =====
"POST" to post the entered text data to the CPU. The page then reads the actual braking value
from the controller and displays it in the data entry field.
A user with the "Write process data" privilege can use this page to write a braking value to the
data block in the CPU that controls braking.
<!-- AWP_In_Variable Name='"Data_block_1"' -->
...
<tr style="vertical-align: top; height: 2%;">
<td style="width: 22%;"><p>Braking:</p></td>
<td>
<form method="POST">
<p><input name='"Data_block_1".Braking' size="10" type="text"> %</p>
</form>
</td>
</tr>
NOTE
Note that if a user-defined page has a data entry field for a writable data block tag that is a
string data type, the user must enclose the string in single quotation marks when entering
the string value in the field.
NOTE
Note that if you declare an entire data block in an AWP_In_Variable declaration such as
<!-- AWP_In_Variable Name='"Data_block_1"' -->, then every tag within that data block can be
written from the user-defined Web page. Use this when you intend for all of the tags in a
data block to be writable. Otherwise, if you only want specific data block tags to be writable
from the user-defined Web page, declare it specifically with a declaration such as
<!-- AWP_In_Variable Name='"Data_block_1".Braking' -->
13.8.9.5 Writing a special variable 
The "Remote Wind Turbine Monitor" Web page writes the special variable
SERVER:current_user_id to a PLC tag in the CPU, providing that the user has the "Write process
data" privilege. In this case, the PLC tag value contains the user ID of the user who is
accessing the "Remote Wind Turbine Monitor" Web page.
The Web page writes the special variable to the PLC and requires no user interface.
Example HTML code
<!-- AWP_In_Variable Name="SERVER:current_user_id" Use="User_ID"-->
13.8.9.6 Reference: HTML listing of remote wind turbine monitor Web page
Wind_turbine.html
<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN"
"http://www.w3.org/TR/html4/loose.dtd">
<!--
This test program simulates a Web page to monitor and control a Wind
Turbine
Required PLC tags and Data Block Tags in STEP 7:
820
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 821 =====
PLC Tag:
User_ID: Int
Data Blocks:
Data_block_1
Tags in Data_Block_1:
TurbineNumber: Int
WindSpeed: Real
WindDirection: Real
Temperature: Real
PowerOutput: Real
ManualOverrideEnable: Bool
TurbineSpeed: Real
YawOverride: Bool
Yaw: Real
PitchOverride: Bool
Pitch: Real
Braking: Real
The user-defined Web page displays current values for the PLC data,
and provides a select list to set the three Booleans using an
enumerated type assignment. The "Submit" button posts the selected
Boolean values as well as the data entry fields for TurbineSpeed,
Yaw, and Pitch. The value for Braking can be set without use of the
"Submit" button.
No actual STEP 7 program is required to use this page.
Theoretically, the STEP 7 program would only act on the values of
TurbineSpeed, Yaw, and Pitch, if the associated Booleans were set.
The only STEP 7 requirement is to call the WWW instruction with the
DB number of the generated data blocks for this page.
-->
<!-- AWP_In_Variable Name='"Data_block_1"' -->
<!-- AWP_In_Variable Name='"Data_block_1".ManualOverrideEnable'
Enum="OverrideStatus" -->
<!-- AWP_In_Variable Name='"Data_block_1".PitchOverride'
Enum="OverrideStatus" -->
<!-- AWP_In_Variable Name='"Data_block_1".YawOverride'
Enum="OverrideStatus" -->
<!-- AWP_In_Variable Name="SERVER:current_user_id" Use="User_ID"-->
<!-- AWP_Enum_Def Name="OverrideStatus" Values='0:"Off",1:"On"' -->
<html>
<head>
<meta http-equiv="content-type" content="text/html; charset=utf-8">
<link rel="stylesheet" href="Wind_turbine.css">
<title>Remote Wind Turbine Monitor</title>
</head>
<body>
<table cellpadding="0" cellspacing="2">
<tr style="height: 2%;">
<td colspan="2">
<h2>Remote Wind Turbine Monitor: Turbine
#:="Data_block_1".TurbineNumber:</h2>
</td>
821
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 822 =====
<tr style="height: 2%;"><td style="width: 25%;"><p>Wind
speed:</p></td>
<td><p> :="Data_block_1".WindSpeed: km/h</p></td>
</tr>
<tr style="height: 2%;">
<td style="width: 25%;"><p>Wind direction:</p></td>
<td><p> :="Data_block_1".WindDirection: deg.</p></td>
</tr>
<tr style="height: 2%;"><td style="width:
25%;"><p>Temperature:</p></td>
<td><p> :="Data_block_1".Temperature: deg. C</p></td>
</tr>
<tr style="height: 2%;">
<td style="width: 25%;"><p>Power output:</p></td>
<td><p style="margin-bottom:5px;"> :="Data_block_1".PowerOutput:
kW</p>
</td>
</tr>
<form method="POST" action="">
<tr style="height: 2%;" >
<td style="width=25%; border-top-style: Solid; border-top-width:
2px; border-top-color: #ffffff;">
<p>Manual override: :="Data_block_1".ManualOverrideEnable:</p>
</td>
<td class="Text">Set: 
<select name='"Data_block_1".ManualOverrideEnable'>
<option value=':="Data_block_1".ManualOverrideEnable:'> </option>
<option value="On">Yes</option>
<option value="Off">No</option>
</select>
</td>
</tr>
<tr style="vertical-align: top; height: 2%;"><td style="width:
25%;"><p>Turbine speed:</p></td>
<td>
<p style="margin-bottom:5px;"><input
name='"Data_block_1".TurbineSpeed' size="10"
value=':="Data_block_1".TurbineSpeed:' type="text"> RPM</p>
</td>
</tr>
<tr style="vertical-align: top; height: 2%;">
<td style="width: 25%;">
<p>Yaw override: :="Data_block_1".YawOverride: </p>
</td>
<td class="Text">Set: 
822
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 823 =====
<select name='"Data_block_1".YawOverride'>
<option value=':="Data_block_1".YawOverride:'> </option>
<option value="On">Yes</option>
<option value="Off">No</option>
</select>
</td>
</tr>
<tr style="vertical-align: top; height: 2%;">
<td style="width: 25%;">
<p>Turbine yaw:</p>
</td>
<td>
<p style="margin-bottom:5px;"><input name='"Data_block_1".Yaw'
size="10" value=':="Data_block_1".Yaw:' type="text"> deg.</p>
</td>
</tr>
<tr style="vertical-align: top; height: 2%;">
<td style="width: 25%;">
<p>Pitch override: :="Data_block_1".PitchOverride: </p>
</td>
<td class="Text">Set: 
<select name='"Data_block_1".PitchOverride'>
<option value=':="Data_block_1".PitchOverride:'> </option>
<option value="On">Yes</option>
<option value="Off">No</option>
</select>
</td>
</tr>
<tr style="vertical-align: top; height: 2%;">
<td style="width=25%; border-bottom-style: Solid; border-bottom-
width: 2px; border-bottom-color: #ffffff;">
<p>Blade pitch:</p>
</td>
<td>
<p style="margin-bottom:5px;"><input name='"Data_block_1".Pitch'
size="10" value=':="Data_block_1".Pitch:' type="text"> deg.</p>
</td>
</tr>
<tr style="height: 2%;">
<td colspan="2">
<input type="submit" value="Submit override settings and values">
</td>
</tr>
</form>
<tr style="vertical-align: top; height: 2%;">
<td style="width: 25%;"><p>Braking:</p></td>
823
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 824 =====
<td>
<form method="POST" action="">
<p> <input name='"Data_block_1".Braking' size="10"
value=':="Data_block_1".Braking:' type="text"> %</p>
</form>
</td>
</tr>
<tr><td></td></tr>
</table>
</body>
</html>
Wind_turbine.css
BODY {
    background-image: url('./Wind_turbine.jpg');
    background-position: 0% 0%;
    background-repeat: no-repeat;
    background-size: cover;
}
H2 {
    font-family: Arial;
    font-weight: bold;
    font-size: 14.0pt;
    color: #FFFFFF; 
    margin-top:0px; 
    margin-bottom:10px;
}
P {
    font-family: Arial;
    font-weight: bold;
    color: #FFFFFF; 
    font-size: 12.0pt;
    margin-top:0px; 
    margin-bottom:0px;
}
TD.Text {
    font-family: Arial;
    font-weight: bold;
    color: #FFFFFF; 
    font-size: 12.0pt;
    margin-top:0px; 
    margin-bottom:0px;
}
824
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 825 =====
13.8.9.7 Configuration in STEP 7 of the example Web page
To include the "Remote Wind Turbine Monitor" HTML page as a user-defined Web page for the
S7-1200, you configure the data about the HTML page in STEP 7 and create data blocks from
the HTML page. 
Access the CPU Properties for the S7-1200 that controls the wind turbine, and enter the
configuration information in the User-defined pages properties of the Web Server: 
Configuration fields
• HTML directory: This field specifies the fully-qualified pathname to the folder where the
default page (home page or start page) is located on the computer. The "..." button allows
you to browse to the folder that you need.
• Default HTML page: This field specifies the filename of the default page or home page of
the HTML application. The "..." button allows you to select the file that you need. For this
example, WindTurbine.html is the default HTML page. The Remote Wind Turbine Monitor
example only consists of a single page, but in other user-defined applications the default
page can call up additional pages from links on the default page. Within the HTML code,
the default page must reference other pages relative to the HTML source folder.
• Application name: This optional field contains the name that the Web browser includes in
the address field when displaying the page. For this example, it is "Remote Wind Turbine
Monitor", but you can use any name.
No other fields require configuration.
Final steps
To use the Remote Wind Turbine Monitor as configured, generate the blocks, program the
WWW instruction (Page 812) with the number of the generated control DB as an input
parameter, download the program blocks, and put the CPU in run mode.
When an operator subsequently accesses the standard Web pages for the S7-1200 that
controls the wind turbine, the "Remote Wind Turbine Monitor" Web page is accessible from
the "User-defined pages" link on the navigation bar. This page now provides the means to
monitor and control the wind turbine.
825
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 826 =====
13.8.10 Setting up user-defined Web pages in multiple languages
The Web server provides the means for you to provide user-defined Web pages in the
following languages: 
• German (de)
• English (en)
• Spanish (es)
• French (fr)
• Italian (it)
• Simplified Chinese (zh)
You do this by setting up your HTML pages in a folder structure (Page 826) that corresponds
to the languages and by setting a specific cookie named "siemens_automation_language"
from your pages (Page 826). The Web server responds to this cookie, and switches to the
default page in the corresponding language folder.
13.8.10.1 Creating the folder structure
To provide user-defined Web pages in multiple languages, you set up a folder structure under
your HTML directory. The two-letter folder names are specific and must be named as shown
below: 
de: German
en: English
es: Spanish
fr: French
it: Italian
zh: Simplified Chinese
At the same level, you can also include any other folders that your pages need, for example,
folders for images or scripts.
You can include any subset of the language folders. You do not have to include all six
languages. Within the language folders, you create and program your HTML pages in the
appropriate language.
13.8.10.2 Programming the language switch
The Web server performs switching between languages through the use of a cookie named
"siemens_automation_language". This is a cookie defined and set in the HTML pages, and
interpreted by the Web server to display a page in the appropriate language from the
language folder of the same name. The HTML page must include a JavaScript to set this
cookie to one of the pre-defined language identifiers: "de", "en", "es", "fr", "it', or "zh". 
For example, if the HTML page sets the cookie to "de", the Web server switches to the "de"
folder and displays the page with the default HTML page name as defined in the STEP 7
configuration (Page 829).
Example
The following example uses a default HTML page named "langswitch.html" in each of the
language folders. Also in the HTML directory is a folder named "script". The script folder
826
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 827 =====
includes a JavaScript file named "lang.js". Each langswitch.html page uses this JavaScript to
set the language cookie, "siemens_automation_language".
HTML for "langswitch.html" in "en" folder
The header of the HTML page sets the language to English, sets the character set to UTF-8,
and sets the path to the JavaScript file lang.js.
<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN">
<html>
<head>
<meta http-equiv="Content-Language" content="en">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<title>Language switching english page</title>
<script type="text/javascript" src="script/lang.js" ></script>
The body of the file uses a select list for the user to select between German and English.
English ("en") is pre-selected for the language. When the user changes the language, the
page calls the DoLocalLanguageChange() JavaScript function with the value of the selected
option. 
<!-- Language Selection -->
<table>
   <tr>
      <td align="right" valign="top" nowrap>
       <!-- change language immediately on selection change -->
          <select name="Language"
                    onchange="DoLocalLanguageChange(this)"
                    size="1">
            <option value="de" >German</option>
            <option value="en" selected >English</option>
           </select>
      </td>
   </tr>
</table><!-- Language Selection End-->
HTML for "langswitch.html" in "de" folder
The header for the German langswitch.html page is the same as English, except the language
is set to German.
<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN">
<html>
<head>
<meta http-equiv="Content-Language" content="de"><meta http-
equiv="Content-Type" content="text/html; charset=utf-8">
<title>Sprachumschaltung Deutsche Seite</title>
<script type="text/javascript" src="script/lang.js" ></script>
</head>
The HTML in the German page is identical to that of the English page, except that the default
value of the selected language is German ("de").
<!-- Language Selection -->
<table>
   <tr>
     <td align="right" valign="top" nowrap>
       <!-- change language immediately on change of the selection
-->
       <select name="Language"
               onchange="DoLocalLanguageChange(this)"
               <size="1">
827
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 828 =====
<option value="de" selected >Deutsch</option>
            <option value="en" >Englisch</option>
       </select>
      </td>
   </tr>
</table><!-- Language Selection End-->
JavaScript "lang.js" in "script" folder
The function "DoLocalLanguageChange()" is in the lang.js file. This function calls the
"SetLangCookie()" function and then reloads the window that is displaying the HTML page.
The function "SetLangCookie()" constructs an assignment that assigns the value from the
select list to the "siemens_automation_language" cookie of the document. It also sets the
path to the application so that the switched page, and not the requesting page, receives the
value of the cookie.
Optionally, in the commented section, the page could set an expiration value for the cookie.
function DoLocalLanguageChange(oSelect) {
        SetLangCookie(oSelect.value);
        top.window.location.reload();
    }
function SetLangCookie(value) {
        var strval = "siemens_automation_language=";
        // This is the cookie by which the Web server
        // detects the desired language
        // This name is required by the Web server.
        strval = strval + value;
        strval = strval + "; path=/ ;";
        // Set path to the application, since otherwise
        // path would be set to the requesting page
        // and this page would not get the cookie.
        /* OPTIONAL
           use expiration if this cookie should live longer
           than the current browser session:
           var now = new Date();
           var endttime = new Date(now.getTime() + expiration);
           strval = strval + "; expires=" + 
                    endttime.toGMTString() + ";";
        */
        document.cookie = strval;
    }
828
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 829 =====
NOTE
If your user-defined Web page implementation includes HTML files within language-specific
folders (en, de, for example) and also HTML files that are not in the language-specific folders,
note that you cannot define enum types with the AWP_Enum_Def command in files in both
locations. If you use enums, you must define them either within files in the language -specific
folders or within files outside of the language-specific folders. You cannot make enum
declarations in files in both places.
13.8.10.3 Configuring STEP 7 to use a multi-language page structure
The procedure for configuring multi-language user-defined Web pages is similar to the
general process for configuring user-defined Web pages (Page 811). When you have folders
set up for languages, however, you set your HTML directory setting to the folder that contains
the individual language folders. You do not set the HTML directory to be one of the language
folders. 
When you select the default HTML page, you navigate into the language folder and select the
HTML page that is to be the start page. When you subsequently generate blocks and
download the blocks to the CPU, the Web server displays the start page in the language folder
that you configured. 
For example, if the folder structure shown here was at C:\, the
setting for HTML directory would be C:\html, and if English were to
be the initial page display, you would navigate to
en\langswitch.html for the default HTML page setting.
13.8.11 Advanced user-defined Web page control
When you generate data blocks for your user-defined Web pages, STEP 7 creates a control DB
that it uses to control display of and interaction with the user-defined pages. STEP 7 also
creates a set of fragment DBs that represent the individual pages. Under normal
circumstances, you do not need to know the structure of the control DB or how to manipulate
it. 
If you want to turn a web application on and off, for example, or manipulate individual
manual fragments, you use the control DB tags and the WWW instruction to do so.
Structure of the control DB
The control DB is an extensive data structure, and is accessible when programming your
STEP 7 user program. Only some of the control data block tags are described here. 
NOTE
Do not make changes in the control DB structure other than changes similar to those
described below. Modifications to the control DB structure can prevent the Web server from
operating correctly.
829
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 830 =====
Commandstate structure
"Commandstate" is a structure that contains global commands and global states for the Web
server.
The global commands in the "Commandstate" structure apply to the Web server in general.
You can deactivate the Web server or restart it from the control DB parameters.
Block tag Data type Description
init BOOL Evaluate the control DB and initialize the Web
application
deactivate BOOL Deactivate the Web application
Global states in the Commandstate structure
The global states apply to the Web server in general and contain status information about the
Web application.
Block tag Data type Description
initializing BOOL Web application is reading control DB
error BOOL Web application could not be initialized
deactivating BOOL Web application is terminating
deactivated BOOL Web application is terminated
initialized BOOL Web application is initialized
last_error INT Last error returned from a WWW instruction call
(Page 812) when the return code of WWW is
16#0010:
16#0001: fragment DB structure is inconsistent
16#0002: the application name already exists
16#0003: no resources (memory)
16#0004: control DB structure is inconsistent
16#0005: fragment DB not available
16#0006: fragment DB not for AWP
16#0007: enumeration data is inconsistent
16#000D: conflicting size of the control DB
Request table
830
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 831 =====
Request table
The request table is an array of structures containing commands and states that apply to
individual fragment DBs. If you created fragments with the AWP_Start_Fragment (Page 807)
command of type "manual", the STEP 7 user program must control these pages through the
control DB. The request states are read-only and provide information about the current
fragment. You use the request commands to control the current fragment.
Block tag Data type Description
requesttab ARRAY [ 1 .. 4 ] OF STRUCT Array of structures for individual fragment DB
control.
The Web server can process up to four fragments
at a time. The array index for a particular frag­
ment is arbitrary when the Web server is pro­
cessing multiple fragments or fragments from
multiple browser sessions.
Struct members of requesttab struct
Block tag Data type Description
page_index UINT Number of the current web page
fragment_index UINT Number of the current fragment - can be set to a
different fragment
// Request Commands
continue BOOL Enables current page/fragment for sending and
continues with the next fragment
repeat BOOL Enables current page/fragment for resending and
continues with the same fragment
abort BOOL Close http connection without sending
finish BOOL Send this fragment; page is complete - do not
process any additional fragments
// Request states The request states are read-only
idle BOOL Nothing to do, but active
waiting BOOL Fragment is waiting to be enabled
sending BOOL Fragment is sending
aborting BOOL User has aborted current request
Operation
Whenever your program makes changes to the control DB, it must call the WWW instruction
with the number of the modified control DB as its parameter. The global commands and
request commands take effect when the STEP 7 user program executes the WWW instruction
(Page 812). 
The STEP 7 user program can set the fragment_index explicitly, thus causing the Web server
to process the specified fragment with a request command. Otherwise, the Web server
processes the current fragment for the current page when the WWW instruction executes.
831
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 832 =====
Possible techniques for using the fragment_index include:
• Processing the current fragment: Leave fragment_index unchanged and set the continue
command.
• Skip the current fragment: Set fragment_index to 0 and set the continue command.
• Replace current fragment with a different fragment: Set the fragment_index to the new
fragment ID and set the continue command.
To check global states or request states that might be changing, the STEP 7 user program
must call the WWW instruction to evaluate the current values of these states. A typical usage
might be to call the WWW instruction periodically until a specific state occurs.
NOTE
If the STEP 7 user program sets more than one request command, the WWW instruction
processes only one in this order of precedence: abort, finish, repeat, continue. The WWW
instruction clears all of the request commands after processing.
Examples
The following example shows a STEP 7 user program that is checking for a fragment with an
ID of 1 to be in the waiting state, following a prior call to the WWW instruction. It might also
wait for other application-specific conditions to occur. Then it performs whatever processing
is necessary for the fragment, such as setting data block tags, performing calculations, or
other application-specific tasks. Afterwards, it sets the continue flag so that the Web server
will execute this fragment. 
When the program calls the WWW instruction with this modified control DB, the user-defined
Web page with this fragment can be displayed from the Web browser.
Note that this is a simplified example; the fragment to check could be in any one of the four
requesttab structs in the array. Your program must handle all four requesttab structs.
832
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.8 User-defined Web pages

===== PDF PAGE 833 =====
13.8.12 Web API
The S7‑1200 CPU provides a Web API that is an interface for you to read and write process
data. The S7‑1200 Web API implements some of the functionality of the S7‑1500 Web API,
which is documented below in "Supported Web API methods".
Note that the S7-1200 CPU limits the number of concurrent API sessions to 50.
Unsupported Web API data types
The S7-1200 Web API supports the S7-1500 Web API supported data types with the exception
of the following:
• LWord
• LInt
• ​LTime_Of_Day
• ​S5Time
• LDT
You can find the S7‑1500 Web API supported data types in this S7-1500 Web server docu­
ment (https://support.industry.siemens.com/cs/us/en/view/59193560) at the following
location: Application Programming Interface (API) > Read and write process data > Supported
data types.
Supported Web API methods
The S7-1200 supports the following Web API methods:
• Api.Ping
• Api.Version
• Api.GetCertificateUrl
• Api.ChangePassword
• Api.GetPasswordPolicy
• Api.GetAuthenticationMode
• Api.Browse
• Api.Login
• Api.Logout
• Api.GetPermissions
• PlcProgram.Browse
• PlcProgram.Write
• PlcProgram.Read
• Syslog.Browse
833
Web server
13.8 User-defined Web pages
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 834 =====
13.9 Constraints
The following IT considerations can affect your use of the Web server: 
• Typically, you must use the IP address of the CPU to access the standard Web pages or
user-defined Web pages, or the IP address of a wireless router with a port number. If your
Web browser does not allow connecting directly to an IP address, see your IT
administrator. If your local policies support DNS, you can connect to the IP address
through a DNS entry to that address.
• Firewalls, proxy settings, and other site-specific restrictions can also restrict access to the
CPU. See your IT administrator to resolve these issues.
• The standard Web pages use JavaScript and cookies. If your Web browser settings disable
JavaScript or cookies, enable them. If you cannot enable them, some features are
restricted (Page 835). Use of JavaScript and cookies in user-defined Web pages is optional.
If used, you must enable them in your browser.
• The Web server supports Transport Layer Security (TLS). You can access the standard Web
pages and user-defined Web pages with an URL of either http://ww.xx.yy.zz or
https://ww.xx.yy.zz, where "ww.xx.yy.zz" represents the IP address of the CPU.
• Siemens provides a security certificate for secure access to the Web server. From the
Introduction standard Web page (Page 772), you can download and import the certificate
into the Internet options of your Web browser (Page 767). If you choose to not import the
certificate, you will get a security verification prompt every time you access the Web server
with https://.
Number of connections
The Web server supports a maximum of 30 active connections. Various actions consume the
30 connections, depending on the Web browser that you use and the number of different
objects per page (.css files, images, JavaScript files, additional .html files). Some connections
persist while the Web server is displaying a page; other connections do not persist after the
initial connection. 
If, for example, you are using certain versions of Mozilla Firefox, which support a maximum
of six persistent connections, you could use five browser or browser tab instances before the
Web server starts dropping connections. In the case where a page is not using all six
connections, you could have additional browser or browser tab instances. 
Also be aware that the number of active connections can affect page performance. For this
reason, the Web pages may not load fully.
NOTE
Log off prior to closing Web server
If you have logged in to the Web server, be sure to log off prior to closing your Web browser.
The Web server supports a maximum of seven concurrent logins.
Failure to log off can leave multiple connections open, depending on your browser. By
opening and closing Web server browser windows multiple times without logging off, you
could consume all of the 30 connections. If you consume all of the connections, you would
then receive an "Invalid login" message when you attempt to log in. You would have to wait
up to 30 minutes before the Web server frees up enough connections for you to log in again.
To avoid this problem, always log off before closing the Web server if you have logged in.
834
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.9 Constraints

===== PDF PAGE 835 =====
13.9.1 Use of JavaScript
The standard Web pages use HTML, JavaScript, and cookies. If your site restricts the use of
JavaScript and cookies, then enable them for the pages to function properly. If you cannot
enable JavaScript for your Web browser, the standard Web pages cannot run. Consider using
the basic pages, which do not use JavaScript. 
See also
Layout of the standard Web pages (Page 768)
13.9.2 Feature restrictions when the Internet options do not allow cookies
If you disable cookies in your Web browser, the following restrictions apply:
• You cannot log in. 
• You cannot change the language setting.
• You cannot switch from UTC time to PLC time. Without cookies, all times are in UTC time.
13.9.3 Rules for entering tag names and values
Be aware of the following conventions when using the Tag status (Page 784) and Watch
tables (Page 786) standard pages:
• If modifying the entire value of a DTL tag, for example, "Data_block_1_.DTL_tag, use the
following DTL syntax for the modify value: DTL#YYYY-MM-DD-HH-MM-SS[.sssssssss]
• When using exponential notation to enter a value for a Real or LReal data type:
– To enter a real-number value (Real or LReal) with a positive exponent (such as
+3.402823e+25), enter the value in either of the following formats:
+3.402823e25
+3.402823e+25
– To enter real-number value (Real or LReal) with a negative exponent (such as
+3.402823e-25), enter the value as follows:
+3.402823e-25
– Be sure that the mantissa portion of the real value in exponential notation includes a
decimal point. Failure to include a decimal point results in the modification of the value
to an unexpected integer value. For example, enter -1.0e8 rather than -1e8.
• LReal values can be only 15 digits (regardless of the location of the decimal point).
Entering more than 15 digits creates a rounding error.
Limitations on the Tag status and Watch Table page:
• The maximum number of characters for the URL is 2083. You can see the URL that
represents your current page in the address bar of your browser.
• For the character display format, if the actual CPU values are not valid ASCII characters as
interpreted by the browser then the page displays the character preceded by a dollar sign:
$.
835
Web server
13.9 Constraints
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 836 =====
13.9.4 Importing CSV format data logs to non-USA/UK versions of Microsoft Excel
Data log files are in the comma-separated values (CSV) file format. You can open these files
directly in Excel from the Data Logs page when your system is running the USA or UK version
of Excel. In other countries, however, this format is not widely used because commas occur
frequently in numerical notation. 
To open a data log file that you have saved, follow these steps for non USA/UK versions of
Excel:
1. Open Excel and create an empty workbook.
2. From the "Data > Import External Data" menu, select the "Import Data" command.
3. Navigate to and select the data log file you want to open. The Text Import Wizard starts.
4. From the Text Import Wizard, change the default option for "Original data type" from
"Fixed width" to "Delimited".
5. Click the Next button.
6. From the Step 2 dialog, select the "Comma" check box to change the delimiter type from
"Tab" to "Comma".
7. Click the Next button.
8. From the Step 3 dialog, you can optionally change the Date format from MDY
(month/day/year) to another format.
9. Complete the remaining steps of the Text Import Wizard to import the file.
836
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Web server
13.9 Constraints

===== PDF PAGE 837 =====
Communication processor and Modbus TCP 14 
14.1 Using the serial communication interfaces
Two communication modules (CMs) and one communication board (CB) provide the interface
for PtP communications: 
• CM 1241 RS232 (Page 1261)
• CM 1241 RS422/485 (Page 1262)
• CB 1241 RS485 (Page 1259)
You can connect up to three CMs (of any type) plus a CB for a total of four communication
interfaces. Install the CM to the left of the CPU or another CM. Install the CB on the front of
the CPU. Refer to the installation guidelines (Page 51)for information on module installation
and removal.
The serial communication interfaces have the following characteristics:
• Have an isolated port
• Support Point-to-Point protocols
• Are configured and programmed through the point-to-point communication processor
instructions
• Display transmit and receive activity by means of LEDs
• Display a diagnostic LED (CMs only)
• Are powered by the CPU: No external power connection is needed.
Refer to the technical specifications for communication interfaces (Page 1250).
LED indicators
The communication modules have three LED indicators:
• Diagnostic LED (DIAG): This LED flashes red until it is addressed by the CPU. After the CPU
powers up, it checks for CMs and addresses them. The diagnostic LED begins to flash
green. This means that the CPU has addressed the CM, but has not yet provided the
configuration to it. The CPU downloads the configuration to the configured CMs when the
program is downloaded to the CPU. After a download to the CPU, the diagnostic LED on
the communication module should be a steady green.
• Transmit LED (Tx): The transmit LED illuminates when data is being transmitted out the
communication port.
• Receive LED (Rx): This LED illuminates when data is being received by the communication
port.
The communication board provides transmit (TxD) and receive (RxD) LEDs. It has no
diagnostic LED.
837
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 838 =====
14.2 Biasing and terminating an RS485 network connector
Siemens provides an RS485 network connector (Page 1276) that you can use to easily
connect multiple devices to an RS485 network. The connector has two sets of terminals that
allow you to attach the incoming and outgoing network cables. The connector also includes
switches for selectively biasing and terminating the network. 
NOTE
You terminate and bias only the two ends of the RS485 network. The devices in between the
two end devices are not terminated or biased. Bare cable shielding: Approximately 12 mm
(1/2 in) must contact the metal guides of all locations.
A1 B1 A2 B2 A1 B1 A2 B2 A1 B1 A2 B2
2Q 2Q
2II
1 2 3
① Switch position = On: Terminated and biased
② Switch position = Off: No termination or bias
③ Switch position = On: Terminated and biased
Table 14-1  Termination and bias for the RS485 connector
Terminating device (bias ON) Non-terminating device (bias OFF)
1
2
3
7['5['
7['5[' $
%
3
3
2
1%
$
%
$
7['5['
7['5['
7['5['
7['5['
① Pin number
② Network connector
③ Cable shield
838
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.2 Biasing and terminating an RS485 network connector

===== PDF PAGE 839 =====
The CB 1241 provides internal resistors for terminating and biasing the network. To terminate
and bias the connection, connect TRA to TA and connect TRB to TB to include the internal
resistors to the circuit. CB 1241 does not have a 9-pin connector. The following table shows
the connections to a 9-pin connector on the communications partner.
Table 14-2  Termination and bias for the CB 1241
Terminating device (bias ON) Non-terminating device (bias OFF)


7$
75$
75%
7%
0
$
%
˖
˖
˖
཰
ཱ
ི




7$
75$
75%
7%
0
$
%
཰
ཱ
ི


① Connect M to the cable shield
② A = TxD/RxD - (Green wire / Pin  8)
③ B = TxD/RxD + (Red wire / Pin 3)
14.3 Point-to-point (PtP) communication
The CPU supports the following Point-to-Point communication (PtP) for character-based serial
protocols:
• PtP, Freeport (Page 840)
• PtP, 3964(R) (Page 841)
• USS (Page 889)
• Modbus (Page 902)
839
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 840 =====
14.3.1 PtP, Freeport communication
PtP with a Freeport, or freely constructed, protocol provides maximum freedom and
flexibility, but requires extensive implementation in the user program. 
PtP enables a wide variety of possibilities: 
• The ability to send information directly to an
external device such as a printer
• The ability to receive information from other
devices such as barcode readers, RFID readers,
third-party camera or vision systems, and many
other types of devices
• The ability to exchange information, sending and
receiving data, with other devices such as GPS
devices, third-party camera or vision systems, radio
modems, and many more
This type of PtP communication is serial
communication that uses standard UARTs to support a
variety of baud rates and parity options. The RS232 and
RS422/485 communication modules (CM 1241) and
the RS485 communication board (CB 1241) provide
the electrical interfaces for performing the PtP
communications.
PtP Freeport over PROFIBUS or PROFINET
PtP enables you to use a PROFINET or PROFIBUS distributed I/O rack to communicate to
various devices (RFID readers, GPS device, and others):
• PROFINET (Page 530): You connect the Ethernet interface of the S7-1200 CPU to a
PROFINET interface module. PtP communication modules in the rack with the interface
module can then provide serial communications to the PtP devices.
• PROFIBUS (Page 691): You insert a PROFIBUS communication module in the left side of the
rack with the S7-1200 CPU. You connect the PROFIBUS communication module to a rack
containing a PROFIBUS interface module. PtP communication modules in the rack with the
interface module can then provide serial communications to the PtP devices.
For this reason, the S7-1200 supports two sets of PtP instructions: 
• Legacy point-to-point instructions (Page 990): These instructions existed prior to version
V4.0 of the S7-1200 and only work with serial communications using a CM 1241
communication module or CB 1241 communication board. 
• Point-to-point instructions (Page 857): These instructions provide all of the functionality of
the legacy instructions, plus the ability to support PtP communication modules over
PROFINET and PROFIBUS distributed I/O. The point-to-point instructions allow you to
access the communication modules over the distributed I/O rack. 
The S7‑1200 CM 1241 modules must have a minimum firmware version of V2.1 to use the
point-to-point instructions. These modules are limited to the local rack to the left side of
the S7‑1200 CPU. You can also use the point-to-point instructions with a CB 1241.
840
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 841 =====
Communications over distributed I/O use the following modules:
Station Module Article number Interface
CM PtP RS232 BA 6ES7540-1AD00-0AA0 RS232
CM PtP RS232 HF 6ES7541-1AD00-0AB0 RS232
CM PtP RS422/485 BA 6ES7540-1AB00-0AA0 RS422/RS485
ET 200MP
CM PtP RS422/485 HF 6ES7541-1AB00-0AB0 RS422/RS485
ET 200SP CM PtP 6ES7137-6AA01-0BA0 RS232 and RS422/RS485
NOTE
You can use the point-to-point instructions to access a communication board, local (or left
side) serial modules, serial modules over PROFINET, and serial modules over PROFIBUS. STEP
7 provides the legacy point-to-point instructions only to support existing programs. The
legacy instructions still function, however, with the current S7‑1200 CPUs. You do not have
to convert prior programs from one set of instructions to the other.
NOTE
CM module firmware version requirement for Time synchronization and PtP
communication
If you have enabled "CPU synchronizes the modules of the device" in the Time
synchronization (Page 165) properties for the PROFINET interface in the device configuration,
update the firmware versions of the connected communication modules to the latest
available versions. Enabling module time synchronization for communication modules with
old firmware versions can cause communication issues or errors.
14.3.2 3964(R) communication
The S7-1200 CPU supports the 3964(R) protocol to enable communication between a
CM 1241, RS232 module or a CM 1241, RS422/485 module and a communication partner
that uses the 3964(R) protocol. Unlike the PtP communication described above where you
define specific send (transmit) and receive characteristics for the messages, the 3964(R)
protocol proscribes a strict protocol using the following control characters:
• STX Start of text
Start of character string to be transmitted
• DLE Data Link Escape
Data transmission switchover
• ETX End of Text
End of character string to be transmitted
• BCC Block check character
• NAK Negative Acknowledge
Refer to the chapter describing serial data transmission principles in the S7-300 CP 341 Point-
to-Point Communication, Installation, and Parameter Assignment Manual.
(https://support.industry.siemens.com/cs/us/en/view/1117397) manual for a complete
description of the protocol.
841
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 842 =====
Configuring the communication module
To communicate to a partner using the 3964(R) protocol, you must include one of the
following communication modules in your device configuration in STEP 7:
• CM 1241, RS232
• CM 1241, RS422/485
The firmware version of the CM module must be V2.2.0 or later.
For the communication module, you then configure the communication ports (Page 842),
priority, and protocol parameters (Page 855).
Communication to a partner with the 3964(R) protocol
When you configure a CM for 3964(R) protocol, you use the standard point-to-point send and
receive instructions to transfer data between the CPU and its communication partner.
The CM embeds your data from the BUFFER parameter of the send instruction into the
3964(R) protocol and sends the data to the communication partner. 
The CM receives data from the communication partner by means of the 3964(R) protocol,
removes the protocol information, and returns the data in the BUFFER parameter of the
receive instruction.
Refer to the following point-to-point instructions:
• Send_P2P (Transmit send buffer data) (Page 870)
• Receive_P2P (Enable receive messages) (Page 873)
You can also use the legacy point-to-point send and receive instructions:
• SEND_PTP (Transmit send buffer data) (Page 997)
• RCV_PTP (Enable receive messages) (Page 999)
14.3.3 Configuring the PtP Freeport communication
You can use either of the following methods to configure the communication interfaces for
PtP Freeport communication: 
• Use the device configuration in STEP 7 to configure the port parameters (baud and parity),
the send parameters and the receive parameters. The CPU stores the device configuration
settings and applies the settings after a power cycle and a RUN to STOP transition.
• Use the Port_Config (Page 859), Send_Config (Page 861), and Receive_Config (Page 863)
instructions to set the parameters. The port settings set by the instructions are valid while
the CPU is in RUN mode. The port settings revert to the device configuration settings after
a STOP transition or power cycle. 
After configuring the hardware devices (Page 121), you configure parameters for the
communication interfaces by selecting one of the CMs in your rack or the CB, if configured. 
842
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 843 =====
The "Properties" tab of the inspector window displays the parameters of the selected CM or
CB. Select "Port configuration" to edit the following parameters: 
• Protocol
• Baud rate
• Parity
• Data bits
• Stop bits
• Flow control (RS232 only)
• Wait time
For the CM 1241 RS232 and CB RS485 (except for flow control (Page 844), which only the
CM 1241 RS232 supports), the port configuration parameters are the same regardless of
whether you are configuring an RS232 or an RS485 communication module or the RS485
communication board. The parameter values can differ.
For the CM 1241 RS422/485, you have additional options for port configuration as shown
below. The 422 mode of the CM 1241 RS422/485 module also supports software flow
control.
Select "Port configuration" to edit the following RS422/485 parameters:
• Operating mode
• Receive line initial state
843
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 844 =====
Your STEP 7 program can also configure the port or change the existing configuration with
the Port_Config instruction (Page 859). The instruction topic provides more detail about the
operational mode and initial line state as well as other parameters.
Parameter Definition
Baud rate The default value for the baud rate is 9.6 Kbits per second. Valid choices are: 300 baud, 600
baud, 1.2 Kbits, 2.4 Kbits, 4.8 Kbits, 9.6 Kbits, 19.2 Kbits, 38.4 Kbits, 57.6 Kbits, 76.8 Kbits,
and 115.2 Kbits. 
Parity The default value for parity is no parity. Valid choices are: No parity, even, odd, mark (parity
bit always set to 1), and space (parity bit always set to 0). 
Data bits per character The number of data bits in a character. Valid choices are 7 or 8.
Number of stop bits The number of stop bits can be either one or two. The default is one. 
Flow control For the RS232 communication module, you can select either hardware or software flow con­
trol (Page 844). If you select hardware flow control, you can select whether the RTS signal is
always on, or RTS is switched. If you select software flow control, you can define the XON
and XOFF characters. 
The RS485 communication interfaces do not support flow control. The 422 mode of the CM
1241 RS422/485 module supports software flow control.
Wait time Wait time specifies the time that the CM or CB waits to receive CTS after asserting RTS, or for
receiving an XON after receiving an XOFF, depending on the type of flow control. If the wait
time expires before the communication interface receives an expected CTS or XON, the CM or
CB aborts the transmit operation and returns an error to the user program. You specify the
wait time in milliseconds. The range is 0 to 65535 milliseconds. 
Operating mode This selects the operating mode RS422 or RS485 and network configurations.
Receive line initial state This selects the bias options. Valid values are none, forward bias and reverse bias. Reverse
bias is used to allow cable break detection.
14.3.3.1 Managing flow control
Flow control refers to a mechanism for balancing the sending and receiving of data
transmissions so that no data is lost. Flow control ensures that a transmitting device is not
sending more information than a receiving device can handle. Flow control can be
accomplished through either hardware or software. The RS232 CM supports both hardware
and software flow control. The RS485 CM and CB do not support flow control. The 422 mode
of the CM 1241 RS422/485 module supports software flow control. You specify the type of
flow control either when you configure the port (Page 842) or with the PORT_CFG instruction
(Page 990). 
844
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 845 =====
Hardware flow control works through the Request-to-send (RTS) and Clear-to-send (CTS)
communication signals. With the RS232 CM, the RTS signal is output from pin 7 and the CTS
signal is received through pin 8. The RS232 CM is a DTE (Data Terminal Equipment) device
which asserts RTS as an output and monitors CTS as an input. 
Hardware flow control: RTS switched 
If you enable RTS switched hardware flow control for an RS232 CM, the module sets the RTS
signal active to send data. It monitors the CTS signal to determine whether the receiving
device can accept data. When the CTS signal is active, the module can transmit data as long
as the CTS signal remains active. If the CTS signal goes inactive, then the transmission must
stop. 
Transmission resumes when the CTS signal becomes active. If the CTS signal does not
become active within the configured wait time, the module aborts the transmission and
returns an error to the user program. You specify the wait time in the port configuration
(Page 842).
The RTS switched flow control is useful for devices that require a signal that the transmit is
active. An example would be a radio modem that uses RTS as a "Key" signal to energize the
radio transmitter. The RTS switched flow control will not function with standard telephone
modems. Use the RTS always on selection for telephone modems.
Hardware flow control: RTS always on 
In RTS always on mode, the CM 1241 sets RTS active by default. A device such as a telephone
modem monitors the RTS signal from the CM and utilizes this signal as a clear-to-send. The
modem only transmits to the CM when RTS is active, that is, when the telephone modem
sees an active CTS. If RTS is inactive, the telephone module does not transmit to the CM.
To allow the modem to send data to the CM at any time, configure "RTS always on" hardware
flow control. The CM thus sets the RTS signal active all the time. The CM will not set RTS
inactive even if the module cannot accept characters. The transmitting device must ensure
that it does not overrun the receive buffer of the CM. 
Data Terminal Ready (DTR) and Data Set Ready (DSR) signal utilization 
The CM sets DTR active for either type of hardware flow control. The module transmits only
when the DSR signal becomes active. The state of DSR is only evaluated at the start of the
send operation. If DSR becomes inactive after transmission has started, the transmission will
not be paused.
Software flow control 
Software flow control uses special characters in the messages to provide flow control. You
configure Hex characters that represent XON and XOFF. 
XOFF indicates that a transmission must stop. XON indicates that a transmission can resume.
XOFF and XON must not be the same character.
When the transmitting device receives an XOFF character from the receiving device, it stops
transmitting. Transmitting resumes when the transmitting device receives an XON character.
If it does not receive an XON character within the wait time that is specified in the port
845
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 846 =====
configuration (Page 842), the CM aborts the transmission and returns an error to the user
program.
Software flow control requires full-duplex communication, as the receiving partner must be
able to send XOFF to the transmitting partner while a transmission is in progress. Software
flow control is only possible with messages that contain only ASCII characters. Binary
protocols cannot utilize software flow control.
Before the CPU can engage in PtP Freeport communications, you must configure parameters
for transmitting (or sending) messages and receiving messages. These parameters dictate
how communications operate when messages are being transmitted to or received from a
target device. 
14.3.3.2 Configuring transmit (send) parameters
From the device configuration of the CPU, you configure how a communication interface
transmits data by setting the "Transmit message configuration" properties for the selected
interface. 
You can also dynamically configure or change the transmit message parameters from the
user program by using the Send_Config (Page 861) instruction.
NOTE
Parameter values set from the Send_Config instruction in the user program override the
"Transmit message configuration" properties. Note that the CPU does not retain parameters
set from the Send_Config instruction in the event of power down.
Parameter Definition
RTS On delay Specifies the amount of time to wait after activating RTS before transmission is initiated. The
range is 0 to 65535 ms, with a default value of 0. This parameter is valid only when the port
configuration (Page 842) specifies hardware flow control. CTS is evaluated after the RTS On
delay time has expired.
This parameter is applicable for RS232 modules only. 
RTS Off delay Specifies the amount of time to wait before de-activating RTS after completion of transmis­
sion. The range is 0 to 65535 ms, with a default value of 0. This parameter is valid only when
the port configuration (Page 842) specifies hardware flow control.
This parameter is applicable for RS232 modules only.
Send break at message start 
Number of bit times in a break
Specifies that upon the start of each message, a break will be sent after the RTS On delay (if
configured) has expired and CTS is active. 
You specify how many bit times constitute a break where the line is held in a spacing condi­
tion. The default is 12 and the maximum is 65535, up to a limit of eight seconds.
846
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 847 =====
Parameter Definition
Send idle line after a break 
Idle line after a break
Specifies that an idle line will be sent before message start. It is sent after the break, if a break
is configured. The "Idle line after a break" parameter specifies how many bit times constitute
an idle line where the line is held in a marking condition. The default is 12 and the maximum
is 65535, up to a limit of eight seconds.
14.3.3.3 Configuring receive parameters
You can configure how a communication interface:
• Receives data
• Recognizes the start of a message
• Recognizes the end of a message
Set these parameters in the "Configuration of received message" properties for the selected
interface.
You can also dynamically configure or change the receive message parameters from the user
program by using the Receive_Config instruction (Page 863).
NOTE
Parameter values set from the Receive_Config instruction in the user program override the
"Receive message configuration" properties. Note that the CPU does not retain parameters set
from the RCV_CFG instruction in the event of power down or transition to STOP.
Message start conditions
You can determine how the communication interface recognizes the start of a message. The
start characters and the characters comprising the message go into the receive buffer until a
configured end condition is met.
847
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 848 =====
You can specify multiple start conditions. If you specify more than one start condition, all of
the start conditions must be met before the message is considered started. For example, if
you configure an idle line time and a specific start character, the CM or CB will first look for
the idle line time requirement to be met and then the CM will look for the specified start
character. If some other character is received (not the specified start character), the CM or CB
will restart the start of message search by again looking for an idle line time. 
Parameter Definition
Start on Any Character The Any Character condition specifies that any successfully received character indicates the
start of a message. This character is the first character within a message.
Line Break The Line Break condition specifies that a message receive operation starts after a break charac­
ter is received.
Idle Line The Idle Line condition specifies that a message reception starts once the receive line has been
idle or quiet for the number of specified bit times. Once this condition occurs, the start of a
message begins.
཰
ཱ ི ཱ
① Characters
② Restarts the idle line timer
③ Idle line is detected and message receive is started
Special condition: 
Recognize message start with
single character 
Specifies that a particular character indicates the start of a message. This character is then the
first character within a message. Any character that is received before this specific character is
discarded. The default character is STX.
Special condition: 
Recognize message start with
a character sequence 
Specifies that a particular character sequence from up to four configured sequences indicates
the start of a message. For each sequence, you can specify up to five characters. For each
character position, you specify either a specific hex character, or that the character is ignored
in sequence matching (wild-card character). The last specific character of a character
sequence terminates that start condition sequence.
Incoming sequences are evaluated against the configured start conditions until a start condi­
tion has been satisfied. Once the start sequence has been satisfied, evaluation of end condi­
tions begins.
You can configure up to four specific character sequences. You use a multiple-sequence start
condition when different sequences of characters can indicate the start of a message. If any
one of the character sequences is matched, the message is started.
The order of checking start conditions is:
• Idle line
• Line break
• Characters or character sequences
While checking for multiple start conditions, if one of the conditions is not met, the CM or CB
will restart the checking with the first required condition. After the CM or CB establishes that
the start conditions have been met, it begins evaluating end conditions.
848
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 849 =====
Example configuration: Start message on one of two character sequences
Consider the following start message condition configuration:
849
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 850 =====
With this configuration, the start condition is satisfied when either pattern occurs:
• When a five-character sequence is received where the first character is 0x6A and the fifth
character is 0x1C. The characters at positions 2, 3, and 4 can be any character with this
configuration. After the fifth character is received, evaluation of end conditions begins.
• When two consecutive 0x6A characters are received, preceded by any character. In this
case, evaluation of end conditions begins after the second 0x6A is received (3 characters).
The character preceding the first 0x6A is included in the start condition.
Example sequences that would satisfy this start condition are:
• <any character> 6A 6A
• 6A 12 14 18 1C
• 6A 44 A5 D2 1C
Message end conditions 
You also configure how the communication interface recognizes the end of a message. You
can configure multiple message end conditions. If any one of the configured conditions
occurs, the message ends. 
850
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 851 =====
For example, you could specify an end condition with an end of message timeout of 300
milliseconds, an inter-character timeout of 40 bit times, and a maximum length of 50 bytes.
The message will end if the message takes longer than 300 milliseconds to receive, or if the
gap between any two characters exceeds 40 bit times, or if 50 bytes are received.
Parameter Definition
Recognize message end by
message timeout
The message end occurs when the configured amount of time to wait for the message end
has expired. The message timeout period begins when a start condition has been satisfied.
The default is 200 ms and the range is 0 to 65535 ms.
཰
ཱ ི
① Received characters
②Start Message condition satisfied: message timer starts
③ Message timer expires and terminates the message
Recognize message end by
response timeout
The message end occurs when the configured amount of time to wait for a response expires
before a valid start sequence is received. The response timeout period begins when a trans­
mission ends and the CM or CB begins the receive operation. The default response timeout is
200 ms and the range is 0 to 65535 ms. If a character is not received within the response
time period, RCVTIME, then an error is returned to the corresponding RCV_PTP instruction.
The response timeout does not define a specific end condition. It only specifies that a charac­
ter must be successfully received within the specified time. You must configure another end
condition to indicate the actual end of a message.
཰ ཱ
ི
5&97,0(
① Transmitted characters
② Received characters
③ First character must be successfully received by this time.
Recognize message end by
inter-character gap 
The message end occurs when the maximum configured timeout between any two consecut­
ive characters of a message has expired. The default value for the inter-character gap is 12 bit
times and the maximum number is 65535 bit times, up to a maximum of eight seconds.
཰
ཱ ི ཱ
851
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 852 =====
Parameter Definition
① Received characters
② Restarts the intercharacter timer
③ The intercharacter timer expires and terminates the message.
Recognize message end by
receiving a fixed number of
characters
The message end occurs when the specified number of characters has been received. The val­
id range for the fixed length is 1 to 4096.
Note that for the S7-1200, this end condition is only valid for V4.0 CPUs or higher.
Recognize message end by
max length 
The message end occurs when the configured maximum number of characters has been
received. The valid range for maximum length is 1 to 1024.
This condition can be used to prevent a message buffer overrun error. When this end condi­
tion is combined with timeout end conditions and the timeout condition occurs, any valid
received characters are provided even if the maximum length is not reached. This allows sup­
port for varying length protocols when only the maximum length is known.
Read message length from
message
The message itself specifies the length of the message. The message end occurs when a mes­
sage of the specified length has been received. The method for specifying and interpreting
the message length is described below.
Recognize message end with a
character 
The message end occurs when a specified character is received.
Recognize message end with a
character sequence 
The message end occurs when a specified character sequence is received. You can specify a
sequence of up to five characters. For each character position, you specify either a specific
hex character, or that the character is ignored in sequence matching.
Leading characters that are ignored characters are not part of the end condition. Trailing
characters that are ignored characters are part of the end condition. 
Example configuration: End message with a character sequence
Consider the following end message condition configuration:
852
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 853 =====
In this case, the end condition is satisfied when two consecutive 0x6A characters are
received, followed by any two characters. The character preceding the 0x6A 0x6A pattern is
not part of the end character sequence. Two characters following the 0x6A 0x6A pattern are
required to terminate the end character sequence. The values received at character positions
4 and 5 are irrelevant, but they must be received to satisfy the end condition.
NOTE
If you want your character sequence to indicate the end of the message, put the sequence in
the last character positions. In the example above, if you wanted 0x6A 0x6A to end the
message with no trailing characters, you would configure 0x6A in character positions 4 and
5.
Specification of message length within the message
When you select the special condition where the message length is included in the message,
you must provide three parameters that define information about the message length. 
The actual message structure varies according to the protocol in use. The three parameters
are as follows:
• n: the character position (1-based) within the message that starts the length specifier
• Length size: The number of bytes (one, two, or four) of the length specifier
• Length m: the number of characters following the length specifier that are not included in
the length count
The ending characters do not need to be contiguous. The "Length m" value can be used to
specify the length of a checksum field whose size is not included in the length field.
These fields appear in Configuration of received message under device properties:
Example 1: Consider a message structured according to the following protocol:
Characters 3 to 14 counted by the lengthSTX Len (n)
ADR PKE INDEX PWD STW HSW BCC
1 2 3 4 5 6 7 8 9 10 11 12 13 14
STX 0x0C xx xxxx xxxx xxxx xxxx xxxx xx
Configure the receive message length parameters for this message as follows:
• n = 2 (The message length starts with byte 2.)
• Length size = 1 (The message length is defined in one byte.)
• Length m = 0 (There are no additional characters following the length specifier that are
not counted in the length count. Twelve characters follow the length specifier.)
In this example, the characters from 3 to 14 inclusive are the characters counted by Len (n).
853
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 854 =====
Example 2: Consider another message structured according to the following protocol:
Characters 5 to 10 counted by lengthSD1 Len (n) Len (n) SD2
DA SA FA Data unit=3 bytes
FCS ED
1 2 3 4 5 6 7 8 9 10 11 12
xx 0x06 0x06 xx xx xx xx xx xx xx xx xx
Configure the receive message length parameters for this message as follows:
• n = 3 (The message length starts at byte 3.)
• Length size = 1 (The message length is defined in one byte.)
• Length m = 3 (There are three characters following the length specifier that are not
counted in the length. In the protocol of this example, the characters SD2, FCS, and ED are
not counted in the length count. The other six characters are counted in the length count;
therefore the total number of characters following the length specifier is nine.)
In this example, the characters from 5 to 10 inclusive are the characters counted by Len (n).
14.3.4 Configuring 3964(R) communication
14.3.4.1 Configuring the 3964(R) communication ports
You can use either of the following methods to configure the communication interfaces for
3964(R) communication:
• Use the device configuration in STEP 7 to configure the port parameters. The CPU stores
the device configuration settings and applies the settings after a power cycle.
• Use the Port_Config (Page 859) instruction to set the port parameters. The port settings
set by the instructions are valid while the CPU is in RUN mode. The port settings revert to
the device configuration settings after a power cycle. 
After adding the communication interfaces to the device configuration (Page 126), you
configure parameters for the communication interfaces by selecting one of the CMs in your
rack.
The "Properties" tab of the inspector
window displays the parameters of the
selected CM. Select "Port configuration"
to edit the following parameters: 
• Protocol: 3964(R)
• Operating mode
(CM 1241 (RS422/485) module only)
• Receive line initial state
(CM 1241 (RS422/485) module only)
• Wire break
(CM 1241 (RS422/485) module only)
• Baud rate
• Parity
• Data bits
• Stop bits
854
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 855 =====
Parameter Definition
Protocol 3964R or Freeport. Select 3964R to configure port for 3964(R) communication
Operating mode* Full duplex (RS422) four-wire operation point-to-point. (Enabled)
Receive line initial state* Enable one of the following choices:
• None
• Bias with R(A)>R(B)>=0V
• Bias with R(B)>R(A)>=0V
Wire break* Enable one of the following choices:
• No wire-break check
• Enable wire-break check
Baud rate The default value for the baud rate is 9.6 Kbits per second. Valid choices are: 300 baud, 600
baud, 1.2 Kbits, 2.4 Kbits, 4.8 Kbits, 9.6 Kbits, 19.2 Kbits, 38.4 Kbits, 57.6 Kbits, 76.8 Kbits,
and 115.2 Kbits.
Parity The default value for parity is no parity. Valid choices are: No parity, even, odd, mark (parity
bit always set to 1), space (parity bit always set to 0), and any parity (set parity bit to 0 for
transmission; ignore parity error when receiving).
Data bits per character The number of data bits in a character. Valid choices are 7 or 8.
Number of stop bits The number of stop bits can be either one or two. The default is one. 
* CM 1241 (RS422/485) module only
14.3.4.2 Configuring the 3964(R) priority and protocol parameters
You can use either of the following methods to configure the communication interfaces for
3964(R) communication:
• In the device configuration of the communication interface, click "3964(R) configuration"
to set the priority and configure the protocol parameters. The CPU stores the device
configuration settings and applies the settings after a power cycle.
• Use the P3964_Config (Page 868) instruction to set the priority and protocol configuration
parameters. The values set by the instructions are valid while the CPU is in RUN mode. The
values revert to the device configuration settings after a power cycle. 
855
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 856 =====
The "Properties" tab of the inspector
window displays the parameters of the
selected CM. Select "3964(R)
configuration" to edit the following
parameters: 
• Priority (high or low) 
• Protocol parameters
– With block check (3964R)
– Use default values
Connection attempts
Transmission attempts
Character delay time
Acknowledgement delay
Parameter Definition
Priority High or low: The CM will be either high or low and the communication partner must be the
opposite.
With block check (3964) If selected, 3964(R) communication employs transmission security by including a block check
character (BCC). If not selected transmission security does not include a block check charac­
ter.
Use default values If selected, 3964(R) uses default values for the following protocol parameters:
• Connection attempts
• Transmission attempts
• Character delay time
• Acknowledgement delay
If not selected, you can configure values for each of these parameters.
Connection attempts Number of connection attempts (default value: 6 connection attempts)
1 to 255
Transmission attempts Number of transmission attempts (default value: 6 connection attempts)
1 to 255
Character delay time Character delay time setting (depending on the set data transmission rate) (default value:
220 ms) 1 ms to 65535 ms
Acknowledgement delay Acknowledgment delay time setting (depending on the set data transmission rate) (default
value: 2000 ms when block check is enabled; 550 ms when block check is not enabled) 1 ms
to 65535 ms
NOTE
With the exception of Priority, the protocol settings must be the same for the CM module and
the communication partner.
856
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 857 =====
14.3.5 Point-to-point instructions
14.3.5.1 Common parameters for Point-to-Point instructions
Table 14-3  Common input parameters for the PTP instructions
Parameter Description
REQ Many of the PtP instructions use the REQ input to initiate the operation on a low to high transition.
The REQ input must be high (TRUE) for one execution of an instruction, but the REQ input can
remain TRUE for as long as desired. The instruction does not initiate another operation until it has
been called with the REQ input FALSE so that the instruction can reset the history state of the REQ
input. This is required so that the instruction can detect the low to high transition to initiate the
next operation.
When you place a PtP instruction in your program, STEP 7 prompts you to identify the instance DB.
Use a unique DB for each PtP instruction call. This ensures that each instruction properly handles
inputs such as REQ.
PORT A port address is assigned during communication device configuration. After configuration, a
default port symbolic name can be selected from the parameter assistant drop-list. The assigned
CM or CB port value is the device configuration property "hardware identifier". The port symbolic
name is assigned in the "Constants" tab of the PLC tag table.
Bit time resolution Several parameters are specified in a number of bit times at the configured baud rate. Specifying
the parameter in bit times allows the parameter to be independent of baud rate. All parameters
that are in units of bit times can be specified to a maximum number of 65535. However, the max­
imum amount of time that a CM or CB can measure is eight seconds.
The DONE, NDR, ERROR, and STATUS output parameters of the PtP instructions provide
execution completion status for the PtP operations. 
Table 14-4  DONE, NDR, ERROR, and STATUS output parameters
Parameter Data type Default Description
DONE Bool FALSE Set TRUE for one execution to indicate that the last request com­
pleted without errors; otherwise, FALSE.
NDR Bool FALSE Set TRUE for one execution to indicate that the requested action has
completed without error and that the new data has been received;
otherwise, FALSE.
ERROR Bool FALSE Set TRUE for one execution to indicate that the last request com­
pleted with errors, with the applicable error code in STATUS; other­
wise, FALSE.
STATUS Word 0 Result status:
• If the DONE or NDR bit is set, then STATUS is set to 0 or to an
informational code.
• If the ERROR bit is set, then STATUS is set to an error code.
• If none of the above bits are set, then the instruction returns
status results that describe the current state of the function.
STATUS retains its value for the duration of the execution of the
function.
NOTE
The DONE, NDR, and ERROR parameters are set for one execution only. Your program logic
must save temporary output state values in data latches, so you can detect state changes in
subsequent program scans.
857
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 858 =====
Table 14-5  Common condition codes 
STATUS (W#16#....) Description
0000 No error
7000 Function is not busy
7001 Function is busy with the first call.
7002 Function is busy with subsequent calls (polls after the first call).
8x3A Illegal pointer in parameter x
8070 All internal instance memory in use, too many concurrent instructions in progress
8080 Port number is illegal.
8081 Timeout, module error, or other internal error
8082 Parameterization failed because parameterization is in progress in background.
8083 Buffer overflow:
The CM or CB returned a received message with a length greater than the length parameter
allowed.
8090 Internal error: Wrong message length, wrong sub-module, or illegal message
Contact customer support.
8091 Internal error: Wrong version in parameterization message
Contact customer support.
8092 Internal error: Wrong record length in parameterization message
Contact customer support.
Table 14-6  Common error classes 
Class description Error classes Description
Port configuration 16#81Ax Used to define common port configuration errors
Transmit configuration 16#81Bx Used to define common transmit configuration errors
Receive configuration 16#81Cx
16#82Cx
Used to define common receive configuration errors
Transmission runtime 16#81Dx Used to define common transmission runtime errors
Reception runtime 16#81Ex Used to define common reception runtime errors
Signal handling 16#81Fx Used to define common errors associated with all signal handling
Pointer errors 16#8p01 to 16#8p51 Used for ANY pointer errors where "p" is the parameter number of
the instruction
Embedded protocol errors 16#848x
16#858x
Used for embedded protocol errors
858
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 859 =====
14.3.5.2 Port_Config (Configure communication parameters dynamically)
Table 14-7  Port_Config (Port Configuration) instruction
LAD / FBD SCL Description
"Port_Config_DB"(
    REQ:=_bool_in_,
    PORT:=_word_in_,
    PROTOCOL:=_uint_in_,
    BAUD:=_uint_in_,
    PARITY:=_uint_in_,
    DATABITS:=_uint_in_,
    STOPBITS:=_uint_in_,
    FLOWCTRL:=_uint_in_,
    XONCHAR:=_char_in_,
    XOFFCHAR:=_char_in_,
    WAITTIME:=_uint_in_,
    MODE:=_uint_in_,
    LINE_PRE:=_uint_in_,
    BRK_DET:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Port_Config allows you to change port para­
meters such as baud rate from your program. 
You can set up the initial static configuration of
the port in the device configuration properties,
or just use the default values. You can execute
the Port_Config instruction in your program to
change the configuration.
1 STEP 7 automatically creates the DB when you insert the instruction.
The CPU does not permanently store the values you set with the Port_Config instruction. The
CPU restores the parameters configured in the device configuration when the CPU transitions
from RUN to STOP mode and after a power cycle. See Configuring the communication ports
(Page 842) and Managing flow control (Page 844) for more information.
Table 14-8  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on rising edge of this input. (Default value:
False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT box
connection. The assigned CM or CB port value is the device configuration
property "hardware identifier". The port symbolic name is assigned in the
"System constants" tab of the PLC tag table. (Default value: 0)
PROTOCOL IN UInt 0 - Freeport protocol (Default value)
1. 3964(R) protocol
BAUD IN UInt Port baud rate (Default value: 6):
1 = 300 baud, 2 = 600 baud, 3 = 1200 baud, 4 = 2400 baud, 5 = 4800 baud,
6 = 9600 baud, 7 = 19200 baud, 8 = 38400 baud, 9 = 57600 baud,
10 = 76800 baud, 11 = 115200 baud
PARITY IN UInt Port parity (Default value: 1):
1 = No parity, 2 = Even parity, 3 = Odd parity, 4 = Mark parity, 5 = Space parity
DATABITS IN UInt Bits per character (Default value: 1):
1 = 8 data bits, 2 = 7 data bits
STOPBITS IN UInt Stop bits (Default value: 1):
1 = 1 stop bit, 2 = 2 stop bits
1 Not applicable when Protocol=1 (3964(R) protocol)
2 Only modes 0 and 1 are valid when Protocol=1 (3964(R) protocol) depending on whether your CM module is an RS232
module or RS422 module.
859
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 860 =====
Parameter and type Data type Description
FLOWCTRL* IN UInt Flow control (Default value: 1):
1 = No flow control, 2 = XON/XOFF, 3 = Hardware RTS always ON,
4 = Hardware RTS  switched
XONCHAR1 IN Char Specifies the character that is used as the XON character. This is typically a
DC1 character (16#11). This parameter is only evaluated if flow control is
enabled. (Default value: 16#11)
XOFFCHAR1 IN Char Specifies the character that is used as the XOFF character. This is typically a
DC3 character (16#13). This parameter is only evaluated if flow control is
enabled. (Default value: 16#13)
WAITTIME1 IN UInt Specifies how long to wait for a XON character after receiving a XOFF charac­
ter, or how long to wait for the CTS signal after enabling RTS (0 to 65535 ms).
This parameter is only evaluated if flow control is enabled. (Default value:
2000)
MODE2 IN UInt Specifies the selection of the module’s operating mode. 
• 0 = Full duplex (RS232)
• 1 = Full duplex (RS422) four-wire mode (point-to-point), transmitter
always enabled
• 2 = Full duplex (RS422) four-wire mode (multipoint master), transmitter
always enabled
• 3 = Full duplex (RS422) four-wire mode (multipoint slave), transmitter
enabled while sending
• 4 = Half duplex (RS485) two-wire mode
LINE_PRE IN UInt Specifies the inactive (idle) line condition. For RS422 and RS485 modules the
idle line condition is established by applying a bias voltage to the R(A) and
R(B) signals. The following selections are possible:
• 0 = Not biased (No Presetting) (default)
• 1 = Biased with R(A) > R(B) ≥ 0V; RS422 only
• 2 = Biased with R(B) > R(A) ≥ 0V; RS422 and RS485
BRK_DET IN UInt Enables/disables communications cable break detection. Enabling cable break
detection causes the module to indicate a fault when the communications
cable is not connected to the module.
In RS422 Point-to-Point mode cable break detection is only possible when
Receive Line Presetting is used with bias applied so that R(A) > R(B) ≥ 0V.
• 0 -= No Cable Break Detection (default)
• 1 = Cable Break Detection enabled
DONE OUT Bool TRUE for one execution after the last request was completed with no error
ERROR OUT Bool TRUE for one execution after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
1 Not applicable when Protocol=1 (3964(R) protocol)
2 Only modes 0 and 1 are valid when Protocol=1 (3964(R) protocol) depending on whether your CM module is an RS232
module or RS422 module.
860
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 861 =====
Table 14-9  Condition codes
STATUS (W#16#....) Description
81A0 Specific protocol does not exist.
81A1 Specific baud rate does not exist.
81A2 Specific parity option does not exist.
81A3 Specific number of data bits does not exist.
81A4 Specific number of stop bits does not exist.
80A5 Specific type of flow control does not exist.
81A6 Wait time is 0 and flow control enabled
81A7 XON and XOFF are illegal values (for example, the same value)
81A8 Error in the block header (for example, wrong block type or wrong block length) 
81A9 Reconfiguration rejected because a configuration is in progress 
81AA Invalid RS422/RS485 mode of operation 
81AB Invalid presetting of the receive line for break detection 
81AC Invalid RS232 break handling 
8280 Negative acknowledgement while reading the module 
8281 Negative acknowledgement while writing the module 
8282 DP slave or module not available 
14.3.5.3 Send_Config (Configure serial transmission parameters dynamically)
Table 14-10  Send_Config (Send Configuration) instruction
LAD / FBD SCL Description
"Send_Config_DB"(
    REQ:=_bool_in_,
    PORT:=_word_in_,
    RTSONDLY:=_uint_in_,
    RTSOFFDLY:=_uint_in_,
    BREAK:=_uint_in_,
    IDLELINE:=_uint_in_,
    USR_END:=_string_in_,
    APP_END:=_string_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Send_Config allows the dynamic
configuration of serial transmission
parameters for a PtP communication
port. Any queued messages within a
CM or CB are discarded when
Send_Config is executed.
1 STEP 7 automatically creates the DB when you insert the instruction.
You can set up the initial static configuration of the port in the device configuration
properties, or just use the default values. You can execute the Send_Config instruction in
your program to change the configuration.
861
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 862 =====
The CPU does not permanently store the values you set with the Send_Config instruction. The
CPU restores the parameters (Page 846) configured in the device configuration when the CPU
transitions from RUN to STOP mode and after a power cycle. 
Table 14-11  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input. (Default
value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT box
connection. The assigned CM or CB port value is the device configuration
property "hardware identifier". The port symbolic name is assigned in the
"System constants" tab of the PLC tag table. (Default value: 0)
RTSONDLY IN UInt Number of milliseconds to wait after enabling RTS before any Tx data trans­
mission occurs. This parameter is only valid when hardware flow control is
enabled. The valid range is 0 - 65535 ms. A value of 0 disables the feature.
(Default value: 0)
RTSOFFDLY IN UInt Number of milliseconds to wait after the Tx data transmission occurs before
RTS is disabled: This parameter is only valid when hardware flow control is
enabled. The valid range is 0 - 65535 ms. A value of 0 disables the feature.
(Default value: 0)
BREAK IN UInt This parameter specifies that a break will be sent upon the start of each mes­
sage for the specified number of bit times. The maximum is 65535 bit times
up to an eight second maximum. A value of 0 disables the feature. (Default
value: 12)
IDLELINE IN UInt This parameter specifies that the line will remain idle for the specified number
of bit times before the start of each message. The maximum is 65535 bit
times up to an eight second maximum. A value of 0 disables the feature.
(Default value: 0)
USR_END* IN STRING[2] Specifies the number and the characters in the end delimiter. The end delim­
iter is embedded in the transmit buffer (characters only) and marks the end of
the transmitted message (characters are transmitted until the end delimiter is
encountered). The end delimiter is appended to the end of the message. 
• STRING[2,0,xx,yy] – End delimiter is not used (default)
• STRING[2,1,xx,yy] – End delimiter is a single character 
• STRING[2,2,xx,yy] – End delimiter is two characters
Either USR_END or APP_END must have a length of zero.
APP_END* IN STRING[5] Specifies the number and the characters to be appended to the transmitted
message (only the characters are appended). 
STRING[5,0,aa,bb,cc,dd,ee] – End char is not used (default)
• STRING[5,1,aa,bb,cc,dd,ee] – Transmit one end character
• STRING[5,2,aa,bb,cc,dd,ee] – Transmit two end characters
• STRING[5,3,aa,bb,cc,dd,ee]– Transmit three end characters
• STRING[5,4,aa,bb,cc,dd,ee] – Transmit four end characters
• STRING[5,5,aa,bb,cc,dd,ee] – Transmit five end characters
DONE OUT Bool TRUE for one execution after the last request was completed with no error 
ERROR OUT Bool TRUE for one execution after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
* Not supported for the CM and CB 1241s; you must use an empty string ("") for the parameter.
862
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 863 =====
Table 14-12  Condition codes 
STATUS (W#16#....) Description
81B0 Transmit interrupt configuration is not allowed. Contact customer support.
81B1 Break time is greater than the maximum allowed value.
81B2 Idle time is greater than the maximum allowed value.
81B3 Error in the block header, for example, wrong block type or wrong block length
81B4 Reconfiguration rejected because a configuration is in progress 
81B5 The number of end delimiters specified is greater than two or the number of end characters
is greater than five 
81B6 Send configuration rejected when configured for firmware embedded protocols
8280 Negative acknowledgement while reading the module 
8281 Negative acknowledgement while writing the module 
8282 DP slave or module not available 
14.3.5.4 Receive_Config (Configure serial receive parameters dynamically)
Table 14-13  Receive_Config (Receive Configuration) instruction
LAD / FBD SCL Description
"Receive_Config_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    Receive_Conditions:=_struct_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Receive_Config performs dynamic
configuration of serial receiver para­
meters for a PtP communication
port. This instruction configures the
conditions that signal the start and
end of a received message. Any
queued messages within a CM or CB
are discarded when Receive_Config
is executed.
1 STEP 7 automatically creates the DB when you insert the instruction.
You can set up the initial static configuration of the communication port in the device
configuration properties, or just use the default values. You can execute the Receive_Config
instruction in your program to change the configuration.
The CPU does not permanently store the values you set with the Receive_Config instruction.
The CPU restores the parameters configured in the device configuration when the CPU
transitions from RUN to STOP mode and after a power cycle. See the topic "Configuring
receive parameters (Page 847)" for more information. 
Table 14-14  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input.
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the
port identifier appears in the parameter helper drop-list available at the
PORT box connection. The assigned CM or CB port value is the device
configuration property "hardware identifier". The port symbolic name
is assigned in the "System constants" tab of the PLC tag table. (Default
value: 0)
863
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 864 =====
Parameter and type Data type Description
CONDITIONS IN CONDITIONS The Conditions data structure specifies the starting and ending mes­
sage conditions as described below. 
DONE OUT Bool TRUE for one scan, after the last request was completed with no error 
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
Start conditions for the Receive_P2P instruction
The Receive_P2P instruction uses the configuration specified by the Receive_Config
instruction to determine the beginning and ending of point-to-point communication
messages. The start of a message is determined by the start conditions. The start of a
message can be determined by one or a combination of start conditions. If more than one
start condition is specified, all the conditions must be satisfied before the message is started. 
See the topic "Configuring receive parameters (Page 847)" for a description of the message
start conditions.
Parameter CONDITIONS data type structure part 1 (start conditions)
Table 14-15  CONDITIONS structure for start conditions
Parameter and type Data type Description
STARTCOND IN UInt Specifies the start condition (Default value: 1)
• 01H - Start Char
• 02H - Any Char
• 04H - Line Break
• 08H - Idle Line
• 10H - Sequence 1
• 20H - Sequence 2
• 40H - Sequence 3
• 80H - Sequence 4
IDLETIME IN UInt The number of bit times required for idle line timeout. (Default value:
40). Only used with an idle line condition. 0 to 65535
STARTCHAR IN Byte The start character used with the start character condition. (Default
value: B#16#2)
STRSEQ1CTL IN Byte Sequence 1 ignore/compare control for each character: (Default value:
B#16#0)
These are the enabling bits for each character in start sequence 
• 01H - Character 1
• 02H - Character 2
• 04H - Character 3
• 08H - Character 4
• 10H - Character 5
Disabling the bit associated with a character means any character will
match, in this sequence position.
STRSEQ1 IN Char[5] Sequence 1 start characters (5 characters). Default value: 0
STRSEQ2CTL IN Byte Sequence 2 ignore/compare control for each character. Default value:
B#16#0)
STRSEQ2 IN Char[5] Sequence 2 start characters (5 characters). Default value: 0
864
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 865 =====
Parameter and type Data type Description
STRSEQ3CTL IN Byte Sequence 3 ignore/compare control for each character. Default value:
B#16#0
STRSEQ3 IN Char[5] Sequence 3 start characters (5 characters). Default value: 0
STRSEQ4CTL IN Byte Sequence 4 ignore/compare control for each character. Default value:
B#16#0
STRSEQ4 IN Char[5] Sequence 4 start characters (5 characters), Default value: 0
Example 
Consider the following received hexadecimal coded message: "68 10 aa 68 bb 10 aa 16" and
the configured start sequences shown in the table below. Start sequences begin to be
evaluated when the first 68H character is successfully received. Upon successfully receiving
the fourth character (the second 68H), then start condition 1 is satisfied. Once the start
conditions are satisfied, the evaluation of the end conditions begins.
The start sequence processing can be terminated due to various parity, framing, or inter-
character timing errors. These errors result in no received message, because the start
condition was not satisfied.
Table 14-16  Start conditions
Start condition First Character First Character +1 First Character +2 First Character +3 First Character +4
1 68H xx xx 68H xx
2 10H aaH xx xx xx
3 dcH aaH xx xx xx
4 e5H xx xx xx xx
End conditions for the Receive_P2P instruction
The end of a message is determined by the specification of end conditions. The end of a
message is determined by the first occurrence of one or more configured end conditions. The
section "Message end conditions" in the topic "Configuring receive parameters (Page 847)"
describes the end conditions that you can configure in the Receive_Config instruction. 
You can configure the end conditions in either the properties of the communication interface
in the device configuration, or from the Receive_Config instruction. Whenever the CPU
transitions from STOP to RUN, the receive parameters (both start and end conditions) return
to the device configuration settings. If the STEP 7 user program executes Receive_Config,
then the settings are changed to the Receive_Config conditions.
865
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 866 =====
Parameter CONDITIONS data type structure part 2 (end conditions)
Table 14-17  CONDITIONS structure for end conditions
Parameter Parameter type Data type Description
ENDCOND IN UInt
0
This parameter specifies message end condition:
• 01H - Response time
• 02H - Message time
• 04H - Inter-character gap
• 08H - Maximum length
• 10H - N + LEN + M
• 20H - Sequence
MAXLEN IN UInt
1
Maximum message length: Only used when the maximum
length end condition is selected. 1 to 1024 bytes
N IN UInt
0
Byte position within the message of the length field. Only
used with the N + LEN + M end condition. 1 to 1022 bytes
LENGTHSIZE IN UInt
0
Size of the byte field (1, 2, or 4 bytes). Only used with the
N + LEN + M end condition.
LENGTHM IN UInt
0
Specify the number of characters following the length field
that are not included in the value of the length field. This is
only used with the N + LEN + M end condition. 0 to 255
bytes
RCVTIME IN UInt
200
Specify how long to wait for the first character to be
received. The receive operation will be terminated with an
error if a character is not successfully received within the
specified time. This is only used with the response time
condition. (0 to 65535 bit times with an 8 second maxim­
um)
This parameter is not a message end condition since evalu­
ation terminates when the first character of a response is
received. It is an end condition only in the sense that it ter­
minates a receiver operation because no response is
received when a response is expected. You must select a
separate end condition.
MSGTIME IN UInt
200
Specify how long to wait for the entire message to be com­
pletely received once the first character has been received.
This parameter is only used when the message timeout
condition is selected. (0 to 65535 milliseconds)
CHARGAP IN UInt
12
Specify the number of bit times between characters. If the
number of bit times between characters exceeds the spe­
cified value, then the end condition will be satisfied. This is
only used with the inter-character gap condition. (0 to
65535 bit times up to 8 second maximum)
ENDSEQ1CTL IN Byte
B#16#0
Sequence 1 ignore/compare control for each character:
These are the enabling bits for each character for the end
sequence. Character 1 is bit 0, character 2 is bit 1, …, char­
acter 5 is bit 4. Disabling the bit associated with a character
means any character will match, in this sequence position.
ENDSEQ1 IN Char[5]
0
Sequence 1 start characters (5 characters)
866
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 867 =====
Table 14-18  Condition codes 
STATUS (W#16#....) Description
81C0 Illegal start condition selected
81C1 Illegal end condition selected, no end condition selected
81C2 Receive interrupt enabled and this is not possible.
81C3 Maximum length end condition is enabled and max length is 0 or > 1024.
81C4 Calculated length is enabled and N is >= 1023.
81C5 Calculated length is enabled and length is not 1, 2 or 4.
81C6 Calculated length is enabled and M value is > 255.
81C7 Calculated length is enabled and calculated length is > 1024.
81C8 Response timeout is enabled and response timeout is zero.
81C9 Inter-character gap timeout is enabled and it is zero.
81CA Idle line timeout is enabled and it is zero.
81CB End sequence is enabled but all chars are "don't care".
81CC Start sequence (any one of 4) is enabled but all characters are "don't care".
81CD Invalid receive message overwrite protection selection error 
81CE Invalid receive message buffer handling on STOP to RUN transition selection error 
81CF Error in the block header, for example, wrong block type or wrong block length
8281 Negative acknowledgement while writing the module 
8282 DP slave or module not available 
82C0 Reconfiguration rejected because a configuration is in progress 
82C1 The specified value for the number of messages that the module can buffer is greater than the
maximum permitted value.
82C2 Receive configuration rejected when configured for firmware embedded protocols 
8351 Data type not allowed at this Variant pointer 
867
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 868 =====
14.3.5.5 P3964_Config (Configuring the 3964(R) protocol)
Table 14-19  P3964_Config (Configuring the 3964(R) protocol) instruction
LAD / FBD SCL Description
"P3964_Config_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    BCC:=_usint_in,
    Priority:= _usint_in,
    CharacterDelayTime:=_uint_in,
    AcknDelayTime:= _uint_in,
    BuildupAttempts:=_usint_in_,
    RepetitionAttempts:=_usint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
P3964_Config allows you to change pri­
ority and protocol parameters during
runtime.
You can set up the initial static configur­
ation of the port in the device configur­
ation properties, or just use the default
values. You can execute the
P3964_Config instruction in your pro­
gram to change the configuration.
1 STEP 7 automatically creates the DB when you insert the instruction.
The CPU does not permanently store the values you set with the P3964_Config instruction.
The CPU restores the parameters configured in the device configuration after a power cycle of
the CPU. See Configuring the 3964(R) communication priority and protocol parameters (Page
855) for more information.
Table 14-20  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on rising edge of this input. (Default value:
False)
PORT IN UInt After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT box
connection. The assigned CM or CB port value is the device configuration
property "hardware identifier". The port symbolic name is assigned in the
"System constants" tab of the PLC tag table. (Default value: 0)
BCC IN USInt Activates/deactivates the use of the block check
• 0 = without block check
• 1 = with block check
Priority IN UInt Selection of the priority
• 0 = low priority
• 1 = high priority
The priority of the CM must be the opposite of the priority of the communica­
tion partner.
CharacterDelay­
Time
IN UInt Character delay time setting (depending on the set data transmission rate)
(default value: 220 ms)
1 ms to 65535 ms
AcknDelayTime IN UInt Acknowledgment delay time setting (depending on the set data transmission
rate) (default value: 2000 ms)
1 ms to 65535 ms
BuildupAttempts IN UInt Number of connection attempts (default value: 6 connection attempts)
1 to 255
RepetitionAt­
tempts
IN UInt Number of transmission attempts (default value: 6 connection attempts)
1 to 255
868
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 869 =====
Parameter and type Data type Description
DONE OUT Bool TRUE for one execution after the last request was completed with no error
ERROR OUT Bool TRUE for one execution after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
Table 14-21  Condition codes
STATUS (W#16#....) Description
16#8380 Parameter assignment error: Invalid value for "Character delay time".
16#8381 Parameter assignment error: Invalid value for "Response timeout".
16#8382 Parameter assignment error: Invalid value for "Priority".
16#8383 Parameter assignment error: Invalid value for "Block check"
16#8384 Parameter assignment error: Invalid value for "Connection attempts".
16#8385 Parameter assignment error: Invalid value for "Transmission attempts".
16#8386 Runtime error: Number of connection attempts exceeded
16#8387 Runtime error: Number of transmission attempts exceeded
16#8388 Runtime error: Error at the "Block check character" 
The internally calculated value of the block check character does not correspond to the
block check character received by the partner at the connection end.
16#8389 Runtime error: Invalid character received while waiting for free receive buffer
16#838A Runtime error: Logical error during receiving.
After DLE was received, a further random character (other than DLE or ETX) was received.
16#838B Runtime error: Character delay time exceeded
16#838C Runtime error: Wait time for free receive buffer has started
16#838D Runtime error: frame repetition does not start within 4 s after NAK
16#838E Runtime error: In idle mode, one or several characters (other than NAK or STX) were
received.
16#838F Runtime error: Initialization conflict - Both partners have set high priority
16#8391 Parameter assignment error: 3964 configuration data rejected because Freeport is set
869
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 870 =====
14.3.5.6 Send_P2P (Transmit send buffer data)
Table 14-22  Send_P2P (Send Point-to-Point data) instruction
LAD / FBD SCL Description
"Send_P2P_DB"(
    REQ:=_bool_in_,
    PORT:=_word_in_,
    BUFFER:=_variant_in_,
    LENGTH:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Send_P2P initiates the transmission
of the data and transfers the
assigned buffer to the communica­
tion interface. The CPU program con­
tinues while the CM or CB sends the
data at the assigned baud rate. Only
one send operation can be pending
at a given time. The CM or CB
returns an error if a second
Send_P2P is executed while the CM
or CB is already transmitting a mes­
sage. 
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-23  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activates the requested transmission on the rising edge of this transmission
enable input. This initiates transfer of the contents of the buffer to the Point-
to-Point communication interface. (Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
BUFFER IN Variant This parameter points to the starting location of the transmit buffer. (Default
value: 0)
Note: Boolean data or Boolean arrays are not supported. 
LENGTH IN UInt Transmitted frame length in bytes (Default value: 0)
When transmitting a complex structure, always use a length of 0. When the
length is 0, the instruction transmits the entire frame.
DONE OUT Bool TRUE for one scan, after the last request was completed with no error
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
While a transmit operation is in progress, the DONE and ERROR outputs are FALSE. When a
transmit operation is complete, either the DONE or the ERROR output will be set TRUE to
show the status of the transmit operation. While DONE or ERROR is TRUE, the STATUS output
is valid. 
The instruction returns a status of 16#7001 if the communication interface accepts the
transmit data. Subsequent Send_P2P executions return 16#7002, if the CM or CB is still busy
transmitting. When the transmit operation is complete, the CM or CB returns the status of the
transmit operation as 16#0000 (if no errors occurred). Subsequent executions of Send_P2P
with REQ low return a status of 16#7000 (not busy).
870
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 871 =====
The following diagrams show the relationship of the output values to REQ. This assumes that
the instruction is called periodically to check for the status of the transmission process. In the
diagram below, it is assumed that the instruction is called every scan (represented by the
STATUS values). 
5(4 
'21( 
(5525 
67$786 + + + + + + + 
The following diagram shows how the DONE and STATUS parameters are valid for only one
scan if the REQ line is pulsed (for one scan) to initiate the transmit operation.
5(4 
'21( 
(5525 
67$786 + + + + + + + + 
The following diagram shows the relationship of DONE, ERROR and STATUS parameters when
there is an error.
5(4 
'21( 
(5525 
67$786 + + + + + '+ + + 
The DONE, ERROR and STATUS values are only valid until Send_P2P executes again with the
same instance DB.
Table 14-24  Condition codes 
STATUS (W#16#....) Description
81D0 New request while transmitter active
81D1 Transmit aborted because of no CTS within wait time
81D2 Transmit aborted because of no DSR from the DCE device
81D3 Transmit aborted because of queue overflow (transmit more than 1024 bytes)
81D5 Reverse bias signal (wire break condition)
81D6 Transmission request rejected because end delimiter was not found in the transmit buffer 
81D7 Internal error / error in synchronization between FB and CM 
81D8 Transmission attempt rejected because the port has not been configured 
81DF CM has reset the interface to the FB due to one of the following reasons
• The module has restarted (Power cycle)
• The CPU has reached a breakpoint
• The module has been reparameterized 
In each case the module indicates this code in the Status parameter. The module resets Status
and Error to zero after the first received record for SEND_P2P. 
8281 Negative acknowledgement while writing the module 
871
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 872 =====
STATUS (W#16#....) Description
8282 DP slave or module not available 
8301 Illegal syntax ID at an ANY pointer 
8322 Range length error when reading a parameter 
8324 Range error when reading a parameter 
8328 Alignment error when reading a parameter 
8332 The parameter contains a DB number that is higher than the highest permitted number (DB
number error).
833A The DB for the BUFFER parameter does not exist.
NOTE
Setting the maximum record length for Profibus communication
When using a CM1243-5 Profibus Master module to control an ET 200SP or ET 200MP
Profibus device that uses an RS232, RS422, or RS485 point-to-point module, you need to
explicitly set the "max_record_len" data block tag to 240 as defined below:
Set "max_record_len" in the instance DB (for example, "Send_P2P_DB".max_record_len) to
240 after running any configuration instruction such as Port_Config, Send_Config, or
Receive_Config.
Explicitly assigning max_record_len is only necessary with Profibus communication; Profinet
communication already uses a valid max_record_len value.
Interaction of the LENGTH and BUFFER parameters
The minimum size of data that can be transmitted by the SEND_P2P instruction is one byte.
The BUFFER parameter determines the size of the data to be transmitted. You cannot use the
data type Bool or arrays of Bool for the BUFFER parameter. 
You can always set the LENGTH parameter to 0 and ensure that SEND_P2P sends the entire
data structure represented by the BUFFER parameter. If you only want to send part of a data
structure in the BUFFER parameter, you can set LENGTH as follows:
Table 14-25  LENGTH and BUFFER parameters
LENGTH BUFFER Description
= 0 Not used The complete data is sent as defined at the BUFFER parameter. You do not
need to specify the number of transmitted bytes when LENGTH = 0.
Elementary data type The LENGTH value must contain the byte count of this data type. For example,
for a Word value, the LENGTH must be two. For a Dword or Real, the LENGTH
must be four. Otherwise, nothing is transferred and the error 8088H is
returned.
> 0
Structure The LENGTH value can contain a byte count less than the complete byte
length of the structure, in which case the instruction sends only the first n
bytes of the structure from the BUFFER, where n = LENGTH. Since the internal
byte organization of a structure cannot always be determined, you might get
unexpected results. In this case, use a LENGTH of 0 to send the complete
structure.
872
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 873 =====
LENGTH BUFFER Description
Array The LENGTH value must contain a byte count that is less than or equal to the
complete byte length of the array and which must be a multiple of the data
element byte count. For example, the LENGTH parameter for an array of
Words must be a multiple of two and for an array of Reals, a multiple of four.
When LENGTH is specified, the instruction transfers the number of array ele­
ments that correspond to the LENGTH value in bytes. If your BUFFER, for
example, contains an array of 15 Dwords (60 total bytes), and you specify a
LENGTH of 20, then the first five Dwords in the array are transferred.
The LENGTH value must be a multiple of the data element byte count. Other­
wise, STATUS = 8088H, ERROR = 1, and no transmission occurs.
> 0
String The LENGTH parameter contains the number of characters to be transmitted.
Only the characters of the String are transmitted. The maximum and actual
length bytes of the String are not transmitted.
14.3.5.7 Receive_P2P (Enable receive messages)
Table 14-26  Receive_P2P (Receive Point-to-Point) instruction
LAD / FBD SCL Description
"Receive_P2P_DB"(
    PORT:=_word_in_,
    BUFFER:=_variant_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    LENGTH=>_uint_out_);
Receive_P2P checks for messages
that have been received in the CM or
CB. If a message is available, it will
be transferred from the CM or CB to
the CPU. An error returns the appro­
priate STATUS value.
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-27  Data types for the parameters
Parameter and type Data type Description
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
BUFFER IN Variant This parameter points to the starting location of the receive buffer. This buffer
should be large enough to receive the maximum length message.
Boolean data or Boolean arrays are not supported. (Default value: 0)
NDR OUT Bool TRUE for one execution when new data is ready and operation is complete with
no errors.
ERROR OUT Bool TRUE for one execution after the operation was completed with an error.
STATUS OUT Word Execution condition code (Default value: 0)
LENGTH OUT UInt Length of the returned message in bytes (Default value: 0)
The STATUS value is valid when either NDR or ERROR is TRUE. The STATUS value provides the
reason for termination of the receive operation in the CM or CB. This is typically a positive
value, indicating that the receive operation was successful and that the receive process
terminated normally. If the STATUS value is negative (the Most Significant Bit of the
hexadecimal value is set), the receive operation was terminated for an error condition such as
parity, framing, or overrun errors.
873
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 874 =====
Each PtP communication interface can buffer up to a maximum of 1024 bytes. This could be
one large message or several smaller messages. If more than one message is available in the
CM or CB, the Receive_P2P instruction returns the oldest message available. A subsequent
Receive_P2P instruction execution returns the next oldest message available.
Table 14-28  Condition codes
STATUS (W#16#...) Description
0000 No buffer present
0094 Message terminated due to received maximum character length
0095 Message terminated because of message timeout
0096 Message terminated because of inter-character timeout
0097 Message terminated because of response timeout
0098 Message terminated because the "N+LEN+M" length condition was satisfied
0099 Message terminated because of end sequence was satisfied
8085 LENGTH parameter has a value of 0 or is greater than 1KB.
8088 The LENGTH parameter or the received length is longer than the area specified in BUFFER or the
received length is longer than the area specified in BUFFER.
8090 Incorrect configuration message, wrong message length, wrong submodule, illegal message 
81E0 Message terminated because the receive buffer is full
81E1 Message terminated due to parity error
81E2 Message terminated due to framing error
81E3 Message terminated due to overrun error
81E4 Message terminated because calculated length exceeds buffer size
81E5 Reverse bias signal (wire break condition)
81E6 The message queue is full. This error is reported without data. If it occurs, the module toggles
between an error free data transfer and this error.
81E7 Internal error, error in synchronization between instruction and CM: set when a sequence error is
detected
81E8 Message terminated, inter-character timeout expired before the end of message criteria was satisfied 
81E9 Modbus CRC error detected (Only used by modules that support CRC generation/checking for the
Modbus protocol) 
81EA Modbus telegram is too short (Only used by modules that support CRC generation/checking for the
Modbus protocol)
81EB Message terminated, because maximum message size exceeded
8201 Illegal syntax ID at an ANY pointer 
8223 Range length error when writing a parameter. The parameter is located either entirely or partly out­
side the range of an address or that the length of a bit range is not a multiple of 8 with an ANY point­
er.
8225 Range error when writing a parameter. The parameter is located in a range that is illegal for the sys­
tem function.
8229 Alignment error when writing a parameter. The referenced parameter is located at bit address that is
not equal to 0.
8230 Parameter is located in a read-only global DB
8231 Parameter is located in a read-only instance DB.
874
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 875 =====
STATUS (W#16#...) Description
8232 Parameter contains a DB number that is higher than the highest block number allowed (DB number
error).
823A The DB for the BUFFER parameter does not exist. 
8280 Negative acknowledgement while reading the module 
8282 DP slave or module not available 
14.3.5.8 Receive_Reset (Delete receive buffer)
Table 14-29  Receive_Reset (Receiver Reset) instruction
LAD / FBD SCL Description
"Receive_Reset_DB"(
    REQ:=_bool_in_,
    PORT:=_word_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
Receive_Reset clears the receive buf­
fers in the CM or CB.
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-30  Data types for parameters
Parameter and type Data type Description
REQ IN Bool Activates the receiver reset on the rising edge of this enable input (Default
value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
DONE OUT Bool When TRUE for one scan, indicates that the last request was completed without
errors. 
ERROR OUT Bool When TRUE, shows that the last request was completed with errors. Also, when
this output is TRUE, the STATUS output will contain related error codes.
STATUS OUT Word Error code (Default value: 0)
875
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 876 =====
14.3.5.9 Signal_Get (Query RS-232 signals)
Table 14-31  Signal_Get (Get RS232 signals) instruction
LAD / FBD SCL Description
"Signal_Get_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    DTR=>_bool_out_,
    DSR=>_bool_out_,
    RTS=>_bool_out_,
    CTS=>_bool_out_,
    DCD=>_bool_out_,
    RING=>_bool_out_);
Signal_Get reads the current states
of RS232 communication signals. 
This function is valid only for the
RS232 CM.
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-32  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Get RS232 signal state values on the rising edge of this input (Default value:
False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table.
NDR OUT Bool TRUE for one scan, when new data is ready and the operation is complete with
no errors
ERROR OUT Bool TRUE for one scan, after the operation was completed with an error
STATUS OUT Word Execution condition code (Default value: 0)
DTR OUT Bool Data terminal ready, module ready (output). Default value: False
DSR OUT Bool Data set ready, communication partner ready (input). Default value: False
RTS OUT Bool Request to send, module ready to send (output). Default value: False
CTS OUT Bool Clear to send, communication partner can receive data (input). Default value:
False
DCD OUT Bool Data carrier detect, receive signal level (always False, not supported)
RING OUT Bool Ring indicator, indication of incoming call (always False, not supported)
Table 14-33  Condition codes 
STATUS (W#16#....) Description
81F0 CM or CB is RS485 and no signals are available
81F4 Error in the block header, for example, wrong block type or wrong block length
8280 Negative acknowledgement while reading the module 
8282 DP slave or module not available 
876
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 877 =====
14.3.5.10 Signal_Set (Set RS-232 signals)
Table 14-34  Signal_Set (Set RS232 signals) instruction
LAD / FBD SCL Description
"Signal_Set_DB"(
   REQ:=_bool_in_,
   PORT:=_word_in_,
   SIGNAL:=_byte_in_,
   RTS:=_bool_in_,
   DTR:=_bool_in_,
   DSR:=_bool_in_,
   DONE=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_);
Signal_Set sets the states of RS232
communication signals. 
This function is valid only for the
RS232 CM. 
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-35  Data types for parameters
Parameter and type Data type Description
REQ IN Bool Start the set RS232 signals operation, on the rising edge of this input
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table. (Default value: 0)
SIGNAL IN Byte Selects which signal to set: (multiple allowed). Default value: 0
• 01H = Set RTS
• 02H = Set DTR
• 04H = Set DSR
RTS IN Bool Request to send, module ready to send value to set (true or false), Default
value: False
DTR IN Bool Data terminal ready, module ready to send value to set (true or false).
Default value: False
DSR IN Bool Data set ready (only applies to DCE type interfaces), not used.
DONE OUT Bool TRUE for one execution after the last request was completed with no error
ERROR OUT Bool TRUE for one execution after the last request was completed with an error
STATUS OUT Word Execution condition code (Default value: 0)
Table 14-36  Condition codes 
STATUS (W#16#....) Description
81F0 CM or CB is RS485 and no signals can be set
81F1 Signals cannot be set because of Hardware flow control
81F2 Cannot set DSR because module is DTE
81F3 Cannot set DTR because module is DCE
81F4 Error in the block header, for example, wrong block type or wrong block length
8280 Negative acknowledgement while reading the module 
8281 Negative acknowledgement while writing the module 
8282 DP slave or module not available 
877
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 878 =====
14.3.5.11 Get_Features
Table 14-37  Get_Features (Get advanced features) instruction
LAD / FBD SCL Description
"Get_Features_DB"(
   REQ:=_bool_in_,
   PORT:=_word_in_,
   NDR:=_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   MODBUS_CRC=>_bool_out_,
   DIAG_ALARM=>_bool_out_,
   SUPPLY_VOLT=>_bool_out);
Get_Features reads the advanced
feature capabilities of a module.
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-38  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input.
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the
port identifier appears in the parameter helper drop-list available at the
PORT box connection. The assigned CM or CB port value is the device
configuration property "hardware identifier". The port symbolic name
is assigned in the "System constants" tab of the PLC tag table. (Default
value: 0)
NDR OUT Bool Indicates that new data is ready. 
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
MODBUS_CRC* OUT Bool MODBUS CRC generation and checking
DIAG_ALARM* OUT Bool Diagnostic alarm generation
SUPPLY_VOLT* OUT Bool Diagnostics for missing supply voltage L+ is available
*Get_Features returns TRUE (1) if the feature is available, FALSE (0) if the feature is not available
878
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 879 =====
14.3.5.12 Set_Features
Table 14-39  Set_Features (Set advanced features) instruction
LAD / FBD SCL Description
"Set_Features_DB"(
   REQ:=_bool_in_,
   PORT:=_word_in_,
   EN_MODBUS_CRC:=_bool_in_,
   EN_DIAG_ALARM:=_bool_in_,
   EN_SUPPLY_VOLT:=_bool_in_,
   DONE=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_);
Set_Features sets the advanced fea­
tures that a module supports.
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-40  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input.
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the
port identifier appears in the parameter helper drop-list available at the
PORT box connection. The assigned CM or CB port value is the device
configuration property "hardware identifier". The port symbolic name
is assigned in the "System constants" tab of the PLC tag table. (Default
value: 0)
EN_MODBUS_CRC IN Bool Enable MODBUS CRC generation and checking:
• 0: CRC calculation tuned OFF (default)
• 1: CRC calculation turned ON
Note: Only V2.1 CMs, V4.x CPUs with CBs, and CM PtP modules for dis­
tributed I/O support this parameter.
EN_DIAG_ALARM IN Bool Enable diagnostic alarm generation:
• 0: Diagnostic alarm turned OFF
• 1: Diagnostic alarm turned ON (default)
EN_SUPPLY_VOLT IN Bool Enable diagnostics for missing supply voltage L+:
• 0: Supply voltage diagnostic disabled (default)
• 1: Supply voltage diagnostic enabled
DONE OUT Bool Indicates that set features is done
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
879
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 880 =====
14.3.6 Programming the PtP communications
STEP 7 provides extended instructions that enable the user program to perform Point-to-Point
communications with a protocol designed and implemented in the user program. These
instructions fall into two categories: 
• Configuration instructions
• Communication instructions
Configuration instructions
Before your user program can engage in PtP communication, you must configure the
communication interface port and the parameters for sending data and receiving data.
You can perform the port configuration and message configuration for each CM or CB
through the device configuration or through these instructions in your user program: 
• Port_Config (Page 859)
• Send_Config (Page 861)
• Receive_Config (Page 863)
Communication instructions
The PtP communication instructions enable the user program to send messages to and
receive messages from the communication interfaces. For information about transferring
data with these instructions, see the section on data consistency (Page 178).
All of the PtP functions operate asynchronously. The user program can use a polling
architecture to determine the status of transmissions and receptions. Send_P2P and
Receive_P2P can execute concurrently. The communication modules and communication
board buffer the transmit and receive messages as necessary up to a maximum buffer size of
1024 bytes.
The CMs and CB send messages to and receive messages from the actual point-to-point
devices. The message protocol is in a buffer that is either received from or sent to a specific
communication port. The buffer and port are parameters of the send and receive instructions:
• Send_P2P (Page 870)
• Receive_P2P (Page 873)
Additional instructions provide the capability to reset the receive buffer, and to get and set
specific RS232 signals:
• Receive_Reset (Page 875)
• Signal_Get (Page 876)
• Signal_Set (Page 877)
880
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 881 =====
14.3.6.1 Polling architecture
The STEP 7 user program must call the S7-1200 point-to-point instructions
cyclically/periodically to check for received messages. Polling the send tells the user program
when the transmit has completed. 
Polling architecture: master 
The typical sequence for a master is as follows:
1. A Send_P2P (Page 870) instruction initiates a transmission to the CM or CB.
2. The Send_P2P instruction executes on subsequent scans to poll for the transmit complete
status.
3. When the Send_P2P instruction indicates that the transmission is complete, the user code
can prepare to receive the response.
4. The Receive_P2P (Page 873) instruction executes repeatedly to check for a response.
When the CM or CB has collected a response message, the Receive_P2P instruction copies
the response to the CPU and indicates that new data has been received.
5. The user program can process the response.
6. Go to step 1 and repeat the cycle.
Polling architecture: slave
The typical sequence for a slave is as follows:
1. The user program executes the Receive_P2P instruction every scan.
2. When the CM or CB has received a request, the Receive_P2P instruction indicates that new
data is ready and the request is copied into the CPU.
3. The user program services the request and generates a response.
4. Use a Send_P2P instruction to send the response back to the master.
5. Repeatedly execute Send_P2P to be sure the transmit occurs.
6. Go to step 1 and repeat the cycle.
The slave must be responsible for calling Receive_P2P frequently enough to receive a
transmission from the master before the master times out while waiting for a response. To
accomplish this task, the user program can call RCV_PTP from a cyclic OB, where the cycle
time is sufficient to receive a transmission from the master before the timeout period expires.
If you set the cycle time for the OB to provide for two executions within the timeout period of
the master, the user program can receive transmissions without missing any.
881
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 882 =====
14.3.7 Example: Point-to-Point communication
In this example, an S7-1200 CPU communicates to a PC with a terminal emulator through a
CM 1241 RS232 module. The point-to-point configuration and STEP 7 program in this
example illustrate how the CPU can receive a message from the PC and echo the message
back to the PC. 
. . .
You must connect the communication interface of the CM 1241 RS232 module to the RS232
interface of the PC, which is normally COM1. Because both of these ports are Data Terminal
Equipment (DTE), you must switch the receive and transmit pins (2 and 3) when connecting
the two ports, which you can accomplish by either of the following methods:
• Use a NULL modem adapter to swap pins 2 and 3 together with a standard RS232 cable.
• Use a NULL modem cable, which already has pins 2 and 3 swapped. You can usually
identify a NULL modem cable as one with two female 9-pin D connector ends.
14.3.7.1 Configuring the communication module
You can configure the CM 1241 from the Device configuration in STEP 7 or with user program
instructions. This example uses the Device configuration method.
• Port configuration: Click the communication port of the CM module from the Device
configuration, and configure the port as shown: 
NOTE
The configuration settings for the CM 1241 (RS422/RS485) module include "Operating
mode", "Receive line initial state", and "Wire break" as shown below. Refer to Configuring
the RS422 and RS485 (Page 885).
882
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 883 =====
• Transmit message configuration: Accept the default for transmit message configuration.
No break is to be sent at message start. 
• Receive message start configuration: Configure the CM 1241 to start receiving a message
when the communication line is inactive for at least 50 bit times (about 5 milliseconds at
9600 baud = 50 * 1/9600): 
883
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 884 =====
• Receive message end configuration: Configure the CM 1241 to end a message when it
receives a maximum of 100 bytes or a linefeed character (10 decimal or a hexadecimal).
The end sequence allows up to five end characters in sequence. The fifth character in the
sequence is the linefeed character. The preceding four end sequence characters are "don’t
care" or unselected characters. The CM 1241 does not evaluate the "don’t care" characters
but looks for a linefeed character preceded by zero or more "don’t care" characters to
indicate the message end.
Receive buffer: Configure the number of received messages that the module will queue,
stop the module from receiving more messages once the queue is full, and clear all
previously received messages on a stop to run (startup) transition.
884
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 885 =====
NOTE
Receive buffer settings
The receive buffer settings are only available for CM 1241 (RS232) and CM 1241
(RS422/485) with V2.1.
14.3.7.2 RS422 and RS485 operating modes
Configuring the RS422
For RS422 mode, there are three operating modes depending on your network configuration.
Select one of these operating modes based on the devices in your network. The different
selections for Receive line initial state reference the cases shown below for more details.
• Full duplex (RS422) four wire mode (point-to-point connection): select this option when
there are two devices on your network. In the Receive line initial state:
– Select none when you supply the bias and termination (Case 3).
– Select forward bias to use internal bias and termination (Case 2).
– Select reverse bias to use internal bias and termination, and enable cable break
detection for both devices (Case 1).
• Full duplex (RS422) four wire mode (multipoint master): select this option for the master
device when you have a network with one master and multiple slaves. In the Receive line
initial state:
– Select none when you supply the bias and termination (Case 3).
– Select forward bias to use internal bias and termination (Case 2).
– Cable break detection is not possible in this mode.
• Full duplex (RS422) four wire mode (multipoint slave): Select this option for all the slave
devices when you have a network with one master and multiple slaves. In the Receive line
initial state:
– Select none when you supply the bias and termination (Case 3). 
– Select forward bias to use internal bias and termination (Case 2).
– Select reverse bias to use internal bias and termination, and enable cable break
detection for the slaves (Case 1).
Case 1: RS422 with cable break detection
• Mode of operation: RS422
• Receive line initial state: Reverse bias (biased with R(A) > R(B) > 0V)
• Cable break: Cable break detection enabled (transmitter always active)
885
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 886 =====
5%
5$
5%
5$
9
9
9
9





˖



([WHUQDO7HUPLQDWLRQ5HVLVWRU
˖
  *URXQG
Case 2: RS422 No cable break detection, forward bias
• Mode of operation: RS422
• Receive line initial state: Forward bias (biased with R(B) > R(A) > 0 V)
• Cable break: No cable break detection (transmitter enabled only while transmitting)
5%
5$
5%
5$
9
9
9
9
Case 3: RS422: No cable break detection, no bias
• Mode of operation: RS422
• Receive line initial state: no bias
• Cable break: No cable break detection (transmitter enabled only while transmitting)
Bias and termination are added by the user at the end nodes of the network. 
5%
5$
5%
5$
5%
5$
9
9
9
9





&OLHQW 0DNHU

1RUPDO
ELDV

 



6HUYHU
6ODYH
6HUYHU
6ODYH
1RUPDO
ELDV
1RELDV
886
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 887 =====
Configuring the RS485
For RS485 mode, there is only one operating mode. The different selections for Receive line
initial state reference the cases shown below for more details.
• Half duplex (RS485) two wire mode. In the Receive line initial state:
– Select none when you supply the bias and termination (Case 5). 
– Select forward bias to use internal bias and termination (Case 4).
Case 4: RS485: Forward bias
• Mode of operation: RS485
• Receive line initial state: Forward bias (biased with R(B) > R(A) > 0 V)
5%
5$
5%
5$
9
9
9
9
Case 5: RS485: No bias (external bias)
• Mode of operation: RS485
• Receive line initial state: No bias (external bias required)
5%
5$
5%
5$
14.3.7.3 Programming the STEP 7 program
The example program uses a global data block for the communication buffer, a RCV_PTP
instruction (Page 999) to receive data from the terminal emulator, and a SEND_PTP
instruction (Page 997) to echo the buffer back to the terminal emulator. To program the
example, add the data block configuration and Main program block OB 1 as described below. 
Global data block "Comm_Buffer": Create a global data block (DB) and name it
"Comm_Buffer". Create one value in the data block called "buffer" with a data type of "array [0
.. 99] of byte".
887
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 888 =====
Network 1: Enable the RCV_PTP instruction whenever SEND_PTP is not active. Tag_8 at
MW20.0 indicates when sending is complete in Network 4, and when the communication
module is thus ready to receive a message.
Network 2: Use the NDR value (Tag_1 at M0.0) set by the RCV_PTP instruction to make a copy
of the number of bytes received and to set a flag (Tag_8 at M20.0) to trigger the SEND_PTP
instruction.
Network 3: Enable the SEND_PTP instruction when the M20.0 flag is set. Also use this flag to
set the REQ input to TRUE for one scan. The REQ input tells the SEND_PTP instruction that a
new request is to be transmitted. The REQ input must only be set to TRUE for one execution
of SEND_PTP. The SEND_PTP instruction is executed every scan until the transmit completes.
The transmit is complete when the last byte of the message has been transmitted from the
CM 1241. When the transmit is complete, the DONE output (Tag_5 at M10.0) is set TRUE for
one execution of SEND_PTP.
Network 4: monitor the DONE output of SEND_PTP and reset the transmit flag (Tag_8 at
M20.0) when the transmit operation is complete. When the transmit flag is reset, the
RCV_PTP instruction in Network 1 is enabled to receive the next message.
888
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.3 Point-to-point (PtP) communication

===== PDF PAGE 889 =====
14.3.7.4 Configuring the terminal emulator
You must set up the terminal emulator to support the example program. You can use most
any terminal emulator on your PC, such as HyperTerminal. Make sure that the terminal
emulator is in the disconnected mode before editing the settings as follows: 
1. Set the terminal emulator to use the RS232 port on the PC (normally COM1).
2. Configure the port for 9600 baud, 8 data bits, no parity (none), 1 stop bit and no flow
control.
3. Change the settings of the terminal emulator to emulate an ANSI terminal.
4. Configure the terminal emulator ASCII setup to send a line feed after every line (after the
user presses the Enter key).
5. Echo the characters locally so that the terminal emulator displays what is typed.
14.3.7.5 Running the example program
To exercise the example program, follow these steps: 
1. Download the STEP 7 program to the CPU and ensure that it is in RUN mode.
2. Click the "connect" button on the terminal emulator to apply the configuration changes
and open a terminal session to the CM 1241.
3. Type characters at the PC and press Enter.
The terminal emulator sends the characters to the CM 1241 and to the CPU. The CPU program
then echoes the characters back to the terminal emulator. 
14.4 Universal serial interface (USS) communication
The USS instructions control the operation of motor drives which support the universal serial
interface (USS) protocol. You can use the USS instructions to communicate with multiple
drives through RS485 connections to CM 1241 RS485 communication modules or a CB 1241
RS485 communication board. Up to three CM 1241 RS422/RS485 modules and one CB 1241
RS485 board can be installed in a S7-1200 CPU. Each RS485 port can operate up to sixteen
drives. 
889
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 890 =====
The USS protocol uses a master-slave network for communications over a serial bus. The
master uses an address parameter to send a message to a selected slave. A slave itself can
never transmit without first receiving a request to do so. Direct message transfer between the
individual slaves is not possible. USS communication operates in half-duplex mode. The
following USS illustration shows a network diagram for an example drive application.
6 
&38 
&0 
5656 
PRGXOHV 
866 
1HW 
'ULYHV 
866 
1HW 
'ULYHV 
                
    
USS communications through PROFIBUS or PROFINET
USS communication enables you to use a PROFINET or PROFIBUS distributed I/O rack to
communicate to various devices (RFID readers, GPS device, and others):
• PROFINET (Page 530): You connect the Ethernet interface of the S7-1200 CPU to a
PROFINET interface module. PtP communication modules in the rack with the interface
module can then provide serial communications to USS drives.
• PROFIBUS (Page 691): You insert a PROFIBUS communication module in the left side of the
rack with the S7-1200 CPU. You connect the PROFIBUS communication module to a rack
containing a PROFIBUS interface module. PtP communication modules in the rack with the
interface module can then provide serial communications to USS drives.
The S7-1200 supports two sets of USS instructions: 
• USS instructions (Page 892): These USS instructions provide all of the functionality of the
legacy instructions, plus the ability to connect to PROFINET and PROFIBUS distributed I/O.
These USS instructions allow you to configure the communications between the PtP
communication modules in the distributed I/O rack and the USS drives. S7‑1200 CM 1241
modules must have a minimum firmware version of V2.1 to use these USS instructions.
• Legacy USS instructions (Page 1005): These USS instructions existed prior to version V4.0
of the S7-1200 and only work with serial communications using a CM 1241
communication module or CB 1241 communication board. 
890
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 891 =====
0RWRU 
0RWRU 
352),%86'HYLFH 352),%86'HYLFH 
352),1(7'HYLFH 352),1(7'HYLFH 
0RWRU 
0RWRU 
0RWRU 
0RWRU 
&03W3 6,1$0,&'ULYH 
6,1$0,&'ULYH 
6,1$0,&'ULYH 
6,1$0,&'ULYH 6,1$0,&'ULYH 
6,1$0,&'ULYH 
&03W3 
56 

&03W356 (703 
&60 
(763 
(763 
&03W3 
56 
&03W3 
56 
(703 &03W356 
352),%860DVWHU 
352),1(7 
352),1(7 
352),%86 
&0 6&38 
352),%86 
6,1$0,&'ULYH 
6,1$0,&'ULYH 
0RWRU 
0RWRU 
86656 
86656 
86656 86656 
 The blue arrows indicate the flow of bidirectional communication between devices.
Note that STEP 7 provides different versions of the USS instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System. 
Requirements for using the USS protocol 
The four USS instructions use two FBs and two FCs to support the USS protocol. For each USS
network, one instance data block (DB) is used for USS_Port_Scan and one instance data block
for all calls of USS_Drive_Control. For further requirements, refer to the topic "Requirements
for using the USS protocol
(https://support.industry.siemens.com/cs/ww/en/view/109798671/140076559243)" in the
STEP 7 Information System.
891
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 892 =====
14.4.1 USS instructions
14.4.1.1 USS_Port_Scan (Edit communication using USS network)
Table 14-41  USS_Port_Scan instruction
LAD / FBD SCL Description
USS_Port_Scan(
    PORT:=_uint_in_,
    BAUD:=_dint_in_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    USS_DB:=_fbtref_inout_);
The USS_Port_Scan instruction handles communication
over a USS network.
Table 14-42  Data types for the parameters
Parameter and type Data type Description
PORT IN Port After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table.
BAUD IN DInt The baud rate used for USS communication.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a
USS_Drive_Control instruction is placed in your program.
ERROR OUT Bool When true, this output indicates that an error has occurred and the STATUS
output is valid.
STATUS OUT Word The status value of the request indicates the result of the scan or initializa­
tion. Additional information is available in the "USS_Extended_Error" vari­
able for some status codes.
Typically, there is only one USS_Port_Scan instruction per PtP communication port in the
program, and each call of this Function Block (FB) handles a transmission to or from a single
drive. All USS functions associated with one USS network and PtP communication port must
use the same instance DB.
Your program must execute the USS_Port_Scan instruction often enough to prevent drive
timeouts. USS_Port_Scan is usually called from a cyclic interrupt OB to prevent drive timeouts
and keep the most recent USS data updates available for USS_Drive_Control calls. 
NOTE
When using the USS protocol library and the USS_Port_Scan instruction with a CB 1241, you
must set the LINE_PRE data block tag to a value of 0 (No initial state). The default value of 2
for the LINE_PRE data block tag results in an error value of 16#81AB being returned by the
USS_Port_Scan instruction. The LINE_PRE data block tag is found in the data block associated
with the USS_Port_Scan instruction (usually named USS_Port_Scan_DB). 
Ensure the start value of LINE_PRE is changed to a 0 (zero).
892
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 893 =====
14.4.1.2 USS_Drive_Control (Swap data with drive)
Table 14-43  USS_Drive_Control instruction
LAD / FBD SCL Description
"USS_Drive_Control_DB"(
    RUN:=_bool_in_,
    OFF2:=_bool_in_,
    OFF3:=_bool_in_,
    F_ACK:=_bool_in_,
    DIR:=_bool_in_,
    DRIVE:=_usint_in_,
    PZD_LEN:=_usint_in_,
    SPEED_SP:=_real_in_,
    CTRL3:=_word_in_,
    CTRL4:=_word_in_,
    CTRL5:=_word_in_,
    CTRL6:=_word_in_,
    CTRL7:=_word_in_,
    CTRL8:=_word_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    RUN_EN=>_bool_out_,
    D_DIR=>_bool_out_,
    INHIBIT=>_bool_out_,
    FAULT=>_bool_out_,
    SPEED=>_real_out_,
    STATUS1=>_word_out_,
    STATUS3=>_word_out_,
    STATUS4=>_word_out_,
    STATUS5=>_word_out_,
    STATUS6=>_word_out_,
    STATUS7=>_word_out_,
    STATUS8=>_word_out_);
The USS_Drive_Control instruction exchanges data with a
drive by creating request messages and interpreting the
drive response messages. A separate function block
should be used for each drive, but all USS functions asso­
ciated with one USS network and PtP communication
port must use the same instance data block. You must
create the DB name when you place the first
USS_Drive_Control instruction and then reference the DB
that was created by the initial instruction usage.
STEP 7 automatically creates the DB when you insert the
instruction. 
1 LAD and FBD: Expand the box to reveal all the parameters by clicking the bottom of the box. The parameter pins that are
grayed are optional and parameter assignment is not required.
Table 14-44  Data types for the parameters
Parameter and type Data type Description
RUN IN Bool Drive start bit: When true, this input enables the drive to run at the preset
speed. When RUN goes to false while a drive is running, the motor will be
ramped down to a stop. This behavior differs from the dropping power
(OFF2) or braking the motor (OFF3).
OFF2 IN Bool Electrical stop bit: When false, this bit causes the drive to coast to a stop
with no braking.
OFF3 IN Bool Fast stop bit: When false, this bit causes a fast stop by braking the drive
rather than just allowing the drive to coast to a stop.
F_ACK IN Bool Fault acknowledge bit: This bit is set to reset the fault bit on a drive. The
bit is set after the fault is cleared to indicate to the drive it no longer
needs to indicate the previous fault.
DIR IN Bool Drive direction control: This bit is set to indicate that the direction is for­
ward (for positive SPEED_SP).
DRIVE IN USInt Drive address: This input is the address of the USS drive. The valid range
is drive 1 to drive 16.
893
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 894 =====
Parameter and type Data type Description
PZD_LEN IN USInt Word length: This is the number of words of PZD data. The valid values
are 2, 4, 6, or 8 words. The default value is 2.
SPEED_SP IN Real Speed set point: This is the speed of the drive as a percentage of con­
figured frequency. A positive value specifies forward direction (when DIR
is true). Valid range is 200.00 to -200.00.
CTRL3 IN Word Control word 3: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL4 IN Word Control word 4: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL5 IN Word Control word 5: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL6 IN Word Control word 6: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL7 IN Word Control word 7: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL8 IN Word Control word 8: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
NDR OUT Bool New data ready: When true, the bit indicates that the outputs contain
data from a new communication request.
ERROR OUT Bool Error occurred: When true, this indicates that an error has occurred and
the STATUS output is valid. All other outputs are set to zero on an error.
Communication errors are only reported on the USS_Port_Scan instruc­
tion ERROR and STATUS outputs.
STATUS OUT Word The status value of the request indicates the result of the scan. This is not
a status word returned from the drive.
RUN_EN OUT Bool Run enabled: This bit indicates whether the drive is running.
D_DIR OUT Bool Drive direction: This bit indicates whether the drive is running forward.
INHIBIT OUT Bool Drive inhibited: This bit indicates the state of the inhibit bit on the drive.
FAULT OUT Bool Drive fault: This bit indicates that the drive has registered a fault. You
must fix the problem and then set the F_ACK bit to clear this bit when
set.
SPEED OUT Real Drive Current Speed (scaled value of drive status word 2): The value of
the speed of the drive as a percentage of configured speed.
STATUS1 OUT Word Drive Status Word 1: This value contains fixed status bits of a drive.
STATUS3 OUT Word Drive Status Word 3: This value contains a user-configurable status word
on the drive.
STATUS4 OUT Word Drive Status Word 4: This value contains a user-configurable status word
on the drive.
STATUS5 OUT Word Drive Status Word 5: This value contains a user-configurable status word
on the drive.
STATUS6 OUT Word Drive Status Word 6: This value contains a user-configurable status word
on the drive.
STATUS7 OUT Word Drive Status Word 7: This value contains a user-configurable status word
on the drive.
STATUS8 OUT Word Drive Status Word 8: This value contains a user-configurable status word
on the drive.
894
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 895 =====
When the initial USS_Drive_Control execution occurs, the drive indicated by the USS address
(parameter DRIVE) is initialized in the Instance DB. After this initialization, subsequent
executions of USS_Port_Scan can begin communication to the drive at this drive number. 
Changing the drive number requires a CPU STOP-to-RUN mode transition that initializes the
instance DB. Input parameters are configured into the USS TX message buffer and outputs are
read from a "previous" valid response buffer if any exists. There is no data transmission during
USS_Drive_Control execution. Drives communicate when USS_Port_Scan is executed.
USS_Drive_Control only configures the messages to be sent and interprets data that might
have been received from a previous request.
You can control the drive direction of rotation using either the DIR input (Bool) or using the
sign (positive or negative) with the SPEED_SP input (Real). The following table indicates how
these inputs work together to determine the drive direction, assuming the motor is wired for
forward rotation.
Table 14-45  Interaction of the SPEED_SP and DIR parameters
SPEED_SP DIR Drive rotation direction
Value > 0 0 Reverse
Value > 0 1 Forward
Value < 0 0 Forward
Value < 0 1 Reverse
14.4.1.3 USS_Read_Param (Readout parameters from the drive)
Table 14-46  USS_Read_Param instruction
LAD / FBD SCL Description
USS_Read_Param(REQ:=_bool_in_,
    DRIVE:=_usint_in_,
    PARAM:=_uint_in_,
    INDEX:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    VALUE=>_variant_out_,
    USS_DB:=_fbtref_inout_);
The USS_Read_Param instruction reads a parameter
from a drive. All USS functions associated with one
USS network and PtP communication port must use
the same data block. USS_Read_Param must be called
from a main program cycle OB. 
895
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 896 =====
Table 14-47  Data types for the parameters
Parameter type Data type Description
REQ IN Bool Send request: When true, REQ indicates that a new read request is desired.
This is ignored if the request for this parameter is already pending. 
DRIVE IN USInt Drive address: DRIVE is the address of the USS drive. The valid range is drive
1 to drive 16.
PARAM IN UInt Parameter number: PARAM designates which drive parameter is written.
The range of this parameter is 0 to 2047. On some drives, the most signific­
ant byte can access PARAM values greater than 2047. See your drive manu­
al for details on how to access an extended range.
INDEX IN UInt Parameter index: INDEX designates which Drive Parameter index is to be
written. A 16-bit value where the Least Significant Byte is the actual index
value with a range of (0 to 255). The Most Significant Byte may also be
used by the drive and is drive-specific. See your drive manual for details.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a
USS_Drive_Control instruction is placed in your program.
VALUE IN Word, Int, UInt,
DWord, DInt,
UDInt, Real
This is the value of the parameter that was read and is valid only when the
DONE bit is true.
DONE1 OUT Bool When true, indicates that the VALUE output holds the previously requested
read parameter value. This bit is set when USS_Drive_Control sees the read
response data from the drive. This bit is reset when either: you request the
response data using another USS_Read_Param poll, or on the second of the
next two calls to USS_Drive_Control.
ERROR OUT Bool Error occurred: When true, ERROR indicates that an error has occurred and
the STATUS output is valid. All other outputs are set to zero on an error.
Communication errors are only reported on the USS_Port_Scan instruction
ERROR and STATUS outputs.
STATUS OUT Word STATUS indicates the result of the read request. Additional information is
available in the "USS_Extended_Error" variable for some status codes.
1 The DONE bit indicates that valid data has been read from the referenced motor drive and delivered to the CPU. It does not
indicate that the USS library is capable of immediately reading another parameter. A blank PKW request must be sent to
the motor drive and must also be acknowledged by the instruction before the parameter channel for the specific drive
becomes available for use. Immediately calling a USS_Read_Param or USS_Write_Param FC for the specified motor drive
will result in a "0x818A" error.
14.4.1.4 USS_Write_Param (Change parameters in the drive)
NOTE
EEPROM write operations (for the EEPROM inside a USS drive)
Do not overuse the EEPROM permanent write operation. Minimize the number of EEPROM
write operations to extend the EEPROM life. 
896
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 897 =====
Table 14-48  USS_Write_Param instruction
LAD / FBD SCL Description
USS_Write_Param(REQ:=_bool_in_,
    DRIVE:=_usint_in_,
    PARAM:=_uint_in_,
    INDEX:=_uint_in_,
    EEPROM:=_bool_in_,
    VALUE:=_variant_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    USS_DB:=_fbtref_inout_);
The USS_Write_Param instruction modifies a parameter
in the drive. All USS functions associated with one USS
network and PtP communication port must use the same
data block.
USS_Write_Param must be called from a main program
cycle OB. 
Table 14-49  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Send request: When true, REQ indicates that a new write request is desired.
This is ignored if the request for this parameter is already pending. 
DRIVE IN USInt Drive address: DRIVE is the address of the USS drive. The valid range is drive
1 to drive 16.
PARAM IN UInt Parameter number: PARAM designates which drive parameter is written.
The range of this parameter is 0 to 2047. On some drives, the most signific­
ant byte can access PARAM values greater than 2047. See your drive manu­
al for details on how to access an extended range. 
INDEX IN UInt Parameter index: INDEX designates which Drive Parameter index is to be
written. A 16-bit value where the least significant byte is the actual index
value with a range of (0 to 255). The most significant byte may also be
used by the drive and is drive-specific. See your drive manual for details.
EEPROM IN Bool Store To Drive EEPROM: When true, a write drive parameter transaction will
be stored in the drive EEPROM. If false, the write is temporary and will not
be retained if the drive is power cycled. 
VALUE IN Word, Int, UInt,
DWord, DInt,
UDInt, Real
The value of the parameter that is to be written. It must be valid on the
transition of REQ.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a
USS_Drive_Control instruction is placed in your program.
DONE1 OUT Bool When true, DONE indicates that the input VALUE has been written to the
drive. This bit is set when USS_Drive_Control sees the write response data
from the drive. This bit is reset when either you request the response data
using another USS_Drive_Control poll, or on the second of the next two
calls to USS_Drive_Control.
ERROR OUT Bool When true, ERROR indicates that an error has occurred and the STATUS out­
put is valid. All other outputs are set to zero on an error. Communication
errors are only reported on the USS_Port_Scan instruction ERROR and
STATUS outputs.
STATUS OUT Word STATUS indicates the result of the write request. Additional information is
available in the "USS_Extended_Error" variable for some status codes.
1 The DONE bit indicates that valid data has been read from the referenced motor drive and delivered to the CPU. It does not
indicate that the USS library is capable of immediately reading another parameter. A blank PKW request must be sent to
the motor drive and must also be acknowledged by the instruction before the parameter channel for the specific drive
becomes available for use. Immediately calling a USS_Read_Param or USS_Write_Param FC for the specified motor drive
will result in a "0x818A" error.
897
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 898 =====
14.4.2 USS status codes
USS instruction status codes are returned at the STATUS output of the USS functions. 
Table 14-50  STATUS codes 1
STATUS
(W#16#....)
Description
0000 No error
8180 The length of the drive response did not match the characters received from the drive. The drive number
where the error occurred is returned in the "USS_Extended_Error" variable. See the extended error descrip­
tion below this table.
8181 VALUE parameter was not a Word, Real or DWord data type.
8182 The user supplied a Word for a parameter value and received a DWord or Real from the drive in the
response.
8183 The user supplied a DWord or Real for a parameter value and received a Word from the drive in the
response.
8184 The response telegram from drive had a bad checksum. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
8185 Illegal drive address (valid drive address range: 1 to16)
8186 The speed set point is out of the valid range (valid speed SP range: -200% to 200%).
8187 The wrong drive number responded to the request sent. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
8188 Illegal PZD word length specified (valid range = 2, 4, 6 or 8 words)
8189 Illegal Baud Rate was specified. 
818A The parameter request channel is in use by another request for this drive.
818B The drive has not responded to requests and retries. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
818C The drive returned an extended error on a parameter request operation. See the extended error descrip­
tion below this table.
818D The drive returned an illegal access error on a parameter request operation. See your drive manual for
information of why parameter access may be limited.
818E The drive has not been initialized. This error code is returned to USS_Read_Param or USS_Write_Param
when USS_Drive_Control, for that drive, has not been called at least once. This keeps the initialization on
first scan of USS_Drive_Control from overwriting a pending parameter read or write request, since it ini­
tializes the drive as a new entry. To fix this error, call USS_Drive_Control for this drive number.
80Ax-80Fx Specific errors returned from PtP communication FBs called by the USS Library - These error code values
are not modified by the USS library and are defined in the PtP instruction descriptions.
1 In addition to the USS instruction errors listed above, errors can be returned from the
underlying PtP communication instructions (Page 857).
For several STATUS codes, additional information is provided in the "USS_Extended_Error"
variable of the USS_Drive_Control Instance DB. For STATUS codes hexadecimal 8180, 8184,
8187, and 818B, USS_Extended_Error contains the drive number where the communication
error occurred. For STATUS code hexadecimal 818C, USS_Extended_Error contains a drive
error code returned from the drive when using a USS_Read_Param or USS_Write_Param
instruction.
898
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 899 =====
Example: Communication errors reporting
Communication errors (STATUS = 16#818B) are only reported on the USS_Port_Scan
instruction and not on the USS_Drive_Control instruction. For example, if the network is not
properly terminated, then it is possible for a drive to go to RUN but the USS_Drive_Control
instruction will show all "0's' for the output parameters. In this case, you can only detect the
communication error on the USS_Port_Scan instruction. Since this error is only visible for one
scan, you will need to add some capture logic as illustrated in the following example. In this
example, when the error bit of the USS_Port_Scan instruction is TRUE, then the STATUS and
the USS_Extended_Error values are saved into M memory. The drive number is placed in the
USS_Extended_Error variable when the STATUS code value is hexadecimal 8180, 8184, 8187,
or 818B. 
Network 1: "PortStatus"port status
and"USS_Drive_Control_DB".USS_Ext­
ended_Error
extended error code values are only
valid for
one program scan. The values must
be
captured for later processing.
Network 2: The "PortError" contact
triggers the storage of the
"PortStatus" value in "LastPortStatus"
and
the"USS_Drive_Control_DB".USS_Exte­
nded_Error
value in "LastExtError".
Read and write access to a drive's internal parameters
USS drives support read and write access to a drive's internal parameters. This feature allows
remote control and configuration of the drive. Drive parameter access operations can fail due
to errors such as values out of range or illegal requests for a drive's current mode. The drive
generates an error code value that is returned in the "USS_Extended_Error" variable. This error
code value is only valid for the last execution of a USS_Read_Param or USS_Write_Param
instruction. The drive error code is put into USS_Extended_Error variable when the STATUS
code value is hexadecimal 818C. The error code value of USS_Extended_Error depends on the
drive model. See the drive's manual for a description of the extended error codes for read and
write parameter operations.
14.4.3 USS general drive setup requirements
USS general drive setup requirements consist of the following points:
• The drives must be set to use 4 PKW words.
• The drives can be configured for 2, 4, 6, or 8 PZD words.
• The number of PZD word's in the drive must match PZD_LEN input on the
USS_Drive_Control instruction for that drive.
• The baud rate in all the drives must match the BAUD input on the USS_Port_Scan
instruction.
899
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 900 =====
• The drive must be set for remote control.
• The drive must be set for frequency set-point to USS on COM Link.
• The drive address must be set to 1 to 16 and match the DRIVE input on the
USS_Drive_Control block for that drive.
• The drive direction control must be set to use the polarity of the drive set-point.
• The RS485 network must be terminated properly. 
14.4.4 Example: USS general drive connection and setup
Connecting a MicroMaster drive
This information about SIEMENS MicroMaster drives is provided as an example. For other
drives, refer to the drive's manual for setup instructions.
To make the connection to a MicroMaster Series 4 (MM4) drive, insert the ends of the RS485
cable into the two caged-clamp, screw-less terminals provided for USS operation. Standard
PROFIBUS cable and connectors can be used to connect the S7-1200.
CAUTION
Risks when interconnecting equipment with different reference potentials 
Interconnecting equipment with different reference potentials can cause unwanted currents
to flow through the interconnecting cable. These unwanted currents can cause
communications errors or damage equipment.
Be sure all equipment that you connect with a communications cable either shares a
common circuit reference or is isolated to prevent unwanted current flows. The shield must
be tied to the chassis ground or to pin 1 on the 9-pin connector. Tie the wiring terminal 2-0
V on the MicroMaster drive to the chassis ground.
Communications errors or damaged equipment can cause injury.
The two wires at the opposite end of the RS485 cable must be inserted into the MM4 drive
terminal blocks. To make the cable connection on a MM4 drive, remove the drive cover(s) to
access the terminal blocks. See the MM4 user manual for details about how to remove the
covers(s) of your specific drive.
B (P) A (N)
900
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication

===== PDF PAGE 901 =====
The terminal block connections are labeled numerically. Using a PROFIBUS connector on the
S7-1200 side, connect the A terminal of the cable to the drive terminal 15 (for an MM420) or
terminal 30 (MM440). Connect the B terminal of B (P) A (N) the cable connector to terminal
14 (MM420) or terminal 29 (MM440).
If the S7-1200 is a terminating node in the network, or if the connection is point-to-point, it
is necessary to use terminals A1 and B1 (not A2 and B2) of the connector since they allow
the termination settings to be set (for example, with DP connector type
6ES7972-0BA40-0X40).
WARNING
Risk of electric shock or electrocution
Some drives have high voltages. Failure to replace drive covers properly can result in electric
shock or electrocution.
Make sure the drive covers are replaced properly before supplying power to the unit.
Electric shock or electrocution can result in severe personal injury or death.
If the drive is configured as the terminating
node in the network, then termination and
bias resistors must also be wired to the
appropriate terminal connections. This
diagram shows examples of the MM4 drive
connections necessary for termination and
bias.
14
15
2
1
120 ohm
470 ohm 1.5K ohm
MM420
N
P
0 VDC
+10 VDC
29
30
2
1
120 ohm
470 ohm 1.5K ohm
MM440
N
P
0 VDC
+10 VDC
Setting up the MM4 drive
Before you connect a drive to the S7-1200, you must ensure that the drive has the following
system parameters. Use the keypad on the drive to set the parameters:
1. Reset the drive to factory settings (optional). P0010=30
P0970=1
If you skip step 1, then ensure that these parameters are set to the indicated
values.
USS PZD length = P2012 Index 0=(2, 4, 6, or
8)
USS PKW length = P2013 Index 0=4
2. Enable the read/write access to all parameters (Expert mode). P0003=3
3. Check the motor settings for your drive. The settings will vary according to
the motor(s) being used.
To set the parameters P304, P305, P307, P310, and P311, you must first set
parameter P010 to 1 (quick commissioning mode). When you are finished set­
ting the parameters, set parameter P010 to 0. Parameters P304, P305, P307,
P310, and P311 can only be changed in the quick commissioning mode.
P0304 = Rated motor voltage (V) 
P0305 = Rated motor current (A) 
P0307 = Rated motor power (W) 
P0310 = Rated motor frequency (Hz)
P0311 = Rated motor speed 
901
Communication processor and Modbus TCP
14.4 Universal serial interface (USS) communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 902 =====
4. Set the local/remote control mode. P0700 Index 0=5
5. Set selection of frequency set-point to USS on COM link. P1000 Index 0=5
6. Ramp up time (optional)
This is the time in seconds that it takes the motor to accelerate to maximum
frequency.
P1120=(0 to 650.00)
7. Ramp down time (optional)
This the time in seconds that it takes the motor to decelerate to a complete
stop.
P1121=(0 to 650.00)
8. Set the serial link reference frequency: P2000=(1 to 650 Hz)
9. Set the USS normalization: P2009 Index 0=0
10. Set the baud rate of the RS485 serial interface: P2010 Index 0= 4 (2400 baud)
5 (4800 baud)
6 (9600 baud)
7 (19200 baud
8 (38400 baud)
9 (57600 baud)
12 (115200 baud)
11. Enter the Slave address.
Each drive (a maximum of 31) can be operated over the bus.
P2011 Index 0=(0 to 31)
12. Set the serial link timeout.
This is the maximum permissible period between two incoming data tele­
grams. This feature is used to turn off the inverter in the event of a communic­
ations failure. Timing starts after a valid data telegram has been received. If a
further data telegram is not received within the specified time period, the
inverter will trip and display fault code F0070. Setting the value to zero
switches off the control. 
P2014 Index 0=(0 to 65,535 ms)
0=timeout disabled
13. Transfer the data from RAM to EEPROM: P0971=1 (Start transfer) Save the changes to
the parameter settings to EEPROM
14.5 Modbus communication
14.5.1 Overview of Modbus TCP and Modbus RTU communication
Modbus function codes
• A CPU operating as a Modbus TCP client or Modbus RTU master can read/write both data
and I/O states in a remote Modbus TCP server or Modbus RTU slave. Remote data can be
read and then processed in your program logic.
• A CPU operating as a Modbus TCP server or Modbus RTU slave allows a supervisory device
to read/write both data and I/O states in CPU memory. A Modbus TCP client or Modbus
RTU master can write new values into slave/server CPU memory that is available to your
program logic.
902
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 903 =====
WARNING
Avoiding security risks from physical network attacks
If an attacker can physically access your networks, the attacker can possibly read and write
data.
For example, I/O exchange through PROFIBUS, PROFINET, AS-i, or other I/O bus, GET/PUT,
T-Block, and communication modules (CMs) have no security features. You must protect
these forms of communication by limiting physical access. If an attacker can physically
access your networks using these forms of communication, the attacker can possibly read
and write data.
If you fail to protect these forms of communication, death or severe personal injury can
result.
For security information and recommendations, see the "Operational Guidelines” white
paper on the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
Table 14-51  Read data functions: Read remote I/O and program data
Modbus function code Read slave (server) functions - standard addressing
01 Read output bits: 1 to 2000 bits per request
02 Read input bits: 1 to 2000 bits per request
03 Read Holding registers: 1 to 125 words per request
04 Read input words: 1 to 125 words per request
Table 14-52  Write data functions: Write remote I/O and modify program data
Modbus function code Write slave (server) functions - standard addressing
05 Write one output bit: 1 bit per request
06 Write one holding register: 1 word per request
15 Write one or more output bits: 1 to 1968 bits per request
16 Write one or more holding registers: 1 to 123 words per request
• Modbus function codes 08 and 11 provide slave device communication diagnostic
information.
• Modbus function code 0 broadcasts a message to all slaves (with no slave response). The
broadcast function is not available for Modbus TCP, because communication is connection
based.
• Modbus function code 23 can Write and Read one or more holding registers: 1 to 121/125
(Write/Read) words per request. This function code is only available for Modbus TCP.
Table 14-53  Modbus network station addresses
Station Address
TCP station Station address IP address and port number
Standard station address 1 to 247RTU station
Extended station address 1 to 65535
903
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 904 =====
Modbus memory addresses
The actual number of Modbus memory addresses available depends on the CPU model, how
much work memory exists, and how much CPU memory is used by other program data. The
table below gives the nominal value of the address range.
Table 14-54  Modbus memory addresses
Station Address range
TCP station Standard memory address 10K
Standard memory address 10KRTU station
Extended memory address 64K
14.5.2 Modbus TCP
14.5.2.1 Overview
Modbus TCP (Transmission Control Protocol) is a standard network communication protocol
that uses the PROFINET connector on the CPU for TCP/IP communication. No additional
communication hardware module is required.
Modbus TCP uses Open User Communications (OUC) connections as a Modbus
communication path. Multiple client-server connections may exist in addition to the
connection between STEP 7 and the CPU. Mixed client and server connections are supported
up to the maximum number of connections allowed by the CPU model (Page 526). 
Each MB_SERVER connection must use a unique instance DB and IP port number. Only 1
connection per IP port is supported. Each MB_SERVER (with its unique instance DB and IP
port) must be executed individually for each connection.
A Modbus TCP client (master) must control the client-server connection with the
DISCONNECT parameter. The basic Modbus client actions are shown below:
1. Initiate a connection to a particular server (slave) IP address and IP port number
2. Initiate client transmission of a Modbus message and receive the server responses
3. When desired, initiate the disconnection of client and server to enable connection with a
different server. 
904
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 905 =====
,QGXVWULDO(WKHUQHW 
&606ZLWFK 0RGEXV7&3 
&OLHQW 
0RGEXV7&3 
6HUYHU 
UG3DUW\ 
0RGEXV7&3 
6HUYHU 
6&38 6&38 
Modbus TCP instructions and versions
The Modbus TCP instructions (Page 906) provide the capability to communicate between
Modbus TCP clients, Modbus TCP servers, and third-party Modbus TCP devices through a
switch. Older S7-1200 programs might use Legacy Modbus TCP instructions. (Page 1013)
STEP 7 provides different versions of the Modbus TCP instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System.
905
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 906 =====
14.5.2.2 Modbus TCP instructions
MB_CLIENT (Communicate using PROFINET as Modbus TCP client) instruction
Table 14-55  MB_CLIENT instruction
LAD / FBD SCL Description
"MB_CLIENT_DB"(
REQ:=_bool_in_,
DISCONNECT:=_bool_in_,
MB_MODE:=_usint_in_,
MB_DATA_ADDR:=_udint_in_,
MB_DATA_LEN:=_uint_in_,
RD_MB_DATA_ADDR:=_uint_in_,
RD_MB_DATA_LEN:=_uint_in_,
WR_MB_DATA_ADDR:=_uint_in_,
WR_MB_DATA_LEN:=_uint_in_,
DONE=>_bool_out_,
BUSY=>_bool_out_,
ERROR=>_bool_out_, STATUS=>_word_out_,
MB_DATA_PTR:=_variant_inout_,
CONNECT:=_variant_inout_,
RD_MB_DATA_PTR:=_variant_inout_,
WR_MB_DATA_PTR:
=_variant_inout_);
MB_CLIENT communicates as a
Modbus TCP client through the
PROFINET port on the S7-1200
CPU. No additional communic­
ation hardware module is
required.MB_CLIENT can make
a client-server connection,
send a Modbus function
request, receive a response,
and control the disconnection
from a Modbus TCP server. 
Table 14-56  Data types for the parameters
Parameter and type Data type Description
REQ In Bool FALSE = No Modbus communication request
TRUE = Request to communicate with a Modbus TCP server
DISCONNECT IN Bool The DISCONNECT parameter allows your program to control connection
and disconnection with a Modbus server device.
If DISCONNECT = 0 and a connection does not exist, then MB_CLIENT
attempts to make a connection to the assigned IP address and port num­
ber.
If DISCONNECT = 1 and a connection exists, then a disconnect operation is
attempted. Whenever this input is enabled, no other operation will be
attempted.
MB_MODE IN USInt Mode selection: Assigns the type of request (read, write, or diagnostic).
See the Modbus functions table below for details.
MB_DATA_ADDR IN UDInt Modbus starting Address: Assigns the starting address of the data to be
accessed by MB_CLIENT. See the following Modbus functions table for val­
id addresses.
MB_DATA_LEN IN UInt Modbus data Length: Assigns the number of bits or words to be accessed
in this request. See the following Modbus functions table for valid lengths
MB_DATA_PTR IN_OUT Variant Pointer to the Modbus data register: The register buffers data going to or
coming from a Modbus server. The pointer must assign a non-optimized
global DB or an M memory address.
CONNECT IN_OUT Variant Reference to a Data block structure that contains connection parameters
in the system data type "TCON_IP_v4". The following data types are also
supported: TCON_IP_V4_SEC, TCON_QDN and TCON_QDN_SEC. See
"Parameters for the PROFINET connection" (Page 551). 
906
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 907 =====
Parameter and type Data type Description
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error.
BUSY OUT Bool • 0 - No MB_CLIENT operation in progress
• 1 - MB_CLIENT operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the MB_CLIENT execution ended
with an error. The error code at the STATUS parameter is valid only during
the single cycle where ERROR = TRUE.
STATUS OUT Word Execution condition code
Modbus function 23
Description
With the Modbus function 23, the following is carried out in a job: 
1. Data is transferred from the CPU to the Modbus server and written into one or more
holding registers. 
2. Data is read from one or more holding registers of the Modbus server and transferred to
the CPU. 
The "MB_CLIENT" instruction supports the Modbus function 23 as of instruction version V6.0. 
Parameters
When the Modbus function 23 is used, the MB_MODE parameter must have the value 123. 
The parameters MB_DATA_ADDR, MB_DATA_LEN and MB_DATA_PTR are not used and must
have their default values as values.
When Modbus function 23 is used, six new parameters are used, which are described in the
table below. Each of these parameters starts with "RD_" or "WR_" to indicate that it belongs to
the read or write task. The default is that these parameters are hidden. When using Modbus
function 23, these six parameters must all be used. If you use another Modbus function, then
these six parameters must have the value 0 or they must be empty. Otherwise, the STATUS
value 16#818D is returned.
Table 14-57  Data types for the parameters
Parameter and type Data type Description
RD_MB_DATA_ADDR IN UInt Start address on the remote device as of which data is to be read.
Permitted values: 0 to 65535
RD_MB_DATA_LEN IN UInt Number of registers to be read from the remote device.
Permitted values: 1 to 125
WR_MB_DATA_ADDR IN UInt Start address on the remote device as of which data is to be written.
Permitted values: 0 to 65535
WR_MB_DATA_LEN IN UInt Number of registers to be written to the remote device.
Permitted values: 1 to 121
RD_MB_DATA_PTR IN_OUT Variant Pointer to a data buffer for the data to be read from the Modbus server.
The same data types as for MB_DATA_PTR are permitted as data types.
WR_MB_DATA_PTR IN_OUT Variant Pointer to a data buffer for the data to be written to the Modbus server.
The same data types as for MB_DATA_PTR are permitted as data types.
907
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 908 =====
STATUS parameter 
The meaning of the STATUS values 16#8383, 8189, 818A, 818B is expanded. The STATUS
value 16#818D is added. 
Upgrade project, upgrade instruction 
When you upgrade an existing project with MB_CLIENT instructions (e.g. instruction version
V5.2), the new instruction version is not automatically used in your program. To use Modbus
function 23, you must upgrade the instruction version manually.
REQ parameter
FALSE = No Modbus communication request
TRUE = Request to communicate with a Modbus TCP server
If no instance of MB_CLIENT is active and parameter DISCONNECT=0, when REQ=1 a new
Modbus request starts. If the connection is not already established, then a new connection is
made.
If the same instance of MB_CLIENT is executed again with DISCONNECT=0 and REQ=1, before
the completion of the current request, then no subsequent Modbus transmission will be
made. However, as soon as the current request is completed, a new request can be processed
if MB_CLIENT is executed with REQ=1. 
When the current MB_CLIENT communication request is complete, the DONE bit is TRUE for
one cycle. The DONE bit can be used as a time gate to sequence multiple MB_CLIENT
requests.
NOTE
Input data consistency during MB_CLIENT processing
Once a Modbus client initiates a Modbus operation, all the input states are saved internally
and are then compared on each successive call. The comparison is used to determine if this
particular call was the originator of the active client request. More than one MB_CLIENT call
can be performed using a common instance DB.
It is important that the inputs are not changed during the period of time that an MB_CLIENT
operation is actively being processed. If this rule is not followed, then an MB_CLIENT cannot
determine the active instance.
MB_MODE and MB_DATA_ADDR parameters select the Modbus communication function
The MB_CLIENT instruction uses an MB_MODE input rather than a function code.
MB_DATA_ADDR assigns the starting Modbus address of the remote data.
908
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 909 =====
The combination of MB_MODE and MB_DATA_ADDR determines the function code that is
used in the actual Modbus message. The following table shows the correspondence between
parameter MB_MODE, MB_DATA_ADDR, and Modbus function:
Table 14-58  Modbus functions
MB_MODE Modbus function Data length Operation and data MB_DATA_ADDR 
0 01 1 to 2000 Read output bits:
1 to 2000 bits per request
1 to 9999
101 01 1 to 2000 Read output bits:
1 to 2000 bits per request
00000 to 65535
0 02 1 to 2000 Read input bits:
1 to 2000 bits per request
10001 to 19999
102 02 1 to 2000 Read input bits:
1 to 2000 bits per request
00000 to 65535
0 03 1 to 125 Read Holding registers:
1 to 125 words per request
40001 to 49999 or
400001 to 465535
103 03 1 to 125 Read Holding registers:
1 to 125 words per request
00000 to 65535
0 04 1 to 125 Read input words:
1 to 125 words per request
30001 to 39999
104 04 1 to 125 Read input words:
1 to 125 words per request
00000 to 65535
1 05 1 Write one output bit:
One bit per request
1 to 9999
105 05 1 Write one output bit:
One bit per request
00000 to 65535
1 06 1 Write one holding register:
1 word per request
40001 to 49999 or
400001 to 465535
106 06 1 Write one holding register:
1 word per request
00000 to 65535
1 15 2 to 1968
Write multiple output bits:
2 to 1968 bits per request
1 to 9999
1 16 2 to 123 Write multiple holding registers:
2 to 123 words per request
40001 to 49999 or
400001 to 465535
2 15 1 to 1968 Write one or more output bits:
1 to 1968 bits per request
1 to 9999
115 15 1 to 1968 Write one or more output bits:
1 to 1968 bits per request
00000 to 65535
2 16 1 to 123 Write one or more holding registers:
1 to 123 words per request
40001 to 49999 or
400001 to 465535 
116 16 1 to 123 Write one or more holding registers:
1 to 123 words per request
00000 to 65535
11 11 0 Read the server communication status word and
event counter. The status word indicates busy (0 =
not busy, 0xFFFF = busy). The event counter is
incremented for each successful completion of a
message.
Both the MB_DATA_ADDR and MB_DATA_LEN
parameters of MB_CLIENT are ignored for this
function.
909
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 910 =====
MB_MODE Modbus function Data length Operation and data MB_DATA_ADDR 
80 08 1 Check server status with diagnostic code 0x0000
(Loopback test, server echoes the request)
1 word per request
81 08 1 Reset server event counter with diagnostic code
0x000A
1 word per request
123 23 1 to 121 (Write)
1 to 125 (Read)
Write holding registers of the remote device and
read holding registers of the remote device in one
job.
Note: This Modbus function is supported by
"MB_CLIENT" as of instruction version V6.0. The
parameters RD_MB_DATA_ADDR,
RD_MB_DATA_LEN, WR_MB_DATA_ADDR,
WR_MB_DATA_LEN, RD_MB_DATA_PTR
WR_MB_DATA_PTR are used for this purpose.
3 to 10,12
to 79,82 to
100,107 to
114,117 to
255
 Reserved 
NOTE
MB_DATA_PTR assigns a buffer to store data read/written to/from a Modbus TCP server
The data buffer can be located in a non-optimized global DB or M memory address.
For a buffer in M memory, use the Any Pointer format. This is in the format P#"Bit Address"
"Data Type" "Length", an example would be P#M1000.0 WORD 500.
MB_DATA_PTR parameter assigns a communication buffer
• MB_CLIENT communication functions:
– Read and write 1-bit data from Modbus server addresses (00001 to 09999)
– Read 1-bit data from Modbus server addresses (10001 to 19999)
– Read 16-bit word data from Modbus server addresses (30001 to 39999) and (40001 to
49999)
– Write 16-bit word data to Modbus server addresses (40001 to 49999)
• Word or bit sized data is transferred to/from the DB or M memory buffer assigned by
MB_DATA_PTR.
• If a DB is assigned as the buffer by MB_DATA_PTR, then you must assign data types to all
DB data elements.
– The 1-bit Bool data type represents one Modbus bit address
– 16-bit single word data types like WORD, UInt, and Int represent one Modbus word
address
– 32-bit double word data types like DWORD, DInt, and Real represent two Modbus word
addresses
910
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 911 =====
• Complex DB elements can be assigned by MB_DATA_PTR, such as
– Arrays
– Named structures where each element is unique.
– Named complex structures where each element has a unique name and a 16 or 32 bit
data type.
• No requirement that the MB_DATA_PTR data areas be in the same global data block (or M
memory area). You can assign one data block for Modbus reads, another data block for
Modbus writes, or one data block for each MB_CLIENT.
CONNECT parameter assigns data used to establish a PROFINET connection
You must use a global data block and store the required connection data before you can
reference this DB at the CONNECT parameter. 
1. Create a new global DB or use an existing global DB to store the CONNECT data. You can
use one DB to store multiple TCON_IP_v4 data structures. Each Modbus TCP client or
server connection uses a TCON_IP_v4 data structure. You reference the connection data at
the CONNECT parameter. 
2. Name the DB and a static variable with a helpful name. For example, name the data block
"Modbus connections" and a static variable "TCPactive_1" (for Modbus TCP client
connection 1).
3. In the DB editor, assign the system data type "TCON_IP_v4" in the Data Type column, for
the example static variable "TCPactive_1".
4. Expand the TCON_IP_v4 structure so you can modify the connection parameters, as
shown in the following image.
5. Modify data in the TCON_IP_v4 structure for an MB_CLIENT connection.
6. Enter the DB structure reference for the CONNECT parameter of MB_CLIENT. For the
example, this would be "Modbus connections".TCPactive_1.
Modify TCON_IP_V4 DB data for each MB_CLIENT connection
• InterfaceID: Using the Device configuration window, click on the CPU PROFINET port
image. Then click on the General properties tab and use the Hardware identifier that you
see there.
• ID: Enter a connection ID number between 1 and 4095. Modbus TCP communication is
made using underlying TCON, TDISCON, TSEND, and TRCV instructions, for OUC (Open
User Communication).
• ConnectionType: For TCP/IP, use the default 16#0B (decimal number = 11).
911
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 912 =====
• ActiveEstablished: This value must be 1 or TRUE. The connection is active in that
MB_CLIENT initiates Modbus communication.
• RemoteAddress: Enter the IP address of the target Modbus TCP server into the four ADDR
array elements. For example, enter 192.168.2.241, as in the previous image.
• RemotePort: The default is 502. This number is the IP port number of the Modbus server
that MB_CLIENT attempts to connect and communicate with. Some third-party Modbus
servers require that you use another port number.
• LocalPort: This value must be 0, for an MB_CLIENT connection.
Multiple client connections
A Modbus TCP client can support concurrent connections up to the maximum number of
Open User Communications connections allowed by the PLC. The total number of
connections for a PLC, including Modbus TCP Clients and Servers, must not exceed the
maximum number of supported Open User Communications connections (Page 526).
Individual concurrent client connections must follow these rules:
• Each MB_CLIENT connection must use a unique instance DB
• Each MB_CLIENT connection must assign a unique server IP address
• Each MB_CLIENT connection must assign a unique connection ID
• Unique IP port numbers may or may not be required depending upon the server
configuration
A different connection ID must be used with each instance DB. In summary, the instance DB
and the connection ID are paired together and must be unique for each connection.
Table 14-59  MB_CLIENT instance data block: User accessible static variables
Variable Data type Default description
Blocked_Proc_Timeout Real 3.0 Amount of time (in seconds) to wait upon a blocked Modbus client
instance before removing this instance as being ACTIVE. This can occur, for
example, when a client request has been issued and then application stops
executing the client function before completely finishing the request. The
maximum S7-1200 limit is 55 seconds.
MB_Unit_ID Word 255 Modbus unit identifier:
A Modbus TCP server is addressed using its IP address. As a result, the
MB_UNIT_ID parameter is not used for Modbus TCP addressing.
The MB_UNIT_ID parameter corresponds to the slave address in the Mod­
bus RTU protocol. If a Modbus TCP server is used for a gateway to a Modbus
RTU protocol, the MB_UNIT_ID can be used to identify the slave device con­
nected on the serial network. The MB_UNIT_ID would be used to forward
the request to the correct Modbus RTU slave address.
Some Modbus TCP devices may require the MB_UNIT_ID parameter to be
within a restricted range.
RCV_TIMEOUT Real 2.0 Time in seconds that the MB_CLIENT waits for a server to respond to a
request.
Connected Bool 0 Indicates whether the connection to the assigned server is connected or
disconnected: 1=connected, 0=disconnected
912
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 913 =====
Table 14-60  MB_CLIENT protocol errors
STATUS*
(W#16#)
Local and/or
remote errors
Error code in the
answer from
MB_SERVER
(B#16#)
Description
80C8 Local - No response of the server in the defined period. Check the connection to
the Modbus server. This error is only reported on completion of the con­
figured repeated attempts. 
If the "MB_CLIENT" instruction does not receive an answer with the origin­
ally transferred transaction ID (see static tag MB_TRANSACTION_ID) within
the defined period, this error code is output.
8380 Local - Received Modbus frame has incorrect format or too few bytes were
received.
8381 Remote 01 Function code is not supported.
Local - • The length of the Modbus frame in the frame header does not match
the number of received bytes.
• The number of bytes does not match the number of actually transmit­
ted bytes (only functions 1-4). For example, this is the case when
"MB_CLIENT" requests an odd number of words, but "MB_SERVER"
always sends an even number of words.
• The start address in the received frame does not match the saved start
address (functions 5, 6, 15, 16).
• The number of words does not match the number of actually transmit­
ted words (functions 15 and 16).
8382
Remote 03 Invalid length specification in received Modbus frame. Check the server
side.
Local - • Instruction version < V6.0: Error reading or writing data or access out­
side the address area of MB_DATA_PTR (Page 924).
• Instruction version >= V6.0: Error reading or writing data or access out­
side the address area of MB_DATA_PTR, RD_MB_DATA_PTR or
WR_MB_DATA_PTR.
8383
Remote 02 Error reading or writing data or access outside the address area of the
server
Local - • Invalid exception code received.
• A different data value was received than was originally sent by the cli­
ent (functions 5, 6 and 8).
• Invalid status value received (function 11)
8384
Remote 03 Error in data value for function 5
Local - • Diagnostics code not supported.
• A different subfunction code was received than was originally sent by
the client (function 8).
8385
Remote 03 Diagnostics code not supported
8386 Local - Received function code does not match the one sent originally.
8387 Local - The protocol ID of the Modbus TCP frame received by the server is not "0".
8388 Local - The Modbus server sent a different data length than was requested. This
error occurs only when using the Modbus functions 5, 6, 15 or 16.
* The status codes can be displayed as integer or hexadecimal values in the program editor. For information on switching the
display formats, refer to "See also".
913
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 914 =====
Table 14-61  MB_CLIENT execution condition codes 1
STATUS
(W#16#) 
MB_CLIENT parameter errors
7001 MB_CLIENT is waiting for a Modbus server response to a connect or disconnect request, on the assigned TCP
port. This code is only returned for the first execution of a connect or disconnect operation.
7002 MB_CLIENT is waiting for a Modbus server response to a connect or disconnect request, for the assigned TCP
port. This will be returned for any subsequent executions, while waiting for completion of a connect or dis­
connect operation.
7003 A disconnect operation has successfully completed (Only valid for one PLC scan).
80C8 The server has not responded in the assigned time. MB_CLIENT must receive a response using the transac­
tion ID that was originally transmitted within the assigned time or this error is returned. Check the connec­
tion to the Modbus server device. 
This error is only returned after retries (if applicable) have been attempted.
8188 The MB_MODE parameter has an invalid value.
8189 • Instruction version < V6.0: Invalid addressing of data at the MB_DATA_ADDR parameter.
• Instruction version >= V6.0: Invalid addressing of data at the MB_DATA_ADDR, RD_MB_DATA_ADDR or
WR_MB_DATA_ADDR parameter
818A • Instruction version < V6.0: Invalid data length at the MB_DATA_LEN parameter.
• Instruction version >= V6.0: Invalid data length at the MB_DATA_LEN, RD_MB_DATA_LEN or
WR_MB_DATA_LEN parameter
818B Invalid pointer to the DATA_PTR area. This can be the combination of MB_DATA_ADDRESS + MB_DATA_LEN.
818C Pointer DATA_PTR points to an non-optimized DB area (must be a non-optimized DB area or M memory
area)
818D One or more parameters do not have their default value but are not used with the specified Modbus func­
tion.
Example: If MB_MODE has the value 123, MB_DATA_ADDR and MB_DATA_LEN must have the value 0 and
MB_DATA_PTR must be empty. If MB_MODE has a value other than 123, all parameters that begin with
"RD_" or "WR_" must have the value 0 or be empty.
8200 The port is busy processing an existing Modbus request. 
8380 Received Modbus frame is incorrect or too few bytes have been received.
8387 The assigned Connection ID parameter is different from the ID used for previous requests. There can only be
a single Connection ID used within each MB_CLIENT instance DB.
This code is also returned as an internal error if the Modbus TCP protocol ID received from a server is not 0.
8388 A Modbus server returned a quantity of data that is different than what was requested. This code applies to
Modbus functions 15 or 16 only.
1 In addition to the MB_CLIENT errors listed above, errors can be returned from the underlying T block communication instruc­
tions (TCON, TDISCON, TSEND, and TRCV).
MB_SERVER (Communicate using PROFINET as Modbus TCP server) instruction
Table 14-62  MB_SERVER instruction
LAD / FBD SCL Description
"MB_SERVER_DB"(
   DISCONNECT:=_bool_in_,
   CONNECT:=_variant_in_,
   NDR=>_bool_out_,
   DR=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   MB_HOLD_REG:=_variant_inout_);
MB_SERVER communicates as a Modbus TCP
server through the PROFINET port on the
S7-1200 CPU. No additional communication
hardware module is required.
MB_SERVER can accept a request to connect
with Modbus TCP client, receive a Modbus
function request, and send a response mes­
sage. 
914
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 915 =====
Table 14-63  Data types for the parameters
Parameter and type Data type Description
DISCONNECT IN Bool MB_SERVER attempts to make a "passive" connection with a partner device. This
means that the server is passively listening for a TCP connection request from
any requesting IP address.
If DISCONNECT = 0 and a connection does not exist, then a passive connection
can be initiated.
If DISCONNECT = 1 and a connection exists, then a disconnect operation is initi­
ated. This parameter allows your program to control when a connection is
accepted. Whenever this input is enabled, no other operation will be attempted.
CONNECT IN Variant Reference to a Data block structure that contains connection parameters in the
system data type "TCON_IP_v4". The following data types are also supported:
TCON_IP_V4, TCON_QDN and TCON_QDN_SEC. See "Parameters for the
PROFINET connection" (Page 551). 
MB_HOLD_REG IN_OUT Variant Pointer to the MB_SERVER Modbus holding register: The holding register must
either be a non-optimized global DB or an M memory address. This memory
area is used to hold the data a Modbus client is allowed to access using Modbus
register functions 3 (read), 6 (write), 16 (write), and 23 (write/read).
NDR OUT Bool New Data Ready: 0 = No new data, 1 = Indicates that new data has been written
by a Modbus client
DR OUT Bool Data Read: 0 = No data read, 1 = Indicates that data has been read by a Modbus
client.
ERROR OUT Bool The ERROR bit is TRUE for one scan, after MB_SERVER execution ended with an
error. The error code at the STATUS parameter is valid only during the single
cycle where ERROR = TRUE.
STATUS OUT Word Execution condition code
CONNECT parameter assigns data used to establish a PROFINET connection
You must use a global data block and store the required connection data before you can
reference this DB at the CONNECT parameter. 
1. Create a new global DB or use an existing global DB to store the CONNECT data. You can
use one DB to store multiple TCON_IP_v4 data structures. Each Modbus TCP client or
server connection uses a TCON_IP_v4 data structure. You reference the connection data at
the CONNECT parameter. 
2. Name the DB and a static variable with a helpful name. For example, name the data block
"Modbus connections" and a static variable "TCPpassive_1" (for Modbus TCP server
connection 1).
3. In the DB editor, assign the system data type "TCON_IP_v4" in the Data Type column, for
the example static variable "TCPactive_1".
4. Expand the TCON_IP_v4 structure so you can modify the connection parameters, as
shown in the following image.
5. Modify data in the TCON_IP_v4 structure for an MB_SERVER connection.
6. Enter the DB structure reference for the CONNECT parameter of MB_SEVER. For the
example, this would be "Modbus connections".TCPpassive_1.
915
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 916 =====
Modify TCON_IP_V4 DB data for each MB_SERVER connection
• InterfaceID: Using the Device configuration window, click on the CPU PROFINET port
image. Then click on the General properties tab and use the Hardware identifier that you
see there.
• ID: Enter a number between 1 and 4095 that is unique for this connection. Modbus TCP
communication is made using underlying TCON, TDISCON, TSEND, and TRCV instructions,
for OUC (Open User Communication). Up to eight simultaneous OUC connections are
allowed.
• ConnectionType: For TCP/IP, use the default 16#0B (decimal value = 11).
• ActiveEstablished: This value must be 0 or FALSE. The connection is passive in that
MB_SERVER is waiting for a communication request from a Modbus client.
• RemoteAddress: There are two options.
– Use 0.0.0.0 and MB_CLIENT will respond to a Modbus request from any TCP client
– Enter the IP address of a target Modbus TCP client and MB_CLIENT only responds to a
request originating from this client's IP address. For example, enter 192.168.2.241, as
in the previous image.
• RemotePort: This value must be 0, for an MB_SERVER connection.
• LocalPort: The default is 502. This number is the IP port number of the Modbus client that
MB_SERVER attempts to connect and communicate with. Some third-party Modbus clients
require another port number.
916
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 917 =====
Modbus and process image addresses
MB_SERVER allows incoming Modbus function codes (1, 2, 4, 5, and 15) to read/write
bits/words directly in the input/output process image. For data transfer function codes (3, 6,
and 16), the MB_HOLD_REG parameter must be defined as a data type larger than a byte. The
following table shows the mapping of Modbus addresses to the process image in the CPU.
Table 14-64  Mapping of Modbus addresses to the process image
Modbus functions S7-1200
Codes Function Data area Address range Data area CPU address
01 Read bits Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
02 Read bits Input 10001 To 18192 Input Process Image I0.0 to I1023.7
04 Read words Input 30001 To 30512 Input Process Image IW0 to IW1022
05 Write bit Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
15 Write bits Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
Incoming Modbus message function codes function codes (3, 6, and 16) read/write words in
a Modbus holding register, which can be in M memory or a data block. The type of holding
register is specified by the MB_HOLD_REG parameter.
NOTE
MB_HOLD_REG parameter assignment
Modbus holding registers defined as arrays of word, integer, wide character, unsigned
integer, byte, short integer, unsigned short integer, character, double word, double integer,
unsigned double integer, or real can be placed in any memory area.
You must place Modbus holding registers that you defined as structures in non-optimized
DBs.
For a Modbus holding register in M memory, use the Any Pointer format. This is in the format
P#"Bit Address" "Data Type" "Length". An example would be P#M1000.0 WORD 500.
The following table shows examples of Modbus addresses to holding register mapping used
for Modbus function codes 03 (read words), 06 (write word), and 16 (write words). The
actual upper limit of DB addresses is determined by the maximum work memory limit and M
memory limit, for each CPU model.
WARNING
Risks with access to the process image
Each Modbus TCP client has read and write access to the process image inputs and outputs,
and to the data block or bit memory area defined by the Modbus holding register.
Unauthorized read and write operations can change PLC variables into invalid values and
disrupt process operations. 
To reduce the risk of unauthorized access, restrict access to an IP address of a specific
Modbus client. For information on additional industrial security measures that can be
implemented, please visit the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
Disruption of process operations can result in death, severe injury and/or property damage.
917
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 918 =====
Table 14-65  Mapping examples of Modbus address to CPU memory address
MB_HOLD_REG parameter examplesModbus Address
P#M100.0 Word 5 P#DB10.DBx0.0 Word 5 "Recipe".ingredient
40001 MW100 DB10.DBW0 "Recipe".ingredient[1]
40002 MW102 DB10.DBW2 "Recipe".ingredient[2]
40003 MW104 DB10.DBW4 "Recipe".ingredient[3]
40004 MW106 DB10.DBW6 "Recipe".ingredient[4]
40005 MW108 DB10.DBW8 "Recipe".ingredient[5]
Modbus Application Protocol header
The Modbus Application Protocol header is the first seven bytes of every Modbus TCP
message. This header contains the Transaction Identifier, Protocol Identifier, Length, and Unit
Identifier. The MB_SERVER instruction response message contains the same values for the
Transaction Identifier, Protocol Identifier, and Unit Identifier that were received in the
Modbus request message. The Length field is calculated by the MB_SERVER instruction.
Multiple server connections
Multiple server connections may be created. A single PLC can establish concurrent
connections to multiple Modbus TCP clients.
A Modbus TCP server can support concurrent connections up to the maximum number of
Open User Communications connections allowed by the PLC. The total number of
connections for a PLC, including Modbus TCP Clients and Servers, must not exceed the
maximum number of supported Open User Communications connections (Page 526). The
Modbus TCP connections may be shared between Client and Server type connections.
Individual concurrent server connection must follow these rules:
• Each MB_SERVER connection must use a unique instance DB.
• Each MB_SERVER connection must assign a unique IP port number. Only 1 connection per
port is supported.
• Each MB_SERVER connection must assign a unique connection ID.
• The MB_SERVER must be called individually for each connection (with its respective
instance DB).
918
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 919 =====
The connection ID must be unique for each individual connection. A single, connection ID
must be used with each individual instance DB. The instance DB and the connection ID are
paired together and must be unique for every connection.
Table 14-66  Modbus diagnostic function codes
MB_SERVER Modbus diagnostic functions 
Codes Sub-function Description
08 0x0000 Return query data echo test: The MB_SERVER will echo back to a Modbus client a data word that is
received. 
08 0x000A Clear communication event counter: The MB_SEVER will clear the communication event counter
that is used for Modbus function 11.
11 Get communication event counter: The MB_SERVER uses an internal communication event counter
for recording the number of successful Modbus read and write requests that are sent to the Mod­
bus server. The counter does not increment on any request for Function 8, Function 11, or any
request that results in a communication error.
The broadcast function is not available for Modbus TCP, because only one client-server connection
exists at any one time.
MB_SERVER instruction data block (DB) variables
This table shows the public static variables that are stored in the MB_SERVER instance data
block and can be used in your program
Table 14-67  MB_SERVER public static variables
Variable Data type Default Description
HR_Start_Offset Word 0 Assigns the starting address of the Modbus Holding register 
Request_Count Word 0 The number of all requests received by this server.
Server_Message_Count Word 0 The number of requests received for this specific server.
Xmt_Rcv_Count Word 0 The number of transmissions or receptions that have encountered an
error. Also, incremented if a message is received that is an invalid Mod­
bus message.
Exception_Count Word 0 Modbus specific errors that require a returned exception
Success_Count Word 0 The number of requests received for this specific server that has no pro­
tocol errors.
Connected Bool 0 Indicates whether the connection to the assigned client is connected or
disconnected: 1=connected, 0=disconnected
QB_Start UInt 0 The starting address of the output bytes to which the CPU can write (QB0
to QB65535)
QB_Count UInt 65535 The number of bytes to which a remote device can write. If QB_Count =
0, a remote device cannot write to the outputs.
Example: To allow only QB10 through QB17 to be writable, QB_Start = 10
and QB_Count = 8.
QB_Read_Start UInt 0 The starting address of the output bytes to which the CPU can read (QB0
to QB65535)
QB_Read_Count UInt 65535 The number of output bytes from which a remote device can read. If
QB_Count = 0, a remote device cannot read from the outputs. Example:
To allow only QB10 through QB17 to be readable, QB_Start = 10 and
QB_Count = 8.
919
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 920 =====
Variable Data type Default Description
IB_Read_Start UInt 0 The starting address of the input bytes to which the CPU can read (IB0 to
IB65535)
IB_Read_Count UInt 65535 The number of input bytes from which a remote device can read. If
IB_Count = 0, a remote device cannot read from the inputs. Example: To
allow only IB10 through IB17 to be readable, IB_Start = 10 and IB_Count
= 8.
NDR_immediate Bool FALSE Identical meaning as the parameter NDR (New Data Ready). The
MB_SERVER updates the "NDR_immediate" in the same call that processes
a Modbus TCP write request.
DR_immediate Bool FALSE Identical meaning as the parameter DR (Data Read). The MB_SERVER
updates the "DR_immediate" in the same call that processes a Modbus
TCP write request.
Your program can write data to the control Modbus server operations and the following
variables:
• HR_Start_Offset
• QB_Start
• QB_Count
• QB_Read_Start
• QB_Read_Count
• IB_Read_Start
• IB_Read_Count
Version requirements for MB_SERVER instruction data block (DB) variables availability are as
follows:
Table 14-68  MB_SERVER instruction data block (DB) variables availability version requirements: Instruc­
tion, TIA Portal, and S7‑1200 CPU 
MB_SERVER instruction
version
TIA Portal version S7-1200 CPU firmware
(FW) version
Data block variables
QB_Start4.2 V14 SP1 CPU FW V4.0 or later
QB_Count
QB_Start
QB_Count
QB_Read_Start
QB_Read_Count
IB_Read_Start
IB_Read_Count
NDR_immediate
5.0 or later
V15 or later CPU FW V4.2 or later
DR_immediate
HR_Start_Offset
Modbus holding register addresses begin at 40001. These addresses correspond to the
beginning PLC memory address of the holding register. However, you can use the
"HR_Start_Offset" variable to start the beginning Modbus holding register address at another
number instead of 40001.
920
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 921 =====
For example, if the holding register starts at MW100 and is 100 words long. An offset of 20
specifies a beginning holding register address of 40021 instead of 40001. Any address less
than 40021 or greater than 40119 results in an addressing error.
Table 14-69  Example of Modbus holding register addressing
HR_Start_Offset Address Minimum Maximum 
Modbus address (Word) 40001 400990
S7-1200 address MW100 MW298
Modbus address (Word) 40021 4011920
S7-1200 address MW100 MW298
HR_Start_Offset is word data in the MB_SERVER instance data block that assigns the starting
address of the Modbus holding register. You can set this public static variable by using the
parameter helper drop list, after MB_SERVER is placed in your program.
For example, after you place MB_SERVER in a LAD network, you can go to a previous network
and assign HR_Start_Offset. The start address must be assigned prior to execution of
MB_SERVER.
Entering a Modbus server
variable using the default DB name:
1. Set the cursor in the parameter field and
type an m character.
2. Select "MB_SERVER_DB" from the drop list
of DB names.
3. Select "MB_SERVER_DB.HR_Start_Offset"
from the drop list of DB variables.
Access to data areas in data blocks (DB) instead of direct access to Modbus addresses
You can access data areas in DBs. In the global DB "Attributes" Property page, you must
deselect the "Only store in load memory" and "Optimized block access" check boxes.
If a Modbus request arrives and you did not define a data area for the Modbus data type of
the corresponding function code, the MB_SERVER instruction treats the request as in previous
instruction versions: You access process images and holding registers directly.
If you have defined a data area for the Modbus data type of the function code, the
MB_SERVER instruction reads from or writes to that data area. Whether it reads or writes
depends on the job type.
921
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 922 =====
NOTE
If a data area is configured, the MB_SERVER instruction ignores the offsets or ranges
configured by the static variables in the instance data block that corresponds to the data_type
of the data area. Those offsets and ranges only apply to the process image or the memory
referenced by MB_HOLD_REG. The data area start and length parameters provide its own way
of defining offsets and ranges
For one individual Modbus request, you can only read from or write to one data area. If, for
example, you want to read holding registers that extend over multiple data areas, you require
multiple Modbus requests.
These are the rules for defining data areas:
• You can define up to eight data areas in different DBs; each DB must only contain one data
area. An individual MODBUS request can only read from precisely one data area or write to
precisely one data area. Each data area corresponds to one MODBUS address area. You
define the data areas in the "Data_Area_Array" static tag of the instance DB.
• If you want to use less than eight data areas, you must place the required data areas one
behind the other, without any gaps. The first blank entry in the data areas ends the data
area search during processing. If, for example, you define the field elements 1, 2, 4, and
5, the "Data_Area_Array" only recognizes field elements 1 and 2. as field element 3 is
empty.
• The Data_Area_Array field consists of eight elements: Data_Area_Array[1] to
Data_Area_Array[8]
• Each field element Data_Area_Array[x], 1 <= x <= 8, is a UDT of the type MB_DataArea and
is structured as follows:
Parameter Data type Meaning
data_ type UInt Identifier for the MODBUS data type that is mapped to this data area:
– 0: Identifier for an empty field element or an unused data area. In
this case, the values of db, start and length are irrelevant.
– 1: Process image output (used with function codes 1, 5, and 15)
– 2: Process image input (used with function code 2)
– 3: Holding register (used with function codes 3, 6, and 16)
– 4: Input register (used with function code 4)
Note: If you have defined a data area for a MODBUS data type, the
instruction MB_SERVER can no longer access this MODBUS data type
directly. If the address of a MODBUS request for such a data type does
not correspond to a defined data area, a value of W#16#8383 is
returned in STATUS.
db UInt Number of the data block to which the MODBUS register or bits sub­
sequently defined are mapped
The DB number must be unique in the data areas. The same DB num­
ber must not be defined in multiple data areas.
In the global DB "Attributes" Property page, you must deselect the
"Only store in load memory" and "Optimized block access" check
boxes.
Data areas also start with the byte address 0 of the DB.
Permitted values: 1 to 60999
922
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 923 =====
Parameter Data type Meaning
start UInt First MODBUS address that is mapped to the data block starting from
address 0.0
Permitted values: 0 to 65535
length UInt Number of bits (for the values 1 and 2 of data_type) or number of
registers (for the values 3 and 4 of data_type)
The MODBUS address areas of one and the same MODBUS data type
must not overlap.
Permitted values: 1 to 65535
Examples of the definition of data areas:
• First example: data_type = 3, db = 1, start = 10, length = 6
The CPU maps the holding registers (data_type = 3) in data block 1 (db = 1), placing the
Modbus address 10 (start = 10) at data word 0 and the last valid Modbus address 15
(length = 6) at data word 5.
• Second example: data_type = 2, db = 15, start = 1700, length = 112
The CPU maps the inputs (data_type = 2) in data block 15 (db = 15), placing the Modbus
address 1700 (start = 1700) at data word 0 and the last valid Modbus address 1811
(length = 112) at data word 111.
Condition codes
Table 14-70  MB_SERVER execution condition codes 1
STATUS
(W#16#) 
Response code to
Modbus server
(B#16#)
Modbus protocol errors
7001 MB_SERVER is waiting for a Modbus client to connect to the assigned TCP port. This code
is returned on the first execution of a connect or disconnect operation.
7002 MB_SERVER is waiting for a Modbus client to connect to the assigned TCP port. This code
is returned for any subsequent executions, while waiting for completion of a connect or
disconnect operation.
7003 A disconnect operation has successfully completed (Only valid for one PLC scan).
8187 MB_HOLD_REG is not valid, could be pointing into an optimized DB, or is pointing to an
area of less than 2 bytes.
818C Pointer MB_HOLD_REG points to a non-optimized DB area (must be a non-optimized glob­
al DB area or M memory area) or Blocked process timeout exceeds the limit of 55 seconds.
(S7-1200 specific)
8381 01 Function code not supported
8382 03 Error in data length: 
• Invalid length specification in received Modbus frame. 
• The frame length entered in the header of the Modbus frame does not match the
number of actually received bytes. 
• The number of bytes entered in the header of the Modbus frame does not match the
number of actually received bytes (functions 15 and 16).
8383 02 Data address error or access outside the bounds of the MB_HOLD_REG address area
923
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 924 =====
STATUS
(W#16#) 
Response code to
Modbus server
(B#16#)
Modbus protocol errors
8384 03 Data value error
8385 03 Data diagnostic code not supported (function code 08)
8389 Invalid data area definition:
• Invalid data_type value
• DB number invalid or does not exist:
– Invalid db value
– DB number does not exist
– DB number is already used by another data area
– DB with optimized access
– DB is not located in the work memory
• Invalid length value
• Overlapping of MODBUS address ranges that belong to the same MODBUS data type
1 In addition to the MB_SERVER errors listed above, errors can be returned from the
underlying T block communication instructions (TCON, TDISCON, TSEND, and TRCV).
MB_RED_CLIENT (Redundant communication over PROFINET as a Modbus TCP client)
You can use this instruction to establish a connection between an S7-1200 CPU and a device
that supports the Modbus TCP protocol.
Table 14-71  MB_RED_CLIENT instruction
LAD / FBD SCL Description
"MB_RED_CLIENT_DB"(
    REG_KEY:=_string_in_,
    USE_ALL_CONN:=_bool_in_
    REQ:=_bool_in_,
    DISCONNECT:=_bool_in_,
    MB_MODE:=_usint_in_,
    MB_DATA_ADDR:=_udint_in_,
    MB_DATA_LEN:=_uint_in_,
    LICENSED=>_bool_out_
    IDENT_CODE=>_string_out_
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS_0A=>_word_out_,
    STATUS_1A=>_word_out_,
    STATUS_0B=>_word_out_,
    STATUS_1B=>_word_out_,
    RED_ERR_S7=>_bool_out_,
    RED_ERR_DEV=>_bool_out_,
    TOT_COM_ERR=>_bool_out_,
    MB_DATA_PTR:=_variant_inout_);
The MB_RED_CLIENT instruction com­
municates as a Modbus TCP client over
the PROFINET connection.
You use the instruction MB_RED_CLIENT
to establish a redundant connection
between the client and the server, send
Modbus requests, receive responses,
and control connection termination by
the Modbus TCP client.
924
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 925 =====
Table 14-72  Data types for the parameters
Parameter and type Data type Description
REG_KEY 1 IN STRING[17] Registration code for licensing
The MB_RED_CLIENT instruction must be licensed on each CPU individu­
ally.
USE_ALL_CONN IN Bool Specify the number of configured connections over which the frame is to
be sent:
• 0: Send frame over one connection, switch to next connection only in
case of error
• 1: Send frame over all configured connections
REQ IN Bool Modbus query to the Modbus TCP server
The REQ parameter is level-controlled. This means that as long as the
input is set (REQ = TRUE), the instruction sends communication requests.
If the connection has not been established yet, it is established now, and
the Modbus frame is sent immediately thereafter.
Changes to the input parameters will not become effective until the server
has responded, or an error message has been output.
If the parameter REQ is set again during an ongoing Modbus request, no
additional transmission takes place afterwards.
DISCONNECT IN Bool With this parameter, you control the establishment and termination of the
connection to the Modbus server:
• 0: Establish communication connection to the connection partner con­
figured at the CONNECT parameter (see CONNECT parameter).
• 1: Disconnect the communication connection. No other function is
executed during connection termination. The value 0003 is output at
the STATUS_x parameter after successful connection termination.
MB_MODE 2 IN USInt Selects the mode of the Modbus request (read, write or diagnostics) or dir­
ect selection of a Modbus function
MB_DATA_ADDR 2 IN UDInt Modbus address depending on MB_MODE
MB_DATA_LEN IN UInt Data length: Number of bits or registers for the data access
MB_DATA_PTR 2 IN_OUT Variant Pointer to a data buffer for the data to be received from the Modbus serv­
er or to be sent to the Modbus server.
LICENSED 1 OUT Bool • 0: Instruction is not licensed
• 1: Instruction is licensed
IDENT_CODE 1 OUT STRING[18] Identification for licensing. Use this string to request the REG_KEY registra­
tion code.
DONE OUT Bool The bit at the DONE output parameter is set to "1" as soon as the activated
Modbus job is completed without errors on at least one connection.
BUSY OUT Bool • 0: No Modbus request in progress
• 1: Modbus request being processed
The BUSY output parameter is not set during connection establishment
and termination.
1 Refer to the "Licensing" section below for further information.
2 Refer to the "Input parameters: MB_MODE, MB_DATA_ADDR, MB_DATA_LEN, and MB_DATA_PTR" section below for further
information.
3 Refer to the "Output parameters: STATUS_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR" section below for further
information.
925
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 926 =====
Parameter and type Data type Description
ERROR OUT Bool • 0: No error
• 1: The activated Modbus job could not be transmitted successfully on
any of the configured connections. The cause of error is indicated by
the STATUS_x parameter.
STATUS_0A 3 OUT Word Detailed status information of the instruction on connection 0A.
STATUS_1A 3 OUT Word Detailed status information of the instruction on connection 1A.
STATUS_0B 3 OUT Word Detailed status information of the instruction on connection 0B.
STATUS_1B 3 OUT Word Detailed status information of the instruction on connection 1B.
RED_ERR_S7 3 OUT Bool • 0: No redundancy error in SIMATIC
• 1: Redundancy error in SIMATIC
RED_ERR_S7 3 OUT Bool • 0: No redundancy error on side of link partner
• 1: Redundancy error on side of link partner
RED_ERR_S7 3 OUT Bool • 0: At least 1 configured connection is established
• 1: Complete loss of communication, all configured connections are ter­
minated
1 Refer to the "Licensing" section below for further information.
2 Refer to the "Input parameters: MB_MODE, MB_DATA_ADDR, MB_DATA_LEN, and MB_DATA_PTR" section below for further
information.
3 Refer to the "Output parameters: STATUS_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR" section below for further
information.
NOTE
Consistent input data during an MB_RED_CLIENT call
When a Modbus client instruction is called, the values of the input parameters are stored
internally. The values must not be changed while the frame is being processed.
Multiple client connections
The CPUs can process multiple Modbus TCP client connections. The maximum number of
connections depends on the CPU being used and can be found in the technical specifications
of the CPU. The total number of connections of one CPU, including those of the Modbus TCP
clients and server must not exceed the maximum number of supported connections.
With individual client connections, remember the following rules:
• Each MB_RED_CLIENT connection must use a unique instance DB.
• For each MB_RED_CLIENT connection, a unique server IP address must be specified.
• Each MB_RED_CLIENT connection requires a unique connection ID. The connection IDs
must be unique throughout the CPU.
926
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 927 =====
Operation and redundancy
The communication nodes can be designed as standalone or redundant. If one of the
partners is designed as standalone, we refer to it as single-sided redundancy. If both partners
are designed redundantly, we refer to it as double-sided redundancy:
• Single-sided redundancy:
– Description: One connection each must be configured for each connection between
the communication partners. The connection points of the SIMATIC S7 are referred to
as 0 and 1; the connection points of the communication partner are referred to as A
and B. The R-CPU or H-CPU 1 refers to the connection point 0, the R-CPU or H-CPU 2
refers to the connection point 1.
– Configuration: If the S7 is designed redundantly, one connection is created from the S7
connection point 0 to junction A of the link partner (Connection from the S7
connection point 0 to the partner/node A => connection 0A), and one connection from
the S7 connection point 1 to junction A of the link partner (Connection from the S7
connection point 1 to the partner/node A => connection 1A). The figure illustrates the
connection designations:
Figure 14-1  Single-sided redundancy S7
927
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 928 =====
– If the S7 is designed as standalone and the link partner is designed redundantly, one
connection is created from the S7 connection point 0 to junction A of the link partner
(connection from the S7 connection point 0 to the partner/node A => connection 0A),
and one connection from the S7 connection point 0 to junction B of the link partner
(connection from the S7 connection point 0 to the partner/node B => connection 0B).
The figure illustrates the connection designations:
Figure 14-2  Single-sided redundancy partner
928
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 929 =====
• Double-sided redundancy:
– Description: One connection each must be configured for each connection between
the communication partners. The connection points of the SIMATIC S7 are referred to
as 0 and 1; the connection points of the communication partner are referred to as A
and B.
The R-CPU or H-CPU 1 refers to the connection point 0 the R-CPU or H-CPU 2 refers to
the connection point 1.
– Configuration: In the case of double-sided redundancy, two connections are created
from connection point 0 (connection from the S7 connection point 0 to the
partner/node A => connection 0A and connection from the S7 connection point 0 to
the partner/node B => connection 0B), and two connections from connection point 1
of the S7 to the junctions A and B of the link partner (connection from the S7
connection point 1 to the partner/node A => connection 1A and connection from the
S7 connection point 1 to the partner/node B => connection 1B). The figure illustrates
the connection designations:
Figure 14-3  Double-sided redundancy
• Frame processing: The frames can be sent via one or via all configured connections:
– Send frames via one connection: The MODBUS frame is sent via one - the currently
active - connection with the setting USE_ALL_CONN = FALSE. In case of a timeout (no
response from the server) or a connection fault an attempt is made to send the frame
via the other (maximum 4) configured connections. The sequence is then 0A, 1A, 0B
and 1B. If a frame was transmitted successfully via a connection, this connection is
marked as "active" and the further frame traffic is executed via this connection. In the
case of a connection fault of the active connection it is again attempted to send the
frame via all configured connections. If all send attempts fail, ERROR and STATUS_x are
set accordingly.
If a response frame was received, a plausibility check is executed. If this check is
successful, the required actions are performed and the job is executed without errors;
the output DONE is set. If errors are detected during the check, the job is ended
without errors, the bit ERROR is set and an error number is displayed at STATUS_x. In
this case no new attempt is made to send the frame on the next configured
929
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 930 =====
connection. A switchover to the other configured connections only takes place if a
connection fault was detected or no response was received. 
– Sending frames via all connections: The MODBUS frame is sent via all configured,
established connections with the setting USE_ALL_CONN = TRUE. A validity check is
performed after the response frame has been received on one of the connections. If
this check is successful, the required actions are performed. If a valid response frame
was received on at least one connection, the output DONE is set.
• Redundancy outputs RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR:
– The redundancy bits RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR are set based on
the states of the status outputs:
Figure 14-4  Display of the interrupt bits for redundancy setup on both sides
Figure 14-5  Display of the interrupt bits for redundancy setup on one side
930
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 931 =====
NOTE
Port numbers for client and server
The Modbus client uses a port number starting at 2000. The Modbus server is usually
addressed over the port number 502.
Parameter assignment
You can use the MB_RED_CLIENT instruction V1.0 and V1.1 for S7-1200. The CPU implements
the connections over the local interface of the CPU or CM/CP. The CPU configures and
establishes the connections using the TCON_IP_V4 structure.
Configuration of MB_RED_CLIENT: You make the following settings using the configuration
dialog of the MB_RED_CLIENT instruction:
• Connection parameters for the connections 0A, 1A, 0B and 1B (Refer to "Operation and
Redundancy", above, for more information on redundancy configuration.)
• Internal parameter (optional)
You can open the configuration dialog with the MB_RED_CLIENT instruction or through the
technology objects:
Figure 14-6  Parameterized client connection
931
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 932 =====
Figure 14-7  Configured client connection
Tag Start value Description
Configured connections
Interface ID 64 HW identifier of the PN interface used
Connection ID 16#0000 Connection IDs for the connections used
These connection IDs must be unique throughout the CPU.
Local port 0 Local port number of the client. By default, no port number is entered for
the client.
Remote IP 0.0.0.0 Remote IP address of the server
Remote port 502 Remote port number of the server
The default port for Modbus/TCP server is 502.
Configured connections
Interface ID 64 HW identifier of the PN interface used
Connection ID 16#0000 Connection IDs for the connections used
These connections are configured in the network view.
Figure 14-8  Internal parameter (optional)
932
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 933 =====
Tag Data type Start value Description
Blocked
Proc Time
REAL 3.0 Wait time in seconds before the static tag ACTIVE is reset if
there is a blocked Modbus instance. This can, for example,
occur if a client request is output and the execution of the cli­
ent function aborts before the request was fully executed.
The wait time must be between 0.5 s and 55 s.
Receive
timeout
REAL 2.0 Time interval in seconds in which the "MB_RED_CLIENT"
instruction waits for a response from the server. It must be
between 0.5 s and 55 s.
MB_Unit_ID BYTE 255 Modbus device detection:
A Modbus TCP server is addressed using its IP address. For this
reason, the MB_UNIT_ID parameter is not used in the case of
Modbus TCP addressing.
The MB_UNIT_ID parameter corresponds to the field of the
slave address in the Modbus RTU protocol. If a Modbus/TCP
server is used as a gateway for a Modbus RTU protocol, the
slave device in the serial network can be identified using
MB_UNIT_ID. The MB_UNIT_ID parameter would in this case
forward the request to the correct Modbus RTU slave address.
Please note that some Modbus/TCP devices may require the
MB_UNIT_ID parameter for the initialization within a limited
value range.
Retries WORD 3 Number of send attempts made by the MB_RED_CLIENT
instruction before it returns the error W#16#80C8.
NOTE
Tag MB_Transaction_ID
If the transaction ID in the answer of the Modbus TCP server does not match the transaction
ID of the job from MB_RED_CLIENT, the MB_RED_CLIENT instruction waits for the time period
RCV_TIMEOUT * RETRIES for the answer of the Modbus TCP server with the correct
transaction ID; once this time has expired, it returns the error W#16#80C8.
Licensing
The MB_RED_CLIENT instruction is subject to a fee, and you must license the instruction on
each CPU individually. Licensing takes place in two steps: 
• Displaying the license IDENT_CODE
• Entering the REG_KEY registration key: You must assign the REG_KEY registration key at
each MB_RED_CLIENT instruction. Save the REG_KEY in a global data block from which all
MB_RED_CLIENT instructions receive the necessary registration key.
Procedure for displaying the license IDENT_CODE:
1. Assign parameters to the MB_RED_CLIENT instruction in line with your requirements in a
cyclic OB. Download the program to the CPU and set the CPU to RUN.
2. Open the instance DB of the Modbus instruction, and click the "Monitor all" button.
933
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 934 =====
3. The instance DB displays an 18-digit character string at the IDENT_CODE output.
Figure 14-9  License
4. Copy this string using copy/paste from the data block and paste it in the form (that was
sent to you by email after you ordered the product or is included on the CD).
5. Send the form to Customer support
(https://support.industry.siemens.com/my/ww/en/requests/#createRequest) using a service
request. You will then receive the registration key for your CPU.
Procedure for entering the registration key REG_KEY:
1. Insert a new global data block with a unique symbolic name, for example "License_DB",
using "Add new block…".
2. Create a REG_KEY parameter in this block with the data type STRING[17].
Figure 14-10  REG KEY
3. Copy the transmitted 17-digit registration key using copy/paste to the "Start value"
column.
4. In the cyclic OB, enter the name of the license DB and the name of the string (for example,
License_DB.REG_KEY) at the REG_KEY parameter of the MB_RED_CLIENT instruction.
5. Download the modified blocks to the CPU. You can enter the registration key during
runtime; a change from STOP to RUN is not necessary.
6. The Modbus/TCP communication using the MB_RED_CLIENT instruction is now licensed for
this CPU; the LICENSED output bit is TRUE.
934
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 935 =====
Procedure for correcting missing or incorrect licensing:
• If you enter an incorrect registration key or no registration key, the ERROR LED of the CPU
flashes. In addition, for the S7-1200, the CPU makes a cyclic entry in the diagnostics buffer
regarding the missing license.
Figure 14-11  Diagnostics buffer
• In the case of a missing or incorrect registration key, the CPU processes the Modbus TCP
communication; however, the CPU always displays "W#16#0A90" (No valid license key for
functional package) at the STATUS_x output. The LICENSED output bit is FALSE.
Input parameters: MB_MODE, MB_DATA_ADDR, MB_DATA_LEN, and MB_DATA_PTR
The combination of the MB_MODE, MB_DATA_ADDR, and MB_DATA_LEN parameters defines
the function code used in the current Modbus message:
• MB_MODE contains the information on whether to read or to write:
Read: MB_MODE = 0, 101, 102, 103 and 104
Write: MB_MODE = 1, 2, 105, 106, 115 and 116 (Note: With MB_MODE = 2, there is not
distinction between Modbus functions 15 and 05 or between Modbus functions 16 and
06.)
• MB_DATA_ADDR contains the information on what is to be read or written, as well as
address information from which the MB_RED_CLIENT instruction calculates the remote
address.
• MB_DATA_LEN contains the number of values to be read/written.
935
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 936 =====
The following table shows the relationship between the input parameters MB_MODE,
MB_DATA_ADDR, MB_DATA_LEN of the MB_RED_CLIENT instruction and the Modbus
function:
MB_MODE MB_DATA_ADDR MB_DATA_LEN Modbus function Function and data type
0 1 to 9,999 1 to 2,000 01 Read 1 to 2,000 output bits
on the remote address 0 to
9,998
0 10,001 to 19,999 1 to 2,000 02 Read 1 to 2,000 input bits on
the remote address 0 to
9,998
0 • 40,001 to
49,999
• 400,001 to
465,535
1 to 125 03 • Read 1 to 125 holding
registers on the remote
address 0 to 9,998
• Read 1 to 125 holding
registers on the remote
address 0 to 65,534
0 30,001 to 39,999 1 to 125 04 Read 1 to 125 input words on
the remote address 0 to
9,998 
1 1 to 9,999 1 05 Write 1 output bit on the
remote address 0 to 9,998
1 • 40,001 to
49,999
• 400,001 to
465,535
1 06 • Write 1 holding register
on the remote address 0
to 9,998
• Write 1 holding register
on the remote address 0
to 65,534
1 1 to 9,999 2 to 1,968 15 Write 2 to 1,968 output bits
on the remote address 0 to
9,998
1 • 40,001 to
49,999 
• 400,001 to
465,535
2 to 123 16 • Write 2 to 123 holding
registers on the remote
address 0 to 9,998
• Write 2 to 123 holding
registers on the remote
address 0 to 65,534
2 1 to 9,999 1 to 1,968 15 Write 1 to 1,968 output bits
on the remote address 0 to
9,998
2 • 40,001 to
49,999
• 400,001 to
465,535
1 to 123 16 • Write 1 to 123 holding
registers on the remote
address 0 to 9,998
• Write 1 to 123 holding
registers on the remote
address 0 to 65,534
936
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 937 =====
MB_MODE MB_DATA_ADDR MB_DATA_LEN Modbus function Function and data type
11 The instruction does not evaluate the
MB_DATA_ADDR and MB_DATA_LEN
parameters when this function is
executed.
11 Read status word and event
counter of the server:
• The status word reflects
the processing status (0 -
not processing, 0xFFFF -
processing).
• The event counter is
incremented when the
Modbus request was
executed successfully. If
an error occurred during
execution of a Modbus
function, a message is
sent by the server but the
event counter is not
incremented.
80 - 1 08 Check the server status with
the diagnostic code 0x0000
(return loop test - the server
sends the request back):
1 WORD per call
81 - 1 08 Reset the event counter of
the server with the diagnost­
ic code 0x000A:
1 WORD per call
101 0 to 65,535 1 to 2,000 01 Read 1 to 2,000 output bits
on the remote address 0 to
65,535
102 0 to 65,535 1 to 2,000 02 Read 1 to 2,000 input bits on
the remote address 0 to
65,535
103 0 to 65,535 1 to 125 03 Read 1 to 125 holding
registers on the remote
address 0 to 65,535
104 0 to 65,535 1 to 125 04 Read 1 to 125 input words on
the remote address 0 to
65,535 
105 0 to 65,535 1 05 Write 1 output bit on the
remote address 0 to 65,535
106 0 to 65,535 1 06 Write 1 holding register on
the remote address 0 to
65,535
937
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 938 =====
MB_MODE MB_DATA_ADDR MB_DATA_LEN Modbus function Function and data type
115 0 to 65,535 1 to 1,968 15 Write 1 to 1,968 output bits
on the remote address 0 to
65,535
116 0 to 65,535 1 to 123 16 Write 1 to 123 holding
registers on the remote
address 0 to 65,535
3 to 10,
12 to 79,
82 to 100,
107 to 114,
117 to 255
 Reserved
Example:
Tag Meaning
MB_MODE = 1
MB_DATA_ADDR = 1
MB_DATA_LEN = 1
Writes 1 output bit with function code 5, starting from the remote address
0.
MB_MODE = 1
MB_DATA_ADDR = 1
MB_DATA_LEN = 2
Writes 2 output bits with function code 15, starting from the remote
address 0.
MB_MODE = 104
MB_DATA_ADDR = 17834
MB_DATA_LEN = 125
Reads 125 input words with function code 4, starting from the remote
address 17.834. 
MB_DATA_PTR:
The MB_DATA_PTR parameter is a pointer to a data buffer for the data to be received from the
Modbus server or to be sent to the Modbus server. You can use a global data block or a
memory area (M) as the data buffer.
For a buffer in the memory area (M), use a pointer in the ANY format as follows: P#"bit
address" "data type" "length" (example: P#M1000.0 WORD 500)
Depending on the memory area in which the data buffer is located, MB_DATA_PTR can
reference different data structures:
• When you use a global DB with optimized access, MB_DATA_PTR can reference a tag with
elementary data type or an array of elementary data types. The following data types are
supported:
Data type Length in bits
Bool 1
Byte, SInt, USInt, Char 8
Word, Int, WChar, UInt 16
DWord, DInt, UDInt, Real 32
You can use all supported data types for all Modbus functions. For example,
MB_RED_CLIENT can also write a received bit in a tag of the byte type to a specified
address without changing other bits in this byte. Therefore, it is not necessary to have an
array of bits in order to execute bit-oriented functions.
938
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 939 =====
• If you use a bit memory address area or a global DB with standard access as memory area,
there is no longer any restriction to the elementary data types for MB_DATA_PTR;
MB_DATA_PTR can then also reference complex data structures such as PLC data types
(UDTs) and system data types (SDTs).
NOTE
Using a bit memory address area as data buffer
If you use a bit memory address area as data buffer for MB_DATA_PTR, you need to observe
this variable. With the S7-1200 CPUs, it is 8 KB.
Output parameters: STATUS_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR
The CPU displays error messages at the status outputs of the MB_RED_CLIENT instruction:
NOTE
You can display the error status codes as integer or hexadecimal values in the program editor:
1. Open the desired block in the programming editor.
2. Switch on the programming status by clicking "Monitor on/off". (If you have not already
established an online connection, the "Go online" dialog opens. In this dialog, you can
establish an online connection.)
3. Select the tag that you want to monitor and select the desired display format in the
shortcut menu under "Display format".
• STATUS_x parameter (general status information):
STATUS
(W#16#)
Description
0000 Instruction executed without errors.
0001 Connection established.
0003 Connection terminated.
0A90 The instruction MB_RED_CLIENT is not licensed. Refer to the "Licensing" section above
for further information.
0AFF The connection is not configured and is not used. The connection "0A" must be con­
figured.
7000 No job active and no connection established (REQ=0, DISCONNECT=1).
7001 Connection establishment triggered.
7002 Intermediate call. Connection is being established.
7003 Connection is being terminated.
7004 Connection established and monitored. No job processing active.
7005 Data is being sent.
7006 Data is being received.
939
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 940 =====
• STATUS_x parameter (protocol error)
STATUS
(W#16#)
Description
80C8 No response of the server in the defined period. Check the connection to the Modbus
server. This error is only reported on completion of the configured repeated attempts. 
If the MB_RED_CLIENT instruction does not receive an answer with the originally trans­
ferred transaction ID (see static tag MB_TRANSACTION_ID) within the defined period,
this error code is output.
8380 Received Modbus frame has incorrect format or too few bytes were received.
8382 – The length of the Modbus frame in the frame header does not match the number
of received bytes.
– The number of bytes does not match the number of actually transmitted bytes
(only functions 1-4). 
– The start address in the received frame does not match the saved start address
(functions 5, 6, 15, and 16).
– The number of words does not match the number of actually transmitted words
(functions 15 and 16).
8383 Error reading or writing data or access outside the address area of MB_DATA_PTR.
Refer to the "MB_DATA_PTR" section above for further information.
8384 – Invalid exception code received.
– A different data value was received than was originally sent by the client
(functions 5, 6, and 8)
– Invalid status value received (function 11)
8385 – Diagnostics code not supported.
– A different subfunction code was received than was originally sent by the client
(function 8).
8386 Received function code does not match the one sent originally.
8387 The protocol ID of the Modbus TCP frame received by the server is not "0".
8388 The Modbus server sent a different data length than was processed. This error occurs
only when using the Modbus functions 5, 6, 15, or 16.
• STATUS_x parameter (parameter error)
STATUS
(W#16#)
Description
80B6 Invalid connection type; only TCP connections are supported.
80BB The ActiveEstablished parameter has an invalid value. Only active connection estab­
lishment permitted for client (ActiveEstablished = TRUE).
8188 The MB_MODE parameter has an invalid value.
8189 Invalid addressing of data at the MB_DATA_ADDR parameter
818A Invalid data length at the MB_DATA_LEN parameter
940
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 941 =====
STATUS
(W#16#)
Description
818B The MB_DATA_PTR parameter has an invalid pointer. You should also check the values
of the MB_DATA_ADDR and MB_DATA_LEN parameters. (Refer to the
"MB_DATA_ADDR" section above for further information on the "MB_DATA_ADDR".)
818C Timeout at parameter BLOCKED_PROC_TIMEOUT or RCV_TIMEOUT (see static tags of
instruction). BLOCKED_PROC_TIMEOUT and RCV_TIMEOUT must be between 0.5 s and
55.0 s.
8200 – The CPU is currently processing a different Modbus request through the port.
– Another instance of MB_RED_CLIENT with the same connection parameters is pro­
cessing an existing Modbus request.
NOTE
Error codes of internally used communication instructions
With the MB_RED_CLIENT instruction, in addition to the errors listed in the tables, errors
caused by the communication instructions (TCON, TDISCON, TSEND, TRCV, T_DIAG, and
TRESET), used by the instruction, can occur.
The CPU assigns the error codes through the instance data block of the MB_RED_CLIENT
instruction. The CPU displays the error codes for the respective instruction under STATUS in
the "Static" section.
The meaning of the error codes is available in the documentation of the corresponding
communications instruction.
NOTE
Communication error when sending or receiving data
If a communication error occurs when sending or receiving data, the CPU terminates the
existing condition. Errors are as follows:
• 80C4 - Temporary communications error; the specified connection is temporarily
terminated. 
• 80C5 - The remote partner has actively terminated the connection.
• 80A1 - The specified connection is disconnected or is not yet established.
This means that you can see all returned STATUS values when the connection is terminated
and that the STATUS code that caused the connection to be terminated is only output when
the connection is terminated.
Example: If a temporary communication error occurs when data is received, the STATUS 7003
(ERROR=false) is output initially and then 80C4 (ERROR=true).
941
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 942 =====
MB_RED_SERVER (Communicating over PROFINET as a Modbus TCP server)
You can use this instruction to establish a connection between an S7-1200 CPU and a device
that supports the Modbus TCP protocol.
Table 14-73  MB_RED_SERVER instruction
LAD / FBD SCL Description
"MB_RED_SERVER_DB"(
    DISCONNECT:=_bool_in_,
    LICENSED=>_bool_out_
    IDENT_CODE=>_string_out_
    DR_NDR_0A=>_bool_out,
    ERROR_0A=>_bool_out,
    STATUS_0A=>_word_out_,
    DR_NDR_1A=>_bool_out,
    ERROR_1A=>_bool_out,
    STATUS_1A=>_word_out_,
    DR_NDR_0B=>_bool_out,
    ERROR_0B=>_bool_out,
    STATUS_0B=>_word_out_,
    DR_NDR_1B=>_bool_out,
    ERROR_1B=>_bool_out,
    STATUS_1B=>_word_out_,
    RED_ERR_S7=>_bool_out_,
    RED_ERR_DEV=>_bool_out_,
    TOT_COM_ERR=>_bool_out_,
    MB_HOLD_REG:=_variant_inout_);
The MB_RED_SERVER instruction com­
municates as a Modbus TCP server over
the PROFINET connection.
The instruction MB_RED_SERVER pro­
cesses connection requests of a Modbus
TCP client, receives and processes Mod­
bus requests, and sends responses. 
Table 14-74  Data types for the parameters
Parameter and type Data type Description
REG_KEY 1 IN STRING[17] Registration code for licensing
The MB_RED_SERVER instruction must be licensed on each CPU individu­
ally.
DISCONNECT IN Bool You use the MB_RED_SERVER instruction to enter into a passive connec­
tion with a partner module. The server responds to a connection request
from the IP addresses which are given in the connection descriptions as
specified or unspecified. 
You can use this parameter to control when a connection request is accep­
ted:
• 0: The CPU establishes a passive connection when there is no commu­
nications connection.
• 1: Initialization of the connection termination. If the input is set, the
CPU processes no additional client requests, and termination of the
connection is initiated. The value "0003" is output at the STATUS_x
parameter after successful connection termination.
1 Refer to the "Licensing" section below for further information.
2 Refer to the "MB_HOLD_REG input parameter" section below for further information.
3 Refer to the "Output parameters: ERROR_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR" section below for further
information.
942
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 943 =====
Parameter and type Data type Description
MB_HOLD_REG 2 IN_OUT Variant Pointer to the Modbus holding register of the MB_RED_SERVER instruction
MB_HOLD_REG must always reference a memory area that is larger than
two bytes.
The holding register contains the values that a Modbus client can access
by using the Modbus functions 3 (read), 6 (write), 16 (multiple write), and
23 (reading and writing in one job).
LICENSED 1 OUT Bool • 0: Instruction is not licensed
• 1: Instruction is licensed
IDENT_CODE 1 OUT STRING[18] Identification for licensing. Use this string to request the REG_KEY registra­
tion code.
DR_NDR_0A OUT Bool "Data Read" or "New Data Ready" to connection 0A:
• 0: No new data
• 1: New data read or written by the Modbus client
ERROR_0A OUT Bool If an error occurs during a call of the MB_RED_SERVER instruction to con­
nection 0A, the output of the ERROR_0A parameter is set to "1". Detailed
information about the cause of the problem is indicated by the
STATUS_0A parameter. 
STATUS_0A 3 OUT Word Detailed status information of the instruction on connection 0A.
DR_NDR_1A OUT Bool "Data Read" or "New Data Ready" to connection 1A:
• 0: No new data
• 1: New data read or written by the Modbus client
ERROR_1A OUT Bool If an error occurs during a call of the MB_RED_SERVER instruction to con­
nection 1A, the output of the ERROR_1A parameter is set to "1". Detailed
information about the cause of the problem is indicated by the
STATUS_1A parameter. 
STATUS_1A 3 OUT Word Detailed status information of the instruction on connection 1A.
DR_NDR_0B OUT Bool "Data Read" or "New Data Ready" to connection 0B:
• 0: No new data
• 1: New data read or written by the Modbus client
ERROR_0B OUT Bool If an error occurs during a call of the MB_RED_SERVER instruction to con­
nection 0B, the output of the ERROR_0B parameter is set to "1". Detailed
information about the cause of the problem is indicated by the STATUS_0B
parameter. 
STATUS_0B 3 OUT Word Detailed status information of the instruction on connection 0B.
DR_NDR_1B OUT Bool "Data Read" or "New Data Ready" to connection 1B:
• 0: No new data
• 1: New data read or written by the Modbus client
ERROR_1B OUT Bool If an error occurs during a call of the MB_RED_SERVER instruction to con­
nection 1B, the output of the ERROR_1B parameter is set to "1". Detailed
information about the cause of the problem is indicated by the STATUS_1B
parameter. 
STATUS_1B 3 OUT Word Detailed status information of the instruction on connection 1B.
1 Refer to the "Licensing" section below for further information.
2 Refer to the "MB_HOLD_REG input parameter" section below for further information.
3 Refer to the "Output parameters: ERROR_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR" section below for further
information.
943
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 944 =====
Parameter and type Data type Description
RED_ERR_S7 3 OUT Bool • 0: No redundancy error in SIMATIC
• 1: Redundancy error in SIMATIC
RED_ERR_S7 3 OUT Bool • 0: No redundancy error on side of link partner
• 1: Redundancy error on side of link partner
RED_ERR_S7 3 OUT Bool • 0: At least 1 configured connection is established
• 1: Complete loss of communication, all configured connections are ter­
minated
1 Refer to the "Licensing" section below for further information.
2 Refer to the "MB_HOLD_REG input parameter" section below for further information.
3 Refer to the "Output parameters: ERROR_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR" section below for further
information.
WARNING
Risks with access to the process image
Each Modbus TCP client has read and write access to the process image inputs and outputs,
and to the data block or bit memory area defined by the Modbus holding register.
Unauthorized read and write operations can change PLC variables into invalid values and
disrupt process operations. 
To reduce the risk of unauthorized access, restrict access to an IP address of a specific
Modbus client. For information on additional industrial security measures that can be
implemented, please visit the Siemens Industrial Cybersecurity Web site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html).
Disruption of process operations can result in death, severe injury and/or property damage.
Multiple server connections
The CPUs can:
• Process multiple server connections
• Accept multiple connections from different clients, simultaneously, at one server port
The maximum number of connections depends on the CPU being used and can be found in
the technical specifications of the CPU. The total number of connections of one CPU,
including those of the Modbus TCP clients and server must not exceed the maximum number
of supported connections. 
In the case of server connections, remember the following rules:
• Each MB_RED_SERVER connection must use a unique instance DB.
• One unique connection/connection ID is required for each and every client that wants to
connect to the server port.
• The connection IDs must be unique throughout the CPU.
Mapping of Modbus addresses to the process image
The MB_RED_SERVER instruction allows incoming Modbus functions (1, 2, 4, 5, and 15) direct
read and write access to the process image inputs and outputs of the CPU (use of the data
types BOOL and WORD). 
944
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 945 =====
For S7-1200-CPUs, the address space for the process image of the inputs and the process
image of the outputs is 1 KB. 
The following table shows the address space of the Modbus functions listed above:
Modbus function
Function code Function Data area Address space
01 Read: Bits Output 0 to 65.535
02 Read: Bits Input 0 to 65.535
04 Read: WORD Input 0 to 65.535
05 Write: Bit Output 0 to 65.535
15 Write: Bits Output 0 to 65.535
Incoming Modbus requests with the function codes 3, 6, 16, and 23 write or read the Modbus
holding registers (you specify the holding register with the MB_HOLD_REG parameter or
using Data_Area_Array).
Modbus functions
The following table lists all the Modbus functions that are supported by the MB_RED_SERVER
instruction:
Function code Description
01 Read output bits
02 Read input bits
03 Read a holding register
04 Read input words
05 Write an output bit
06 Write a holding register
08 Diagnostics function:
• Echo test (subfunction 0x0000): The MB_RED_SERVER instruction receives a data
word and returns this unchanged to the Modbus client.
• Reset event counter (subfunction 0x000A): The MB_RED_SERVER instruction
resets the following event counters: "Success_Count", "Xmt_Rcv_Count",
"Exception_Count", "Server_Message_Count", and "Request_Count".
11 Diagnostics function: Fetch event counter of the communication
The MB_RED_SERVER instruction uses an internal event counter for communication
to record the number of successfully executed read and write requests sent to the
Modbus server.
The event counter is not incremented with the functions 8 or 11. The same holds
true for requests that cause a communications error, for example, if a protocol error
has occurred; the function code in the received Modbus request is not supported).
15 Write output bits
16 Write a holding register
23 Write a holding register and read a holding register with a request
945
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 946 =====
Operation and redundancy
The communication nodes can be designed as standalone or redundant. If one of the
partners is designed as standalone, we refer to it as single-sided redundancy. If both partners
are designed redundantly, we refer to it as double-sided redundancy.
• Single-sided redundancy:
– One connection each must be configured for each connection between the
communication partners. The connection points of the SIMATIC S7 are referred to as 0
and 1; the connection points of the communication partner are referred to as A and
B.
The R-CPU or H-CPU 1 refers to the connection point 0, the R-CPU or H-CPU 2 refers to
the connection point 1.
– Configuration: If the S7 is designed redundantly, one connection is created from the S7
connection point 0 to junction A of the link partner (Connection from the S7
connection point 0 to the partner/node A => connection 0A), and one connection from
the S7 connection point 1 to junction A of the link partner (Connection from the S7
connection point 1 to the partner/node A => connection 1A). The figure illustrates the
connection designations:
Figure 14-12  Single-sided redundancy S7
946
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 947 =====
– If the S7 is designed as standalone and the link partner is designed redundantly, one
connection is created from the S7 connection point 0 to junction A of the link partner
(connection from the S7 connection point 0 to the partner/node A => connection 0A),
and one connection from the S7 connection point 0 to junction B of the link partner
(connection from the S7 connection point 0 to the partner/node B => connection 0B).
The figure illustrates the connection designations:
Figure 14-13  Single-sided redundancy partner
947
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 948 =====
• Double-sided redundancy:
– Description: One connection each must be configured for each connection between
the communication partners. The connection points of the SIMATIC S7 are referred to
as 0 and 1; the connection points of the communication partner are referred to as A
and B.
The R-CPU or H-CPU 1 refers to the connection point 0, the R-CPU or H-CPU 2 refers to
the connection point 1.
– Configuration: In the case of double-sided redundancy, two connections are created
from connection point 0 (connection from the S7 connection point 0 to the
partner/node A => connection 0A and connection from the S7 connection point 0 to
the partner/node B => connection 0B), and two connections from connection point 1
of the S7 to the junctions A and B of the link partner (connection from the S7
connection point 1 to the partner/node A => connection 1A and connection from the
S7 connection point 1 to the partner/node B => connection 1B). The figure illustrates
the connection designations:
Figure 14-14  Double-sided redundancy
• Frame processing: Frames can be received through all configured connections. The client
can send frames either through one connection or through all connections. If a frame was
received on a connection, the CPU displays the status at the corresponding output
DR_NDR_x or ERROR_x. Each connection runs independently and has no influence on the
display of the other connections.
948
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 949 =====
• Redundancy outputs RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR:
– The redundancy bits RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR are set based on
the states of the status outputs:
Figure 14-15  Display of the interrupt bits for redundancy setup on both sides
Figure 14-16  Display of the interrupt bits for redundancy setup on one side
NOTE
Port numbers for client and server
The Modbus client uses a port number starting at 2000. The Modbus server is usually
addressed over the port number 502. Depending on the CPU, it is possible to configure port
502 for multiple connections (Multiport). If the local port 502 was configured for two or
more connections, the requesting clients are randomly distributed to the existing server
connections in the case of unspecified connections. The first client that wants to connect to
the "MB_RED_SERVER" instruction is not automatically assigned the connection 0A. Once the
assignment of the client requests to the server connections has taken place, the assignment
remains intact during the frame exchange until the connection is terminated.
949
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 950 =====
Parameter assignment
You can use the MB_RED_SERVER instruction V1.0 and V1.1 for S7-1200. The CPU
implements the connections over the local interface of the CPU or CM/CP. The CPU configures
and establishes the connections using the TCON_IP_V4 structure.
Configuration of MB_RED_SERVER: You make the following settings using the configuration
dialog of the MB_RED_SERVER instruction:
• Connection parameters for the connections 0A, 1A, 0B and 1B (Refer to "Operation and
Redundancy", above, for more information on redundancy configuration.)
• Internal parameter (optional)
You can open the configuration dialog with the MB_RED_SERVER instruction or through the
technology objects:
Figure 14-17  Parameterized server connection
Figure 14-18  Configured server connection
950
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 951 =====
Tag Start value Description
Configured connections
Interface ID 64 HW identifier of the PN interface used
Connection ID 16#0000 Connection IDs for the connections used. These connection IDs must be
unique throughout the CPU.
Local port 502 Local port number of the server block. The default port for Modbus/TCP
server is 502.
Remote IP 0.0.0.0 Remote IP address of the client. By default, no IP address is entered for
the client.
Remote port 0 Remote port number of the client. By default, no port number is entered
for the client.
Configured connections
Interface ID 64 HW identifier of the PN interface used
Connection ID 16#0000 Connection IDs for the connections used. These connections are con­
figured in the network view.
Figure 14-19  Internal parameter (optional)
Tag Data type Start value Description
HR_Start_Offset WORD 0 Assign the start address of the Modbus holding
register.
QB_Start UINT 0 Start address of the permitted addressing range of
the outputs that the Modbus master can write to
(bytes 0 to 65535)
QB_Count UINT 0 Number of output bytes that the Modbus master can
write to.
Example:
• QB_Start=0 and QB_Count=10: The Modbus mas­
ter can write to output bytes 0 to 9.
• QB_Count=0: The Modbus master cannot write to
any output byte.
951
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 952 =====
Tag Data type Start value Description
QB_Read_Start UINT 0 Start address of the permitted addressing range of
the outputs that the Modbus master can read (bytes
0 to 65535)
QB_Read_Count UINT 0 Number of output bytes that the Modbus master can
read.
Example:
• QB_Read_Start=0 and QB_Read_Count=10: The
Modbus master can read output bytes 0 to 9.
• QB_Read_Count=0: The Modbus master cannot
read any output byte.
IB_Read_Start UINT 0 Start address of the permitted addressing range of
the inputs that the Modbus master can read (bytes 0
to 65535)
IB_Read_Count UINT 0 Number of input bytes that the Modbus master can
read.
Example:
IB_Read_Start=0 and IB_Read_Count=10: The Mod­
bus master can read input bytes 0 to 9.
IB_Read_Count=0: The Modbus master cannot read
any input byte.
Data_Area_Array ARRAY [1..8] 
data_type UINT 0 Data Type: 0 to 4
db UINT 0 Data block number
start UINT 0 First Modbus address in the data block
length UINT 0 Number of Modbus values in the data block
Addressing using the HR_Start_Offset static tag
The addresses of the Modbus holding register start at 0.
Example: The holding register begins at MW100 and has a length of 100 words.
Figure 14-20  HR_Start_Offset_0
You can define the HR_Start_Offset tag so that the Modbus holding register has a start
address other than 0. 
952
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 953 =====
Example: An offset value of 20 in the HR_Start_Offset parameter means that the start address
of the holding register is moved from 0 to 20. This causes an error whenever you address the
holding register below the address 20 and above the address 119.
Figure 14-21  HR_Start_Offset_20
Data_Area_Array [1..8]
There are eight data areas available for mapping the MODBUS addresses in the SIMATIC S7
memory. If the data area is defined with the "Holding Register" data type, the MB_HOLD_REG
parameter is not evaluated. Instead, the Modbus master writes or reads the Modbus register
and bits in the data blocks depending on the job type. The CPU can further process these
values in the subsequent execution of the program.
Figure 14-22  Server data areas
You can only read from one DB or write to one DB with any job. Access to registers or bit
values that are located in several DBs, even if the numbers are in a sequence without gaps,
are to be divided into two jobs. Keep this in mind during configuration. It is possible to map
more Modbus areas (registers or bit values) in one data block than the Modbus master can
process with one frame.
data_type
953
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 954 =====
The data_type parameter specifies which MODBUS data types the Modbus master maps in
this data block. If the value "0" is entered in data_type, the Modbus master does not use the
corresponding data area. If the Modbus master is to use multiple Data_Area, you must define
these one after the other. The Modbus master does not process any entries after a data_type
= 0. 
Identifier Data type Description
0 Area not used 
1 Output bits (Coils) Bit
2 Input bits (Inputs) Bit
3 Holding register Word
4 Input words (Input Register) Word
db
The db parameter specifies the data block which maps the MODBUS registers or bit values
defined below. The CPU does not permit the DB number 0 because it is reserved for the
system.
start, length
start specifies the first Modbus address which the Modbus master maps in data word 0 of the
DB. The parameter length defines the length of how many MODBUS addresses the Modbus
master maps in the data block. The defined data areas must not overlap. The length
parameter must not be 0.
Example: Address mapping with Data_Area_Array
data_type 3: Holding register
db 11
start 0
Data area 1
length 500
data_type 3: Holding register
db 12
start 720
Data area 2
length 181
data_type 4: Input words
db 13
start 720
Data area 3
length 281
data_type 1: Output bits
db 14
start 640
Data area 4
length 611
data_type 2: Input bit
db 15
start 1700
Data area 5
length 601
954
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 955 =====
data_type 1: Output bits
db 16
start 1700
Data area 6
length 601
data_type Not used
db 0
start 0
Data area 7
length 0
data_type Not used
db 0
start 0
Data area 8
length 0
955
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 956 =====
Figure 14-23  Address building
956
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 957 =====
Licensing
The MB_RED_SERVER instruction is subject to a fee, and you must license the instruction on
each CPU individually. Licensing takes place in two steps: 
• Displaying the license IDENT_CODE
• Entering the REG_KEY registration key: You must assign the REG_KEY registration key at
each MB_RED_SERVER instruction. Save the REG_KEY in a global data block from which all
MB_RED_SERVER instructions receive the necessary registration key.
Procedure for displaying the license IDENT_CODE:
1. Assign parameters to the MB_RED_SERVER instruction in line with your requirements in a
cyclic OB. Download the program to the CPU and set the CPU to RUN.
2. Open the instance DB of the Modbus instruction, and click the "Monitor all" button.
3. The instance DB displays an 18-digit character string at the IDENT_CODE output.
Figure 14-24  License
4. Copy this string using copy/paste from the data block and paste it in the form (that was
sent to you by email after you ordered the product or is included on the CD).
5. Send the form to Customer support
(https://support.industry.siemens.com/my/ww/en/requests/#createRequest) using a service
request. You will then receive the registration key for your CPU.
Procedure for entering the registration key REG_KEY:
1. Insert a new global data block with a unique symbolic name, for example "License_DB",
using "Add new block…".
2. Create a REG_KEY parameter in this block with the data type STRING[17].
Figure 14-25  REG_KEY
3. Copy the transmitted 17-digit registration key using copy/paste to the "Start value"
column.
4. In the cyclic OB, enter the name of the license DB and the name of the string (for example,
License_DB.REG_KEY) at the REG_KEY parameter of the MB_RED_SERVER instruction.
957
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 958 =====
5. Download the modified blocks to the CPU. You can enter the registration key during
runtime; a change from STOP to RUN is not necessary.
6. The Modbus/TCP communication using the MB_RED_SERVER instruction is now licensed
for this CPU; the LICENSED output bit is TRUE.
Procedure for correcting missing or incorrect licensing:
• If you enter an incorrect registration key or no registration key, the ERROR LED of the CPU
flashes. In addition, for the S7-1200, the CPU makes a cyclic entry in the diagnostics buffer
regarding the missing license.
Figure 14-26  Diagnostic_buffer
• In the case of a missing or incorrect registration key, the CPU processes the Modbus TCP
communication; however, the CPU always displays "W#16#0A90" (No valid license key for
functional package) at the STATUS_x output. The LICENSED output bit is FALSE.
MB_HOLD_REG input parameter
The MB_HOLD_REG parameter is a pointer to a data buffer for storing the data to which a
Modbus client has read or write access. You can use a global data block (D) or bit memory (M)
as memory area:
• The high limit for the number of addresses in the data block (D) is determined by the
maximum size of a DB of your CPU. 
• The high limit for the number of bit memories (M) is determined by the maximum bit
memory area of your CPU.
958
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 959 =====
The following figures show some examples of mapping Modbus addresses to the holding
register for the Modbus functions 3 (read multiple WORD), 6 (write one WORD), 16 (write
multiple WORD), and 23 (write and read multiple WORD).
Figure 14-27  MB_HOLD_REG: Data block with offset 0
Figure 14-28  MB_HOLD_REG: Data block with offset 60
Data_Area_Array [1..8]: To use the optional parameters Data_Area_Array [1..8], refer to the
"Parameter assignment" section above.
Output parameters: ERROR_x, STATUS_x, RED_ERR_S7, RED_ERR_DEV, and TOT_COM_ERR
The CPU displays error messages at the status outputs of the MB_RED_SERVER instruction:
NOTE
You can display the error status codes as integer or hexadecimal values in the program editor:
1. Open the desired block in the programming editor.
2. Switch on the programming status by clicking "Monitor on/off". (If you have not already
established an online connection, the "Go online" dialog opens. In this dialog, you can
establish an online connection.)
3. Select the tag that you want to monitor and select the desired display format in the
shortcut menu under "Display format".
959
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 960 =====
STATUS_x parameter (general status information):
STATUS
(W#16#)
Description
0000 Instruction executed without errors.
0001 Connection established.
0003 Connection terminated.
0A90 The instruction MB_RED_SERVER is not licensed. Refer to the "Licensing" section above for
further information.
0AFF The connection is not configured and is not used. The connection 0A must be configured.
7000 No call active and no connection established (REQ=0, DISCONNECT=1).
7001 First call. Connection establishment triggered.
7002 Intermediate call. Connection is being established.
7003 Connection is being terminated.
7005 Data is being sent.
7006 Data is being received.
STATUS_x parameter (protocol error)
STATUS
(W#16#)
Error code in the error message
from MB_RED_SERVER(B#16#)
Description
8380 - Received Modbus frame has incorrect format or too
few bytes were received.
8381 01 Function code is not supported.
8382 03 Error in data length:
• Invalid length specification in received Modbus
frame
• The frame length entered in the header of the
Modbus frame does not match the number of
actually received bytes.
• The number of bytes entered in the header of the
Modbus frame does not match the number of
actually received bytes (functions 15 and 16).
8383 02 Error in data address or access outside the address
area of the holding register (MB_HOLD_REG para­
meter). Refer to the "MB_HOLD_REG" section above
for further information.
8384 03 Error in the data value (function 05)
8385 03 Diagnostic code is not supported (only with function
08).
960
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 961 =====
STATUS_x parameter (parameter error)
STATUS
(W#16#)
Description
80BB The ActiveEstablished parameter has an invalid value 
Only passive connection establishment permitted for server (active_established = FALSE).
8187 The MB_HOLD_REG parameter has an invalid pointer. Data area is too small.
8389 Invalid data area definition:
• Invalid data_type value
• DB number invalid or does not exist:
– Invalid db value
– DB number does not exist
– DB number is already used by another data area
– DB with optimized access
– DB is not located in the work memory
• Invalid length value
• Overlapping of MODBUS address ranges that belong to the same MODBUS data type
NOTE
Error codes of internally used communication instructions
With the MB_RED_SERVER instruction, in addition to the errors listed in the tables, errors
caused by the communication instructions ("TCON", "TDISCON", "TSEND", "TRCV", "T_DIAG"
and "T_RESET") used by the instruction can occur.
The error codes are assigned via the instance data block of the MB_RED_SERVER instruction.
The error codes are displayed for the respective instruction under STATUS in the "Static"
section of the individual instances.
The meaning of the error codes is available in the documentation of the corresponding
communications instruction.
NOTE
Communication error when sending or receiving data
If a communication error occurs when sending or receiving data, the CPU terminates the
existing condition. Errors are as follows:
• 80C4 - Temporary communications error; the specified connection is temporarily
terminated. 
• 80C5 - The remote partner has actively terminated the connection.
• 80A1 - The specified connection is disconnected or is not yet established.
This also means that you can see all STATUS values that are returned when the connection is
terminated and that the STATUS code that caused the connection to be terminated is only
output when the connection is terminated.
Example: If a temporary communication error occurs when data is received, the STATUS 7003
(ERROR=false) is output initially and then 80C4 (ERROR=true).
961
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 962 =====
14.5.2.3 Modbus TCP examples
Example: MB_SERVER Multiple TCP connections
You can have multiple Modbus TCP server connections. To accomplish this, MB_SERVER must
be independently executed for each connection. Each connection must use an independent
instance DB, connection ID, and IP port. The S7-1200 allows only one connection per IP port. 
For best performance, MB_SERVER should be executed every program cycle, for each
connection.
The CONNECT parameter uses system data type TCON_IP_V4. For the example, these data
structures are in a DB named "Modbus connections". The "Modbus connections" DB contains
two TCON_IP_V4 structures "TCPpassive_1" (for connection 1) and "TCP_passive_2" (for
connection 2).The connection properties ID and LocalPort described in the network
comments are data elements stored in the CONNECT data structure.
The TCON_IP_V4 CONNECT data also contains an IP address in the RemoteAddress ADDR
array. IP address assignments within TCPpassive_1 and TCP_passive_2 do not affect the
establishment of TCP server connections, but determine which Modbus TCP clients are
allowed to communicate though the connections to each MB_SERVER. MB_SERVER passively
listens for a Modbus client message and compares the incoming message IP address with the
IP address stored in the corresponding RemoteAddress ADDR array. 
Three MB_SERVER IP address variations are possible for the two MB_SERVER instructions:
• IP address = 0.0.0.0
 Each MB_SERVER will respond to all Modbus TCP clients using any IP address.
• IP address = Same IP address in TCPpassive_1 and TCPpassive_2
Both MB_SERVER connections only respond to Modbus clients originating from this IP
address.
• IP address = Different IP number in TCP_passive_1 and TCP_passive_2
Each MB_SERVER only responds to Modbus clients that originate from the IP address
stored in their TCON_IP_V4 data.
Network 1: Connection #1, Instance DB = "MB_SERVER_DB", within "Modbus
connections.TCPpassive_1" (ID = 1 and LocalPort = 502)
962
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 963 =====
Network 2: Connection #2, Instance DB = "MB_SERVER_DB_1, within "Modbus
connections.TCPpassive_2" (ID = 2 and LocalPort = 503) 
Example: MB_CLIENT 1: Multiple requests with common TCP connection
Multiple Modbus client requests can be sent over the same connection. To accomplish this,
use the same instance DB, connection ID, and port number. 
Because both MB_CLIENT boxes use the same CONNECT parameter TCON_IP_v4 data
structure ("Modbus_connections".TCPactive_1), the connection ID, port number, and IP
address are identical. The CONNECT IP address data assigns the IP address, of the target
Modbus TCP server.
Only one MB_CLIENT can be active at any given time. Once a client completes its execution,
the next client can begin execution. Your program logic is responsible for the execution
sequence logic. The example shows both clients reading remote data from a single Modbus
client and transferring the data to the Modbus client's CPU (M memory starting at M1000.0).
A returned error is captured, which is optional.
Network 1: Modbus function 1 - Read 16 output bits from a Modbus TCP server with the IP
address assigned in "Modbus connections".TCPactive_1.
963
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 964 =====
Network 2: Modbus function 2 - Read 32 input bits from a Modbus TCP server with the IP
address assigned in "Modbus connections".TCPactive_1.
Example: MB_CLIENT 2: Multiple requests with different TCP connections
Modbus TCP client requests can be sent over different connections. To accomplish this,
different instance DBs and connection IDs must be used. 
The RemotePort (IP port) number must be different, if the connections are established to the
same Modbus server. If the connections are on different servers, there is no IP port number
restriction.
The example shows two Modbus TCP clients transferring remote data from two different
Modbus TCP servers to the same local CPU memory area, starting at address M1000.0. Also, a
returned error is captured which is optional.
Network 1: Modbus function 4 - Read input process image words from a Modbus TCP server
CONNECT parameter = "Modbus connections".TCPactive_1: Connection ID = 1,
RemoteAddress = 192.168.2.241, RemotePort = 502
964
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 965 =====
Network 2: Modbus function 3 - Read holding register words from a Modbus TCP server
CONNECT parameter = "Modbus connections".TCPactive_2: Connection ID = 2,
RemoteAddress = 192.168.2.242, RemotePort = 502
Example: MB_CLIENT 3: Output image write request
This example shows a Modbus client request that transfers bit data from local CPU memory
(starting at M1000.0) to a remote Modbus TCP server. 
Network 1: Modbus function 15 - Write output bits in a Modbus server
Example: MB_CLIENT 4: Coordinating multiple requests
You must ensure that each individual Modbus TCP request finishes execution. The execution
sequence must be controlled by your program logic. The example below shows how the
outputs of the first and second client requests can control the execution sequence. 
The example shows both clients using the same CONNECT connection data (used at different
times). The clients transfer holding register data from the same remote Modbus TCP server to
the same local CPU memory M address. Also, a returned error is captured which is optional.
965
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 966 =====
Network 1: Modbus function 3 - Read Modbus TCP server holding register words
Network 2: Modbus function 3 - Read Modbus TCP server holding register words
14.5.3 Modbus RTU
14.5.3.1 Overview
Modbus RTU (Remote Terminal Unit) is a standard network communication protocol that uses
the RS232 or RS485 electrical connection for serial data transfer between Modbus network
devices. You can add PtP (Point to Point) network ports to a CPU with a RS232 or RS485 CM or
a RS485 CB. 
Modbus RTU uses a master/slave network where all communications are initiated by a single
Master device and slaves can only respond to a master’s request. The master sends a request
to one slave address and only that slave address responds to the command.
966
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 967 =====
Modbus RTU enables you to use PROFINET or PROFIBUS distributed I/O to communicate to
various devices (RFID readers, GPS device, and others): 
• PROFINET (Page 530): You connect the Ethernet interface of the S7-1200 CPU to a
PROFINET interface module. PtP communication modules in the rack with the interface
module can then provide serial communications to external Modbus devices.
• PROFIBUS (Page 691): You insert a PROFIBUS communication module in the left side of the
rack with the S7-1200 CPU. You connect the PROFIBUS communication module to a rack
containing a PROFIBUS interface module. PtP communication modules in the rack with the
interface module can then provide serial communications to external Modbus devices.
352),%86'HYLFH 352),%86'HYLFH 
352),1(7'HYLFH 352),1(7'HYLFH 
56RU56 
56RU56 
56RU56 
6&0 
3W356 
6&0 
3W356 
(703 
56 
56 
&60 
(763 
6&03W3 
,03167 
(763 
6&03W3 
,03167 
&% 
56 
56 
6&03W3 
56 
(703 6&03W356 
352),%860DVWHU 
352),1(7 352),%86 
&0 6&38 
352),%86 
967
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 968 =====
Modbus RTU instructions and versions
The Modbus RTU instructions (Page 968) provide the ability to connect to PROFINET and
PROFIBUS distributed I/O. They allow you to configure the communications between the PtP
communication modules in the distributed I/O rack and the PtP devices. S7‑1200 CM 1241
modules must have a minimum firmware version of V2.1 to use these Modbus RTU
instructions. Older S7-1200 CPU programs might use Legacy Modbus RTU instructions. (Page
1028)
STEP 7 provides different versions of the Modbus RTU instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System. 
14.5.3.2 Maximum number of supported Modbus slaves
Modbus addressing supports a maximum of 247 slaves (slave numbers 1 through 247). Each
Modbus network segment can have a maximum of 32 devices, based upon the loading and
drive capabilities of the RS485 interface. When you reach the 32-device limit, you must use a
repeater to expand to the next segment. You need seven repeaters to support the 247 slaves
connected to one master for RS485. 
Siemens repeaters work only with PROFIBUS; their function is to monitor PROFIBUS token
passing. You cannot use Siemens repeaters with other protocols. Therefore, you require third
party repeaters for Modbus.
Modbus timeouts are long by default; the use of multiple repeaters does not create a time-
delay problem. The Modbus master does not care if a slave is slow to respond or if multiple
repeaters delay the response.
14.5.3.3 Modbus RTU instructions
Modbus_Comm_Load (Configure SIPLUS I/O or port on the PtP module for Modbus RTU) instruction
Table 14-75  Modbus_Comm_Load instruction
LAD / FBD SCL Description
"Modbus_Comm_Load_DB"(
   REQ:=_bool_in,
   PORT:=_uint_in_,
   BAUD:=_udint_in_,
   PARITY:=_uint_in_,
   FLOW_CTRL:=_uint_in_,
   RTS_ON_DLY:=_uint_in_,
   RTS_OFF_DLY:=_uint_in_,
   RESP_TO:=_uint_in_,
   DONE=>_bool_out,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   MB_DB:=_fbtref_inout_);
The Modbus_Comm_Load instruction configures
SIPLUS I/O or a PtP port for Modbus RTU protocol
communications.
Modbus RTU port hardware options: Install up to
three CMs (RS485 or RS232), plus one CB
(R4845). 
Modbus RTU SIPLUS I/O options: Install ET 200MP
S7-1500CM PtP (RS485 / 422 or RS232) or ET
200SP S7-1500 CM PtP (RS485 / 422 or RS232)
An instance data block is assigned automatically
when you place the Modbus_Comm_Load instruc­
tion in your program. 
968
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 969 =====
Table 14-76  Data types for the parameters
Parameter and type Data type Description
EN IN Bool Note: The Modbus RTU, Modbus_Comm_Load instruction uses the RDREC
and WRREC instructions to initialize the PTP module. However, the
RDREC/WRREC instruction works asynchronously, which means that it takes
several scans for the instruction to complete. Therefore, you must hold the
EN parameter of the Modbus_Comm_Load instruction true until completion
of the RDREC/WRREC instruction.
REQ IN Bool A low to high (positive edge) signal starts the operation.
(Version 2.0 only)
PORT IN Port After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table.
BAUD IN UDInt Baud rate selection:
300, 600, 1200, 2400, 4800, 9600, 19200, 38400, 57600, 76800,
115200, all other values are invalid
PARITY IN UInt Parity selection:
• 0 – None
• 1 – Odd
• 2 – Even
FLOW_CTRL 1 IN UInt Flow control selection:
• 0 – (default) no flow control
• 1 – Hardware flow control with RTS always ON (does not apply to RS485
ports)
• 2 – Hardware flow control with RTS switched
RTS_ON_DLY 1 IN UInt RTS ON delay selection:
• 0 – (default) No delay from RTS active until the first character of the
message is transmitted
• 1 to 65535 – Delay in milliseconds from RTS active until the first charac­
ter of the message is transmitted (does not apply to RS485 ports). RTS
delays shall be applied independent of the FLOW_CTRL selection.
RTS_OFF_DLY 1 IN UInt RTS OFF delay selection:
• 0 – (default) No delay from the last character transmitted until RTS goes
inactive
• 1 to 65535 – Delay in milliseconds from the last character transmitted
until RTS goes inactive (does not apply to RS485 ports). RTS delays shall
be applied independent of the FLOW_CTRL selection.
RESP_TO 1 IN UInt Response timeout:
Time in milliseconds allowed by the Modbus_Master for the slave to
respond. If the slave does not respond in this time period, the
Modbus_Master will retry the request or terminate the request with an
error when the specified number of retries has been sent. 
5 ms to 65535 ms (default value = 1000 ms).
MB_DB IN Variant A reference to the instance data block used by the Modbus_Master or Mod­
bus_Slave instructions. After Modbus_Master or Modbus_Slave is placed in
your program, the DB identifier appears in the parameter helper drop-list
available at the MB_DB box connection. 
1 Optional parameters for Modbus_Comm_Load (V 2.x or later). Click the arrow at the bottom of a LAD/FBD box to expand the
box and include these parameters. 
969
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 970 =====
Parameter and type Data type Description
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error. (Version 2.0 only)
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated
with an error. The error code value at the STATUS parameter is valid only
during the single scan where ERROR = TRUE. 
STATUS OUT Word Execution condition code
1 Optional parameters for Modbus_Comm_Load (V 2.x or later). Click the arrow at the bottom of a LAD/FBD box to expand the
box and include these parameters. 
Modbus_Comm_Load is executed to configure a port for the Modbus RTU protocol. Once a
port is configured for the Modbus RTU protocol, it can only be used by either the
Modbus_Master or Modbus_Slave instructions.
One execution of Modbus_Comm_Load must be used to configure each communication port
that is used for Modbus communication. Assign a unique Modbus_Comm_Load instance DB
for each port that you use. You can install up to three communication modules (RS232 or
RS485) and one communication board (RS485) in the CPU. Call Modbus_Comm_Load from a
startup OB and execute it one time or use the first scan system flag (Page 83) to initiate the
call to execute it one time. Only execute Modbus_Comm_Load again if communication
parameters like baud rate or parity must change.
If you use the Modbus library with a module in a distributed rack, the Modbus_Comm_Load
instruction must be executed in a cyclical interrupt routine (for example, once per second or
once every 10 seconds). If power is lost to the distributed rack or the module is pulled, upon
restoration of module operation, only the HWConfig parameter set is sent to the PtP module.
All requests initiated by the Modbus_Master timeout, and the Modbus_Slave goes silent (no
response to any message). Cyclic execution of the Modbus_Comm_Load instruction resolves
these issues. 
An instance data block is assigned for Modbus_Master or Modbus_Slave when you place
these instructions in your program. This instance data block is referenced when you specify
the MB_DB parameter for the Modbus_Comm_Load instruction.
Modbus_Comm_Load instance data block (DB) tags
The following table shows the public static tags stored in the Modbus_Comm_Load instance
DB that can be used in your program:
Table 14-77  Modbus_Comm_Load instance DB static tags
Tag Data type Default Description
ICHAR_GAP Word 0 Maximum character delay time between characters. This parameter is
specified in milliseconds and increases the anticipated period between
the received characters. The corresponding number of bit times for this
parameter is added to the Modbus default value of 35 bit times (3.5
character times).
RETRIES Word 2 Number of retries that the master executes before the error code 0x80C8
for "No response" is returned.
EN_SUPPLY_VOLT Bool 0 Enable diagnostics for missing supply voltage L+.
970
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 971 =====
Tag Data type Default Description
MODE USInt 0 Operating mode
Valid operating modes are as follows:
• 0 = Full duplex (RS232)
• 1 = Full duplex (RS422) four-wire mode (point-to-point)
• 2 = Full duplex (RS422) four-wire mode (multipoint master, CM PtP,
ET 200SP)
• 3 = Full duplex (RS422) four-wire mode (multipoint slave, CM PtP, ET
200SP)
• 4 = Half duplex (RS485) two-wire mode (See Note below.)
LINE_PRE USInt 0 Receive line initial state
Valid initial states are as follows:
• 0 = "No" initial state (See Note below.)
• 1 = signal R(A) = 5 V DC, signal R(B) = 0 V DC (break detection):
Break detection is possible with this initial state.
Can only be selected with: "Full duplex (RS422) four-wire mode
(point-to-point connection)" and "Full duplex (RS422) four-wire mode
(multipoint slave)".
• 2 = signal R(A) = 0 V DC, signal R(B) = 5 V DC:
This default setting corresponds to the idle state (no active send
operation). No break detection is possible with this initial state.
BRK_DET USInt 0 Break detection
The following selections are valid:
• 0 = break detection deactivated
• 1 = break detection activated 
EN_DIAG_ALARM Bool 0 Activate diagnostics interrupt:
• 0 = not activated
• 1 = activated
STOP_BITS USInt 1 Number of stop bits:
• 1 = 1 stop bit
• 2 = 2 stop bits
• 0, 3 to 255 = reserved
NOTE
Required setting for the use of PROFIBUS cables with CM 1241 for RS485
Table 14-78  Modbus_Comm_Load execution condition codes 1
STATUS (W#16#) Description
0000 No error
8180 Invalid port ID value (wrong port/hardware identifier for communication module)
8181 Invalid baud rate value
8182 Invalid parity value
8183 Invalid flow control value
8184 Invalid response timeout value (response timeout less than the 5 ms minimum)
8185 MB_DB parameter is not an instance data block of a Modbus_Master or Modbus_Slave instruc­
tion.
1 In addition to the Modbus_Comm_Load errors listed above, errors can be returned from the underlying PtP communication
instructions.
971
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 972 =====
Modbus_Master (Communicate using SIPLUS I/O or the PtP port as Modbus RTU master) instruction
Table 14-79  Modbus_Master instruction
LAD / FBD SCL Description
"Modbus_Master_DB"(
   REQ:=_bool_in_,
   MB_ADDR:=_uint_in_,
   MODE:=_usint_in_,
   DATA_ADDR:=_udint_in_,
   DATA_LEN:=_uint_in_,
   DONE=>_bool_out_,
   BUSY=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   DATA_PTR:=_variant_inout_);
The Modbus_Master instruction communicates as a
Modbus master using a port that was configured by
a previous execution of the Modbus_Comm_Load
instruction. An instance data block is assigned auto­
matically when you place the Modbus_Master
instruction in your program. This Modbus_Master
instance data block is used when you specify the
MB_DB parameter for the Modbus_Comm_Load
instruction.
Table 14-80  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool 0=No request
1= Request to transmit data to Modbus slave 
MB_ADDR IN V1.0: USInt
V2.0: UInt
Modbus RTU station address:
Standard addressing range (1 to 247)
Extended addressing range (1 to 65535)
The value of 0 is reserved for broadcasting a message to all Modbus slaves.
Modbus function codes 05, 06, 15 and 16 are the only function codes sup­
ported for broadcast.
MODE IN USInt Mode Selection: Specifies the type of request (read, write, or diagnostic).
See the Modbus functions table below for details.
DATA_ADDR IN UDInt Starting Address in the slave: Specifies the starting address of the data to be
accessed in the Modbus slave. See the Modbus functions table below for
valid addresses.
DATA_LEN IN UInt Data Length: Specifies the number of bits or words to be accessed in this
request. See the Modbus functions table below for valid lengths.
DATA_PTR IN_OUT Variant Data Pointer: Points to the M or DB address (non-optimized DB type) for the
data being written or read. 
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error.
BUSY OUT Bool • 0 – No Modbus_Master operation in progress
• 1 – Modbus_Master operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated
