with an error. The error code value at the STATUS parameter is valid only
during the single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code
972
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 973 =====
Modbus_Master communication rules
• Modbus_Comm_Load must be executed to configure a port before a Modbus_Master
instruction can communicate with that port.
• If a port is to be used to initiate Modbus master requests, that port should not be used by
a Modbus_Slave. One or more instances of Modbus_Master execution can be used with
that port, but all Modbus_Master execution must use the same Modbus_Master instance
DB for that port.
• The Modbus instructions do not use communication interrupt events to control the
communication process. Your program must poll the Modbus_Master instruction for
transmit and receive complete conditions.
• Call all Modbus_Master execution for a given port from a program cycle OB.
Modbus_Master instructions may execute in only one of the program cycle or cyclic/time
delay execution levels. They must not execute in both execution priority levels. Pre-
emption of a Modbus_Master instruction by another Modbus_Master instruction in a
higher priority execution priority level will result in improper operation. Modbus_Master
instructions must not execute in the startup, diagnostic or time error execution priority
levels.
• Once a Modbus_Master instruction initiates a transmission, this instance must be
continually executed with the EN input enabled until a DONE=1 state or ERROR=1 state is
returned. A particular Modbus_Master instance is considered active until one of these two
events occurs. While the original instance is active, any call to any other instance with the
REQ input enabled will result in an error. If the continuous execution of the original
instance stops, the request state remains active for a period of time specified by the static
variable "Blocked_Proc_Timeout". Once this period of time expires, the next
Modbus_Master instruction called with an enabled REQ input will become the active
instance. This prevents a single Modbus_Master instance from monopolizing or locking
access to a port. If the original active instance is not enabled within the period of time
specified by the static variable "Blocked_Proc_Timeout", then the next execution by this
instance (with REQ not set) will clear the active state. If (REQ is set), then this execution
initiates a new Modbus_Master request as if no other instance was active.
REQ parameter
0 = No request; 1 = Request to transmit data to Modbus Slave
You may control this input either through the use of a level or edge triggered contact.
Whenever this input is enabled, a state machine is started to ensure that no other
Modbus_Master using the same instance DB is allowed to issue a request, until the current
request is completed. All other input states are captured and held internally for the current
request, until the response is received or an error detected.
If the same instance of Modbus_Master is executed again with REQ input = 1 before the
completion of the current request, then no subsequent transmissions are made. However,
when the request is completed, a new request is issued whenever a Modbus_Master is
executed again with REQ input = 1.
DATA_ADDR and MODE parameters select the Modbus function type
DATA_ADDR (starting Modbus address in the slave): Specifies the starting address of the data
to be accessed in the Modbus slave.
973
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 974 =====
The Modbus_Master instruction uses a MODE input rather than a Function Code input. The
combination of MODE and Modbus address determine the Function Code that is used in the
actual Modbus message. The following table shows the correspondence between parameter
MODE, Modbus function code, and Modbus address range.
Table 14-81  Modbus functions
MODE Modbus function Data length Operation and data Modbus address 
0 01 1 to 2000
1 to 1992 1
Read output bits:
1 to (1992 or 2000) bits per request
1 to 9999
0 02 1 to 2000
1 to 1992 1
Read input bits:
1 to (1992 or 2000) bits per request
10001 to 19999
0 03 1 to 125
1 to 124 1
Read Holding registers:
1 to (124 or 125) words per request
40001 to 49999 or
400001 to 465535
0 04 1 to 125
1 to 124 1
Read input words:
1 to (124 or 125) words per request
30001 to 39999
104 04 1 to 125
1 to 124 1
Read input words:
1 to (124 or 125) words per request
00000 to 65535
1 05 1 Write one output bit:
One bit per request
1 to 9999
1 06 1 Write one holding register:
1 word per request
40001 to 49999 or
400001 to 465535 
1 15 2 to 1968
2 to 1960 1
Write multiple output bits:
2 to (1960 or 1968) bits per request
1 to 9999
1 16 2 to 123
2 to 122 1
Write multiple holding registers:
2 to (122 or 123) words per request
40001 to 49999 or
400001 to 465535
2 15 1 to 1968
2 to 1960 1
Write one or more output bits:
1 to (1960 or 1968) bits per request
1 to 9999
2 16 1 to 123
1 to 122 1
Write one or more holding registers:
1 to (122 or 123) words per request
40001 to 49999 or
400001 to 465535
11 11 0 Read the slave communication status word and
event counter. The status word indicates busy (0
– not busy, 0xFFFF - busy). The event counter is
incremented for each successful completion of a
message.
Both the DATA_ADDR and DATA_LEN operands
of the Modbus_Master instruction are ignored
for this function.
80 08 1 Check slave status using data diagnostic code
0x0000 (Loopback test – slave echoes the
request)
1 word per request
81 08 1 Reset slave event counter using data diagnostic
code 0x000A
1 word per request
3 to 10,
12 to 79,
82 to 255
 Reserved 
1 For "Extended Addressing" mode the maximum data lengths are reduced by 1 byte or 1 word depending upon the data
type used by the function.
974
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 975 =====
DATA_PTR parameter
The DATA_PTR parameter points to the DB or M address that is written to or read from. If you
use a data block, then you must create a global data block that provides data storage for
reads and writes to Modbus slaves.
NOTE
The DATA_PTR data block type must allow direct addressing
The data block must allow both direct (absolute) and symbolic addressing. When you create
the data block the "Standard" access attribute must be selected.
As of Modbus_Master instruction version V4.0 or later, you can enable the data block
attribute "Optimized block access". You can only use a single element, or an array of
elements, in optimized memory with the following data types: Bool, Byte, Char, Word, Int,
DWord, Dint, Real, USInt, UInt, UDInt, SInt, or WChar.
Data block structures for the DATA_PTR parameter
• These data types are valid for word reads of Modbus addresses 30001 to 39999, 40001
to 49999, and 400001 to 465536 and also for word writes to Modbus addresses 40001
to 49999 and 400001 to 465536.
– Standard array of WORD, UINT, or INT data types
– Named WORD, UINT, or INT structure where each element has a unique name and 16
bit data type.
– Named complex structure where each element has a unique name and a 16 or 32 bit
data type.
• For bit reads and writes of Modbus addresses 00001 to 09999 and bit reads of 10001 to
19999.
– Standard array of Boolean data types.
– Named Boolean structure of uniquely named Boolean variables.
• Although not required, it is recommended that each Modbus_Master instruction have its
own separate memory area. The reason for this recommendation is that there is a greater
possibility of data corruption if multiple Modbus_Master instructions are reading and
writing to the same memory area.
• There is no requirement that the DATA_PTR data areas be in the same global data block.
You can create one data block with multiple areas for Modbus reads, one data block for
Modbus writes, or one data block for each slave station.
975
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 976 =====
Modbus_Master instruction data block (DB) variables
The following table shows the public static tags stored in the Modbus_Master instance DB
that you can use in your program:
Table 14-82  Modbus_Master instance DB static variables
Tag Data type Default Description
Blocked_Proc_Timeout Real 3.0 Duration (in seconds) for which to wait for a blocked Modbus_Master
instance before this instance is removed as ACTIVE. This can occur, for
example, if a Modbus_Master request is issued and the program then
stops to call the Modbus_Master function before it has completely fin­
ished the request. The time value must be greater than 0 and less than
55 seconds, or an error occurs.
Extended_Addressing Bool FALSE Configures single or double-byte slave station addressing:
• FALSE = One-byte address; 0 to 247
• TRUE = Two-byte address (corresponds to extended addressing); 0 to
65535
MB_DB MB_BASE - The MB_DB parameter of the Modbus_Comm_Load instruction must be
connected to the MB_DB parameter of the Modbus_Master instruction.
Your program can write values to the Blocked_Proc_Timeout and Extended_Addressing
variables to control the Modbus_Master operations. See the Modbus_Slave topic description
of HR_Start_Offset (Page 978) and Extended_Addressing (Page 978) for an example of how
to use these variables in the program editor and details about Modbus extended addressing.
Condition codes
Table 14-83  Modbus_Master execution condition codes (communication and configuration errors) 1
STATUS (W#16#) Description
0000 No error
80C8 Slave timeout. The specified slave did not respond in the specified time. Please check the baud
rate, parity, and wiring of the slave device. This error is only reported after any configured retries
have been attempted.
80C9 The Modbus_Master instruction has timed out for one of the following reasons:
• The instruction is waiting for a response from the module that is being used for communica­
tions.
• The Blocked_Proc_Timeout value is set too small.
This error is reported if a PROFIBUS or PROFINET distributed I/O device returns from one of the
following:
• An interruption to power or communication
• A communication module pull/plug event
In these instances, the hardware configuration from the PLC is reloaded, and
Modbus_Comm_Load must be executed again to properly configure the communication mod­
ule.
80D1 The receiver issued a flow control request to suspend an active transmission and never re-
enabled the transmission during the specified wait time.
This error is also generated during hardware flow control when the receiver does not assert CTS
within the specified wait time.
80D2 The transmit request was aborted because no DSR signal is received from the DCE.
80E0 The message was terminated because the receive buffer is full.
80E1 The message was terminated as a result of a parity error.
976
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 977 =====
STATUS (W#16#) Description
80E2 The message was terminated as a result of a framing error.
80E3 The message was terminated as a result of an overrun error.
80E4 The message was terminated as a result of the specified length exceeding the total buffer size.
8180 Invalid port ID value or error with Modbus_Comm_Load instruction
8186 Invalid Modbus station address
8188 Invalid Mode specified for broadcast request
8189 Invalid Data Address value
818A Invalid Data Length value
818B Invalid pointer to the local data source/destination: Size not correct
818C Invalid pointer for DATA_PTR or invalid Blocked_Proc_Timeout. The data area must be one of the
following:
• Classic DB
• Array of elemental data types in a symbolic or retentive DB
• M memory
8200 Port is busy processing a transmit request.
8280 Negative acknowledgement when reading module. Check the input at the PORT parameter. This
can be caused by the loss of a PROFIBUS or PROFINET distributed I/O module, either by a station
power or communication loss or a module pull.
8281 Negative acknowledgement when writing to module. Check the input at the PORT parameter.
This can be caused by the loss of a PROFIBUS or PROFINET distributed I/O module, either by a sta­
tion power or communication loss or a module pull.
Table 14-84  Modbus_Master execution condition codes (Modbus protocol errors) 1
STATUS (W#16#) Response code from slave Modbus protocol errors
8380 - CRC error
8381 01 Function code not supported
8382 03 Data length error
8383 02 Data address error or address outside the valid range of the
DATA_PTR area
8384 Greater than 03 Data value error
8385 03 Data diagnostic code value not supported (function code 08)
8386 - Function code in the response does not match the code in the
request.
8387 - Wrong slave responded
8388 - The slave response to a write request is incorrect. The write
request returned by the slave does not match what the master
actually sent.
1 In addition to the Modbus_Master errors listed above, errors can be returned from the underlying PtP communication
instructions.
977
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 978 =====
NOTE
Setting the maximum record length for Profibus communication
When using a CM1243-5 Profibus Master module to control an ET 200SP or ET 200MP
Profibus device that uses an RS232, RS422, or RS485 point-to-point module, you need to
explicitly set the "max_record_len" data block tag to 240 as defined below:
Set "max_record_len" in the Send_P2P section of the instance DB (for example,
"Modbus_Master_DB".Send_P2P.max_record_len) to 240 after running Modbus_Comm_Load.
Explicitly assigning max_record_len is only necessary with Profibus communication; Profinet
communication already uses a valid max_record_len value.
Modbus_Slave (Communicate using SIPLUS I/O or the PtP port as Modbus RTU slave) instruction
Table 14-85  Modbus_Slave instruction
LAD / FBD SCL Description
"Modbus_Slave_DB"(
   MB_ADDR:=_uint_in_,
   NDR=>_bool_out_,
   DR=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   MB_HOLD_REG:=_variant_inout_);
The Modbus_Slave instruction allows your pro­
gram to communicate in one of two ways:
• As a Modbus RTU slave through a PtP port
on the CM (RS485 or RS232) and CB (RS485)
• As a Modbus RTU slave through Modbus
RTU SIPLUS I/O options:
– Install ET 200MP S7-1500CM PtP (RS485
/ 422 or RS232).
– Install ET 200SP S7-1500 CM PtP (RS485
/ 422 or RS232).
When a remote Modbus RTU master issues a
request, your user program responds to the
request by Modbus_Slave execution. STEP 7
automatically creates an instance DB when you
insert the instruction. Use this
Modbus_Slave_DB name when you specify the
MB_DB parameter for the Modbus_Comm_Load
instruction.
Table 14-86  Data types for the parameters
Parameter and type Data type Description
MB_ADDR IN V1.0: USInt
V2.0: UInt
The station address of the Modbus slave:
Standard addressing range (1 to 247)
Extended addressing range (0 to 65535) 
MB_HOLD_REG IN_OUT Variant Pointer to the Modbus Holding Register DB: The Modbus holding
register can be M memory or a data block.
NDR OUT Bool New Data Ready: 
• 0 – No new data
• 1 – Indicates that new data has been written by the Modbus
master
978
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 979 =====
Parameter and type Data type Description
DR OUT Bool Data Read: 
• 0 – No data read
• 1 – Indicates that data has been read by the Modbus master
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was ter­
minated with an error. If execution is terminated with an error, then
the error code value at the STATUS parameter is valid only during
the single scan where ERROR = TRUE.
STATUS OUT Word Execution error code
Modbus communication function codes (1, 2, 4, 5, and 15) can read and write bits and words
directly in the input process image and output process image of the CPU. For these function
codes, the MB_HOLD_REG parameter must be defined as a data type larger than a byte. The
following table shows the example mapping of Modbus addresses to the process image in the
CPU.
Table 14-87  Mapping of Modbus addresses to the process image
Modbus functions S7-1200
Codes Function Data area Address range Data area CPU address
01 Read bits Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
02 Read bits Input 10001 to 18192 Input Process Image I0.0 to I1023.7
04 Read words Input 30001 to 30512 Input Process Image IW0 to IW1022
05 Write bit Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
15 Write bits Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
Modbus communication function codes (3, 6, 16) use a Modbus holding register which can
be an M memory address range or a data block. The type of holding register is specified by
the MB_HOLD_REG parameter on the Modbus_Slave instruction.
NOTE
MB_HOLD_REG data block type
A Modbus holding register data block must allow both direct (absolute) and symbolic
addressing. When you create the data block the "Standard" access attribute must be selected.
As of Modbus_Slave instruction version V4.0 or later, you can enable the data block attribute
"Optimized block access". You can only use a single element, or an array of elements, in
optimized memory with the following data types: Bool, Byte, Char, Word, Int, DWord, Dint,
Real, USInt, UInt, UDInt, SInt, or WChar.
979
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 980 =====
The following table shows examples of Modbus address to holding register mapping that is
used for Modbus function codes 03 (read words), 06 (write word), and 16 (write words). The
actual upper limit of DB addresses is determined by the maximum work memory limit and M
memory limit, for each CPU model.
Table 14-88  Mapping of Modbus addresses to CPU memory
MB_HOLD_REG parameter examplesModbus master address
MW100 DB10.DBw0 MW120 DB10.DBW50 "Recipe".ingredient
40001 MW100 DB10.DBW0 MW120 DB10.DBW50 "Recipe".ingredient[1]
40002 MW102 DB10.DBW2 MW122 DB10.DBW52 "Recipe".ingredient[2]
40003 MW104 DB10.DBW4 MW124 DB10.DBW54 "Recipe".ingredient[3]
40004 MW106 DB10.DBW6 MW126 DB10.DBW56 "Recipe".ingredient[4]
40005 MW108 DB10.DBW8 MW128 DB10.DBW58 "Recipe".ingredient[5]
Table 14-89  Diagnostic functions
S7-1200 Modbus_Slave Modbus diagnostic functions 
Codes Sub-function Description
08 0000H Return query data echo test:
• Prior to STEP 7 V15.1, the Modbus_Slave echos back to a Modbus master a word of
data that is received. 
• As of STEP 7 V15.1 or later, the Modbus_Slave instruction V4.1 or later echos back
one or more words of data that is received.
08 000AH Clear communication event counter: The Modbus_Slave will clear out the communication
event counter that is used for Modbus function 11.
11 Get communication event counter: The Modbus_Slave uses an internal communication
event counter for recording the number of successful Modbus read and write requests
that are sent to the Modbus_Slave. The counter does not increment on any Function 8,
Function 11, or broadcast requests. It is also not incremented on any requests that result
in a communication error (for example, parity or CRC errors).
The Modbus_Slave instruction supports broadcast write requests from any Modbus master as
long as the request is for accessing valid addresses. Modbus_Slave will produce error code
"0x8188" for function codes not supported in broadcast.
Modbus_Slave communication rules
• Modbus_Comm_Load must be executed to configure a port, before a Modbus_Slave
instruction can communicate through that port.
• If a port is to respond as a slave to a Modbus_Master, then do not program that port with
the Modbus_Master instruction.
• Only one instance of Modbus_Slave can be used with a given port, otherwise erratic
behavior may occur.
• The Modbus instructions do not use communication interrupt events to control the
communication process. Your program must control the communication process by
polling the Modbus_Slave instruction for transmit and receive complete conditions.
980
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 981 =====
• The Modbus_Slaveinstruction must execute periodically at a rate that allows it to make a
timely response to incoming requests from a Modbus_Master. It is recommended that you
execute Modbus_Slave every scan from a program cycle OB. Executing Modbus_Slave
from a cyclic interrupt OB is possible, but is not recommended because of the potential for
excessive time delays in the interrupt routine to temporarily block the execution of other
interrupt routines.
Modbus signal timing
Modbus_Slave must be executed periodically to receive each request from the
Modbus_Master and then respond as required. The frequency of execution for Modbus_Slave
is dependent upon the response timeout period of the Modbus_Master. This is illustrated in
the following diagram.
6WDUW
LQWHUYDO FKDUDFWHUWLPHV
0DVWHUVHQGV
5HVSRQVH
GHOD\WLPH
6ODYHVHQGV
5HVSRQVH
WLPHRXWSHULRG
6WDUW
LQWHUYDO
$'5 )& 'DWD &5&
&5&
$'5
$'5 )& 'DWD &5&
The response timeout period RESP_TO is the amount of time a Modbus_Master waits for the
start of a response from a Modbus_Slave. This time period is not defined by the Modbus
protocol, but is a parameter of each Modbus_Master. The frequency of execution (the time
between one execution and the next execution) of Modbus_Slave must be based upon the
particular parameters of your Modbus_Master. At a minimum, you should execute
Modbus_Slave twice within the response timeout period of the Modbus_Master.
Modbus_Slave instruction data block (DB) variables
The following table shows the public static tags stored in the Modbus_Slave instance DB that
you can use in your program:
Table 14-90  Modbus_Slave instance DB static variables
Variable Data type Default Description
HR_Start_Offset Word 0 Assigns the starting address of the Modbus holding register (default =
0)
Extended_Addressing Bool FALSE Configures single or double-byte slave addressing:
• FALSE = single byte address
• TRUE = double-byte address
Request_Count Word 0 Total of all requests received by this slave
Slave_Message_Count Word 0 Number of requests received for this specific slave
Bad_CRC_Count Word 0 Number of requests received that have a CRC error
Broadcast_Count Word 0 Number of broadcast requests received
Exception_Count Word 0 Modbus-specific errors that require an acknowledgement with a
returned exception to the master
Success_Count Word 0 Number of requests received for this specific slave that have no pro­
tocol errors
981
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 982 =====
Variable Data type Default Description
MB_DB MB_BASE - The MB_DB parameter of the Modbus_Comm_Load instruction must
be connected to the MB_DB parameter of the Modbus_Slave instruc­
tion.
QB_Start UInt 0 The starting address of the output bytes to which the CPU can write
(QB0 to QB65535)
QB_Count UInt 65535 The number of bytes to which a remote device can write. If QB_Count
= 0, a remote device cannot write to the outputs.
Example: To allow only QB10 through QB17 to be writable, QB_Start =
10 and QB_Count = 8.
QB_Read_Start UInt 0 The starting address of the output bytes to which the CPU can read
(QB0 to QB65535)
QB_Read_Count UInt 65535 The number of output bytes from which a remote device can read. If
QB_Count = 0, a remote device cannot read from the outputs.
Example: To allow only QB10 through QB17 to be readable, QB_Start
= 10 and QB_Count = 8.
IB_Read_Start UInt 0 The starting address of the input bytes to which the CPU can read (IB0
to IB65535)
IB_Read_Count UInt 65535 The number of input bytes from which a remote device can read. If
IB_Count = 0, a remote device cannot read from the inputs. Example:
To allow only IB10 through IB17 to be readable, IB_Start = 10 and
IB_Count = 8.
Your program can write data to the control Modbus server operations and the following
variables:
• HR_Start_Offset
• Extended_Addressing
• QB_Start
• QB_Count
• QB_Read_Start
• QB_Read_Count
• IB_Read_Start
• IB_Read_Count
Version requirements for Modbus_Slave instruction data block (DB) variables availability are
as follows:
Table 14-91  Modbus_Slave instruction data block (DB) variables availability version requirements:
Instruction, TIA Portal, and S7‑1200 CPU 
Modbus_Slave instruction
version
TIA Portal version S7-1200 CPU firmware
(FW) version
Data block variables
QB_Start3.0 V14 SP1 CPU FW V4.0 or later
QB_Count
QB_Start
QB_Count
QB_Read_Start
QB_Read_Count
IB_Read_Start
4.0 or later
V15 or later CPU FW V4.2 or later
IB_Read_Count
982
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 983 =====
HR_Start_Offset
Modbus holding register addresses begin at 40001 or 400001. These addresses correspond to
the beginning PLC memory address of the holding register. However, you can configure the
"HR_Start_Offset" variable to start the beginning Modbus holding register address at another
value instead of 40001 or 400001.
For example, if the holding register is configured to start at MW100 and is 100 words long.
An offset of 20 specifies a beginning holding register address of 40021 instead of 40001. Any
address below 40021 and above 400119 will result in an addressing error.
Table 14-92  Example of Modbus holding register addressing
HR_Start_Offset Address Minimum Maximum 
Modbus address (Word) 40001 400990
S7-1200 address MW100 MW298
Modbus address (Word) 40021 4011920
S7-1200 address MW100 MW298
HR_Start_Offset is a word value that specifies the starting address of the Modbus holding
register and is stored in the Modbus_Slave instance data block. You can set this public static
variable value by using the parameter helper drop-list, after Modbus_Slave is placed in your
program.
For example, after Modbus_Slave is placed in a LAD network, you can go to a previous
network and assign the HR_Start_Offset value. The value must be assigned prior to execution
of Modbus_Slave.
Entering a Modbus slave variable using the
default DB name:
1. Set the cursor in the parameter field and
type an m character.
2. Select "Modbus_Slave_DB" from the drop-
list.
3. Set the cursor at the right side of the DB
name (after the quote character) and
enter a period character.
4. Select "Modbus_Slave_DB.HR_Start_Offset"
from the drop list.
Extended_Addressing
The Extended_Addressing variable is accessed in a similar way as the HR_Start_Offset
reference discussed above except that the Extended_Addressing variable is a Boolean value.
The Boolean value must be written by an output coil and not a move box.
983
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 984 =====
Modbus slave addressing can be configured to be either a single byte (which is the Modbus
standard) or double byte. Extended addressing is used to address more than 247 devices
within a single network. Selecting extended addressing allows you to address a maximum of
64000 addresses. A Modbus function 1 frame is shown below as an example.
Table 14-93  Single-byte slave address (byte 0)
Function 1 Byte 0 Byte 1 Byte 2 Byte 3 Byte 4 Byte 5 
Request Slave addr. F code Start address Length of coils 
Valid Response Slave addr. F code Length Coil data 
Error response Slave addr. 0x81 E code 
Table 14-94  Double-byte slave address (byte 0 and byte 1)
 Byte 0 Byte 1 Byte 2 Byte 3 Byte 4 Byte 5 Byte 6
Request Slave address F code Start address Length of coils
Valid Response Slave address F code Length Coil data
Error response Slave address 0x81 E code 
Access to data areas in data blocks (DB) instead of direct access to Modbus addresses
You can access data areas in DBs in the global DB "Attributes" Property page. You must
deselect the "Only store in load memory" and "Optimized block access" check boxes.
If a Modbus request arrives and you did not define a data area for the Modbus data type of
the corresponding function code, the Modbus_Slave instruction treats the request as in
previous instruction versions: You access process images and holding registers directly.
If you have defined a data area for the Modbus data type of the function code, the
Modbus_Slave instruction reads from or writes to that data area. Whether it reads or writes
depends on the job type.
NOTE
If a data area is configured, the Modbus_Slave instruction ignores the offsets or ranges
configured by the static variables in the instance data block that corresponds to the data_type
of the data area. Those offsets and ranges only apply to the process image or the memory
referenced by MB_HOLD_REG. The data area start and length parameters provide its own way
of defining offsets and ranges
For one individual Modbus request, you can only read from or write to one data area. If, for
example, you want to read holding registers that extend over multiple data areas, you require
multiple Modbus requests.
These are the rules for defining data areas:
• You can define up to eight data areas in different DBs; each DB must only contain one data
area. An individual MODBUS request can only read from precisely one data area or write to
precisely one data area. Each data area corresponds to one MODBUS address area. You
define the data areas in the "Data_Area_Array" static tag of the instance DB.
• If you want to use less than eight data areas, you must place the required data areas one
behind the other, without any gaps. The first blank entry in the data areas ends the data
area search during processing. If, for example, you define the field elements 1, 2, 4, and
5, the "Data_Area_Array" only recognizes field elements 1 and 2. as field element 3 is
empty.
984
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 985 =====
• The Data_Area_Array field consists of eight elements: Data_Area_Array[1] to
Data_Area_Array[8]
• Each field element Data_Area_Array[x], 1 <= x <= 8, is a UDT of the type MB_DataArea and
is structured as follows:
Parameter Data type Meaning
data_ type UInt Identifier for the MODBUS data type that is mapped to this data area:
– 0: Identifier for an empty field element or an unused data area. In
this case, the values of db, start and length are irrelevant.
– 1: Process image output (used with function codes 1, 5, and 15)
– 2: Process image input (used with function code 2)
– 3: Holding register (used with function codes 3, 6, and 16)
– 4: Input register (used with function code 4)
Note: If you have defined a data area for a MODBUS data type, the
instruction Modbus_Slave can no longer access this MODBUS data
type directly. If the address of a MODBUS request for such a data type
does not correspond to a defined data area, a value of W#16#8383 is
returned in STATUS.
db UInt Number of the data block to which the MODBUS register or bits sub­
sequently defined are mapped
The DB number must be unique in the data areas. The same DB num­
ber must not be defined in multiple data areas.
In the global DB "Attributes" Property page, you must deselect the
"Only store in load memory" and "Optimized block access" check
boxes.
Data areas also start with the byte address 0 of the DB.
Permitted values: 1 to 60999
start UInt First MODBUS address that is mapped to the data block starting from
address 0.0
Permitted values: 0 to 65535
length UInt Number of bits (for the values 1 and 2 of data_type) or number of
registers (for the values 3 and 4 of data_type)
The MODBUS address areas of one and the same MODBUS data type
must not overlap.
Permitted values: 1 to 65535
Examples of the definition of data areas:
• First example: data_type = 3, db = 1, start = 10, length = 6
The CPU maps the holding registers (data_type = 3) in data block 1 (db = 1), placing the
Modbus address 10 (start = 10) at data word 0 and the last valid Modbus address 15
(length = 6) at data word 5.
• Second example: data_type = 2, db = 15, start = 1700, length = 112
The CPU maps the inputs (data_type = 2) in data block 15 (db = 15), placing the Modbus
address 1700 (start = 1700) at data word 0 and the last valid Modbus address 1811
(length = 112) at data word 111.
985
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 986 =====
Condition codes
Table 14-95  Modbus_Slave execution condition codes (communication and configuration errors) 1
STATUS (W#16#) Description
80D1 The receiver issued a flow control request to suspend an active transmission and never re-
enabled the transmission during the specified wait time.
This error is also generated during hardware flow control when the receiver does not assert
CTS within the specified wait time.
80D2 The transmit request was aborted because no DSR signal is received from the DCE.
80E0 The message was terminated because the receive buffer is full.
80E1 The message was terminated as a result of a parity error.
80E2 The message was terminated as a result of a framing error.
80E3 The message was terminated as a result of an overrun error.
80E4 The message was terminated as a result of the specified length exceeding the total buffer size.
8180 Invalid port ID value or error with Modbus_Comm_Load instruction
8186 Invalid Modbus station address
8187 Invalid pointer to MB_HOLD_REG DB: Area is too small
818C Invalid MB_HOLD_REG pointer. The data area must be one of the following:
• Classic DB
• Array of elemental data types in a symbolic or retentive DB
• M memory
Table 14-96  Modbus_Slave execution condition codes (Modbus protocol errors) 1
STATUS (W#16#) Response code from slave Modbus protocol errors
8380 No response CRC error
8381 01 Function code not supported or not supported within broad­
casts
8382 03 Data length error
8383 02 Data address error or address outside the valid range of the
DATA_PTR area
8384 03 Data value error
8385 03 Data diagnostic code value not supported (function code 08)
8389 Invalid data area definition:
• Invalid data_type value
• DB number invalid or does not exist:
– Invalid db value
– DB number does not exist
– DB number is already used by another data area
– DB with optimized access
– DB is not located in the work memory
• Invalid length value
• Overlapping of MODBUS address ranges that belong to the
same MODBUS data type
1 In addition to the Modbus_Slave errors listed above, errors can be returned from the underlying PtP communication
instructions.
986
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 987 =====
NOTE
Setting the maximum record length for PROFIBUS communication
When using a CM1243-5 PROFIBUS Master module to control an ET 200SP or ET 200MP
PROFIBUS device that uses an RS232, RS422, or RS485 point-to-point module, you need to
explicitly set the "max_record_len" data block tag to 240 as defined below:
Set "max_record_len" in the Send_P2P section of the instance DB (for example,
"Modbus_Slave_DB".Send_P2P.max_record_len) to 240 after running Modbus_Comm_Load.
Explicitly assigning max_record_len is only necessary with PROFIBUS communication;
PROFINET communication already uses a valid max_record_len value.
14.5.3.4 Modbus RTU examples
Example: Modbus RTU master program
Modbus_Comm_Load is initialized during start-up by using the first scan flag. Execution of
Modbus_Comm_Load in this manner should only be done when the serial port configuration
will not change at runtime. 
Network 1: Configure/initialize the RS485 module communications port only once during the
first scan.
One Modbus_Master instruction is used in the program cycle OB to communicate with a
single slave. Additional Modbus_Master instructions can be used in the program cycle OB to
communicate with other slaves, or one Modbus_Master FB could be re-used to communicate
with additional slaves.
Network 2: Read 100 words of holding register data from location 400001 on slave #2 to
memory location MW500-MW698.
987
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 988 =====
Network 3: Move the first 3 words of the holding register data that has been read to some
other location, and set a DONE history bit. This network also sets an ERROR history bit and
saves the STATUS word to another location in the event of an error.
Network 4: Write 64 bits of data from MW600-MW607 to output bit locations 00017 to
00081 on slave #2.
Network 5: Set a DONE history bit when the write is complete. If an error occurs, the
program sets an ERROR history bit and saves the STATUS code.
988
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.5 Modbus communication

===== PDF PAGE 989 =====
Example: Modbus RTU slave program
MB_COMM_LOAD shown below is initialized each time "Tag_1" is enabled. 
Execution of MB_COMM_LOAD in this manner should only be done when the serial port
configuration will change at runtime, as a result of HMI configuration.
Network 1: Initialize the RS485 module parameters each time they are changed by an HMI
device. 
MB_SLAVE shown below is placed in a cyclic OB that is executed every 10 ms. While this does
not give the absolute fastest response by the slave, it does provide good performance at
9600 baud for short messages (20 bytes or less in the request).
Network 2: Check for Modbus master requests during each scan. The Modbus holding
register is configured for 100 words starting at MW1000.
989
Communication processor and Modbus TCP
14.5 Modbus communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 990 =====
14.6 Legacy PtP communication (CM/CB 1241 only)
Prior to the release of STEP 7 V13 SP1 and the S7-1200 V4.1 CPUs, the point-to-point
communication instructions existed with different names, and in some cases, slightly
different interfaces. The general concepts about point-to-point communication (Page 839), as
well as port (Page 842) and parameter configuration (Page 857) apply to both sets of
instructions. Refer to the individual legacy point-to-point instructions for programming
information. 
Table 14-97  Common error classes 
Class description Error classes Description
Port configuration 80Ax Used to define common port configuration errors
Transmit configuration 80Bx Used to define common transmit configuration errors
Receive configuration 80Cx Used to define common receive configuration errors
Transmission runtime 80Dx Used to define common transmission runtime errors
Reception runtime 80Ex Used to define common reception runtime errors
Signal handling 80Fx Used to define common errors associated with all signal handling
14.6.1 Legacy point-to-point instructions
14.6.1.1 PORT_CFG (Configure communication parameters dynamically)
Table 14-98  PORT_CFG (Port Configuration) instruction
LAD / FBD SCL Description
"PORT_CFG_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    PROTOCOL:=_uint_in_,
    BAUD:=_uint_in_,
    PARITY:=_uint_in_,
    DATABITS:=_uint_in_,
    STOPBITS:=_uint_in_,
    FLOWCTRL:=_uint_in_,
    XONCHAR:=_char_in_,
    XOFFCHAR:=_char_in_,
    WAITTIME:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
PORT_CFG allows you to change port parameters such
as baud rate from your program. 
You can set up the initial static configuration of the
port in the device configuration properties, or just use
the default values. You can execute the PORT_CFG
instruction in your program to change the configura­
tion.
1 STEP 7 automatically creates the DB when you insert the instruction.
990
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 991 =====
The PORT_CFG configuration changes are not permanently stored in the CPU. The parameters
configured in the device configuration are restored when the CPU transitions from RUN to
STOP mode and after a power cycle. See Configuring the communication ports (Page 842)
and Managing flow control (Page 844) for more information.
Table 14-99  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on rising edge of this input. (Default value:
False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT box
connection. The assigned CM or CB port value is the device configuration
property "hardware identifier". The port symbolic name is assigned in the
"System constants" tab of the PLC tag table. (Default value: 0)
PROTOCOL IN UInt 0 - Point-to-Point communication protocol (Default value)
1..n - future definition for specific protocols 
BAUD IN UInt Port baud rate (Default value: 6):
1 = 300 baud, 2 = 600 baud, 3 = 1200 baud, 4 = 2400 baud, 5 = 4800 baud,
6 = 9600 baud, 7 = 19200 baud, 8 = 38400 baud, 9 = 57600 baud,
10 = 76800 baud, 11 = 115200 baud
PARITY IN UInt Port parity (Default value: 1):
1 = No parity, 2 = Even parity, 3 = Odd parity, 4 = Mark parity, 5 = Space parity
DATABITS IN UInt Bits per character (Default value:1):
1 = 8 data bits, 2 = 7 data bits
STOPBITS IN UInt Stop bits (Default value: 1):
1 = 1 stop bit, 2 = 2 stop bits
FLOWCTRL IN UInt Flow control (Default value: 1):
1 = No flow control, 2 = XON/XOFF, 3 = Hardware RTS always ON,
4 = Hardware RTS  switched
XONCHAR IN Char Specifies the character that is used as the XON character. This is typically a
DC1 character (16#11). This parameter is only evaluated if flow control is
enabled. (Default value: 16#11)
XOFFCHAR IN Char Specifies the character that is used as the XOFF character. This is typically a
DC3 character (116#3). This parameter is only evaluated if flow control is
enabled. (Default value: 16#13)
XWAITIME IN UInt Specifies how long to wait for a XON character after receiving a XOFF charac­
ter, or how long to wait for the CTS signal after enabling RTS (0 to 65535 ms).
This parameter is only evaluated if flow control is enabled. (Default value:
2000)
DONE OUT Bool TRUE for one execution after the last request was completed with no error
ERROR OUT Bool TRUE for one execution after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
991
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 992 =====
Table 14-100  Condition codes 
STATUS (W#16#....) Description
80A0 Specific protocol does not exist.
80A1 Specific baud rate does not exist.
80A2 Specific parity option does not exist.
80A3 Specific number of data bits does not exist.
80A4 Specific number of stop bits does not exist.
80A5 Specific type of flow control does not exist.
80A6 Wait time is 0 and flow control enabled
80A7 XON and XOFF are illegal values (for example, the same value)
14.6.1.2 SEND_CFG (Configure serial transmission parameters dynamically)
Table 14-101  SEND_CFG (Send Configuration) instruction
LAD / FBD SCL Description
"SEND_CFG_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    RTSONDLY:=_uint_in_,
    RTSOFFDLY:=_uint_in_,
    BREAK:=_uint_in_,
    IDLELINE:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
SEND_CFG allows the dynamic configuration of serial
transmission parameters for a PtP communication port.
Any queued messages within a CM or CB are discarded
when SEND_CFG is executed. 
1 STEP 7 automatically creates the DB when you insert the instruction.
You can set up the initial static configuration of the port in the device configuration
properties, or just use the default values. You can execute the SEND_CFG instruction in your
program to change the configuration.
The SEND_CFG configuration changes are not permanently stored in the CPU. The parameters
configured in the device configuration are restored when the CPU transitions from RUN to
STOP mode and after a power cycle. See Configuring transmit (send) parameters (Page 846). 
Table 14-102  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input.. (Default
value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT box
connection. The assigned CM or CB port value is the device configuration
property "hardware identifier". The port symbolic name is assigned in the
"System constants" tab of the PLC tag table. (Default value: 0)
RTSONDLY IN UInt Number of milliseconds to wait after enabling RTS before any Tx data trans­
mission occurs. This parameter is only valid when hardware flow control is
enabled. The valid range is 0 - 65535 ms. A value of 0 disables the feature.
(Default value: 0)
992
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 993 =====
Parameter and type Data type Description
RTSOFFDLY IN UInt Number of milliseconds to wait after the Tx data transmission occurs before
RTS is disabled: This parameter is only valid when hardware flow control is
enabled. The valid range is 0 - 65535 ms. A value of 0 disables the feature.
(Default value: 0)
BREAK IN UInt This parameter specifies that a break will be sent upon the start of each mes­
sage for the specified number of bit times. The maximum is 65535 bit times
up to an eight second maximum. A value of 0 disables the feature. (Default
value: 12)
IDLELINE IN UInt This parameter specifies that the line will remain idle for the specified number
of bit times before the start of each message. The maximum is 65535 bit
times up to an eight second maximum. A value of 0 disables the feature.
(Default value: 12)
DONE OUT Bool TRUE for one execution after the last request was completed with no error 
ERROR OUT Bool TRUE for one execution after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
Table 14-103  Condition codes 
STATUS (W#16#....) Description
80B0 Transmit interrupt configuration is not allowed.
80B1 Break time is greater than the maximum allowed value.
80B2 Idle time is greater than the maximum allowed value.
14.6.1.3 RCV_CFG (Configure serial receive parameters dynamically)
Table 14-104  RCV_CFG (Receive Configuration) instruction
LAD / FBD SCL Description
"RCV_CFG_DB"(
   REQ:=_bool_in_,
   PORT:=_uint_in_,
   CONDITIONS:=_struct_in_,
   DONE=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_);
RCV_CFG performs dynamic configuration of serial
receiver parameters for a PtP communication port.
This instruction configures the conditions that signal
the start and end of a received message. Any
queued messages within a CM or CB are discarded
when RCV_CFG is executed. 
1 STEP 7 automatically creates the DB when you insert the instruction.
You can set up the initial static configuration of the communication port in the device
configuration properties, or just use the default values. You can execute the RCV_CFG
instruction in your program to change the configuration.
993
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 994 =====
The RCV_CFG configuration changes are not permanently stored in the CPU. The parameters
configured in the device configuration are restored when the CPU transitions from RUN to
STOP mode and after a power cycle. See Configuring receive parameters (Page 847) for more
information. 
Table 14-105  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activate the configuration change on the rising edge of this input.
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the
port identifier appears in the parameter helper drop-list available at the
PORT box connection. The assigned CM or CB port value is the device
configuration property "hardware identifier". The port symbolic name
is assigned in the "System constants" tab of the PLC tag table. (Default
value: 0)
CONDITIONS IN CONDITIONS The Conditions data structure specifies the starting and ending mes­
sage conditions as described below. 
DONE OUT Bool TRUE for one scan, after the last request was completed with no error 
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
Start conditions for the RCV_PTP instruction
The RCV_PTP instruction uses the configuration specified by the RCV_CFG instruction to
determine the beginning and ending of point-to-point communication messages. The start of
a message is determined by the start conditions. The start of a message can be determined by
one or a combination of start conditions. If more than one start condition is specified, all the
conditions must be satisfied before the message is started. 
See the topic "Configuring receive parameters (Page 847)" for a description of the message
start conditions.
Parameter CONDITIONS data type structure part 1 (start conditions)
Table 14-106  CONDITIONS structure for START conditions
Parameter and type Data type Description
STARTCOND IN UInt Specifies the start condition (Default value: 1)
• 01H - Start Char
• 02H - Any Char
• 04H - Line Break
• 08H - Idle Line
• 10H - Sequence 1
• 20H - Sequence 2
• 40H - Sequence 3
• 80H - Sequence 4
IDLETIME IN UInt The number of bit times required for idle line timeout. (Default value:
40). Only used with an idle line condition. 0 to 65535
STARTCHAR IN Byte The start character used with the start character condition. (Default
value: B#16#2)
994
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 995 =====
Parameter and type Data type Description
SEQ[1].CTL IN Byte Sequence 1 ignore/compare control for each character: (Default value:
B#16#0)
These are the enabling bits for each character in start sequence 
• 01H - Character 1
• 02H - Character 2
• 04H - Character 3
• 08H - Character 4
• 10H - Character 5
Disabling the bit associated with a character means any character will
match, in this sequence position.
SEQ[1].STR IN Char[5] Sequence 1 start characters (5 characters). Default value: 0
SEQ[2].CTL IN Byte Sequence 2 ignore/compare control for each character. Default value:
B#16#0)
SEQ[2].STR IN Char[5] Sequence 2 start characters (5 characters). Default value: 0
SEQ[3].CTL IN Byte Sequence 3 ignore/compare control for each character. Default value:
B#16#0
SEQ[3].STR IN Char[5] Sequence 3 start characters (5 characters). Default value: 0
SEQ[4].CTL IN Byte Sequence 4 ignore/compare control for each character. Default value:
B#16#0
SEQ[4].STR IN Char[5] Sequence 4 start characters (5 characters), Default value: 0
Example
Consider the following received hexadecimal coded message: "68 10 aa 68 bb 10 aa 16" and
the configured start sequences shown in the table below. Start sequences begin to be
evaluated when the first 68H character is successfully received. Upon successfully receiving
the fourth character (the second 68H), then start condition 1 is satisfied. Once the start
conditions are satisfied, the evaluation of the end conditions begins.
The start sequence processing can be terminated due to various parity, framing, or inter-
character timing errors. These errors result in no received message, because the start
condition was not satisfied.
Table 14-107  Start conditions
Start condition First Character First Character +1 First Character +2 First Character +3 First Character +4
1 68H xx xx 68H xx
2 10H aaH xx xx xx
3 dcH aaH xx xx xx
4 e5H xx xx xx xx
End conditions for the RCV_PTP instruction
The end of a message is determined by the specification of end conditions. The end of a
message is determined by the first occurrence of one or more configured end conditions. The
section "Message end conditions" in the topic "Configuring receive parameters (Page 847)"
describes the end conditions that you can configure in the RCV_CFG instruction. 
995
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 996 =====
You can configure the end conditions in either the properties of the communication interface
in the device configuration, or from the RCV_CFG instruction. Whenever the CPU transitions
from STOP to RUN, the receive parameters (both start and end conditions) return to the
device configuration settings. If the STEP 7 user program executes RCV_CFG, then the
settings are changed to the RCV_CFG conditions.
Parameter CONDITIONS data type structure part 2 (end conditions)
Table 14-108  CONDITIONS structure for END conditions
Parameter Parameter type Data type Description
ENDCOND IN UInt
0
This parameter specifies message end condition:
• 01H - Response time
• 02H - Message time
• 04H - Inter-character gap
• 08H - Maximum length
• 10H - N + LEN + M
• 20H - Sequence
MAXLEN IN UInt
1
Maximum message length: Only used when the maximum
length end condition is selected. 1 to 1024 bytes
N IN UInt
0
Byte position within the message of the length field. Only
used with the N + LEN + M end condition. 1 to 1022 bytes
LENGTHSIZE IN UInt
0
Size of the length field (1, 2, or 4 bytes). Only used with
the N + LEN + M end condition.
LENGTHM IN UInt
0
Specify the number of characters following the length field
that are not included in the value of the length field. This is
only used with the N + LEN + M end condition. 0 to 255
bytes
RCVTIME IN UInt
200
Specify how long to wait for the first character to be
received. The receive operation will be terminated with an
error if a character is not successfully received within the
specified time. This is only used with the response time
condition. (0 to 65535 bit times with an 8 second maxim­
um)
This parameter is not a message end condition since evalu­
ation terminates when the first character of a response is
received. It is an end condition only in the sense that it ter­
minates a receiver operation because no response is
received when a response is expected. You must select a
separate end condition.
MSGTIME IN UInt
200
Specify how long to wait for the entire message to be com­
pletely received once the first character has been received.
This parameter is only used when the message timeout
condition is selected. (0 to 65535 milliseconds)
CHARGAP IN UInt
12
Specify the number of bit times between characters. If the
number of bit times between characters exceeds the spe­
cified value, then the end condition will be satisfied. This is
only used with the inter-character gap condition. (0 to
65535 bit times up to 8 second maximum)
996
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 997 =====
Parameter Parameter type Data type Description
SEQ.CTL IN Byte
B#16#0
Sequence 1 ignore/compare control for each character:
These are the enabling bits for each character for the end
sequence. Character 1 is bit 0, character 2 is bit 1, …, char­
acter 5 is bit 4. Disabling the bit associated with a character
means any character will match, in this sequence position.
SEQ.STR IN Char[5]
0
Sequence 1 start characters (5 characters)
Table 14-109  Condition codes 
STATUS (W#16#....) Description
80C0 Illegal start condition selected
80C1 Illegal end condition selected, no end condition selected
80C2 Receive interrupt enabled and this is not possible.
80C3 Maximum length end condition is enabled and max length is 0 or > 1024.
80C4 Calculated length is enabled and N is >= 1023.
80C5 Calculated length is enabled and length is not 1, 2 or 4.
80C6 Calculated length is enabled and M value is > 255.
80C7 Calculated length is enabled and calculated length is > 1024.
80C8 Response timeout is enabled and response timeout is zero.
80C9 Inter-character gap timeout is enabled and it is zero.
80CA Idle line timeout is enabled and it is zero.
80CB End sequence is enabled but all chars are "don't care".
80CC Start sequence (any one of 4) is enabled but all characters are "don't care".
14.6.1.4 SEND_PTP (Transmit send buffer data)
Table 14-110  SEND_PTP (Send Point-to-Point data) instruction
LAD / FBD SCL Description
"SEND_PTP_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    BUFFER:=_variant_in_,
    LENGTH:=_uint_in_,
    PTRCL:=_bool_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
SEND_PTP initiates the transmission of the data and
transfers the assigned buffer to the communication
interface. The CPU program continues while the CM
or CB sends the data at the assigned baud rate. Only
one send operation can be pending at a given time.
The CM or CB returns an error if a second SEND_PTP is
executed while the CM or CB is already transmitting a
message. 
1 STEP 7 automatically creates the DB when you insert the instruction.
997
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 998 =====
Table 14-111  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Activates the requested transmission on the rising edge of this transmission
enable input. This initiates transfer of the contents of the buffer to the Point-
to-Point communication interface. (Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
BUFFER IN Variant This parameter points to the starting location of the transmit buffer. (Default
value: 0)
Note: Boolean data or Boolean arrays are not supported. 
LENGTH 1 IN UInt Transmitted frame length in bytes (Default value: 0)
When transmitting a complex structure, always use a length of 0.
PTRCL IN Bool Reserved for future use
DONE OUT Bool TRUE for one scan, after the last request was completed with no error
ERROR OUT Bool TRUE for one scan, after the last request was completed with an error 
STATUS OUT Word Execution condition code (Default value: 0)
1 Optional parameter: Click the arrow at the bottom of a LAD/FBD box to expand the box and include this parameter.
While a transmit operation is in progress, the DONE and ERROR outputs are FALSE. When a
transmit operation is complete, either the DONE or the ERROR output will be set TRUE to
show the status of the transmit operation. While DONE or ERROR is TRUE, the STATUS output
is valid. 
The instruction returns a status of 16#7001 if the communication interface accepts the
transmit data. Subsequent SEND_PTP executions return 16#7002, if the CM or CB is still busy
transmitting. When the transmit operation is complete, the CM or CB returns the status of the
transmit operation as 16#0000 (if no errors occurred). Subsequent executions of SEND_PTP
with REQ low return a status of 16#7000 (not busy).
The following diagrams show the relationship of the output values to REQ. This assumes that
the instruction is called periodically to check for the status of the transmission process. In the
diagram below, it is assumed that the instruction is called every scan (represented by the
STATUS values). 
5(4 
'21( 
(5525 
67$786 + + + + + + + 
Figure   
998
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 999 =====
The following diagram shows how the DONE and STATUS parameters are valid for only one
scan if the REQ line is pulsed (for one scan) to initiate the transmit operation.
5(4 
'21( 
(5525 
67$786 + + + + + + + + 
Figure   
The following diagram shows the relationship of DONE, ERROR and STATUS parameters when
there is an error.
5(4 
'21( 
(5525 
67$786 + + + + + '+ + + 
Figure   
The DONE, ERROR and STATUS values are only valid until SEND_PTP executes again with the
same instance DB.
Table 14-112  Condition codes 
STATUS (W#16#....) Description
80D0 New request while transmitter active
80D1 Transmit aborted because of no CTS within wait time
80D2 Transmit aborted because of no DSR from the DCE device
80D3 Transmit aborted because of queue overflow (transmit more than 1024 bytes)
80D5 Reverse bias signal (wire break condition)
833A The DB for the BUFFER parameter does not exist.
14.6.1.5 RCV_PTP (Enable receive messages)
Table 14-113  RCV_PTP (Receive Point-to-Point) instruction
LAD / FBD SCL Description
"RCV_PTP_DB"(
    EN_R:=_bool_in_,
    PORT:=_uint_in_,
    BUFFER:=_variant_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    LENGTH=>_uint_out_);
RCV_PTP checks for messages that have been received
in the CM or CB. If a message is available, it will be
transferred from the CM or CB to the CPU. An error
returns the appropriate STATUS value.
1 STEP 7 automatically creates the DB when you insert the instruction.
999
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1000 =====
Table 14-114  Data types for the parameters
Parameter and type Data type Description
EN_R IN Bool When this input is TRUE and a message is available, the message is transferred
from the CM or CB to the BUFFER. When EN_R is FALSE, the CM or CB is checked
for messages and NDR, ERROR and STATUS output are updated, but the message
is not transferred to the BUFFER. (Default value: 0)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
BUFFER IN Variant This parameter points to the starting location of the receive buffer. This buffer
should be large enough to receive the maximum length message.
Boolean data or Boolean arrays are not supported. (Default value: 0)
NDR OUT Bool TRUE for one execution when new data is ready and operation is complete with
no errors.
ERROR OUT Bool TRUE for one execution after the operation was completed with an error.
STATUS OUT Word Execution condition code (Default value: 0)
LENGTH OUT UInt Length of the returned message in bytes (Default value: 0)
Note the following correlation between the EN_R input and the message buffer of the
RCV_PTP instruction:
Input EN_R controls the copy of a received message to the BUFFER.
When the EN_R input is TRUE and a message is available, the CPU transfers the message from
the CM or CB to the BUFFER and updates the NDR, ERROR, STATUS, and LENGTH outputs.
When EN_R is FALSE, the CPU checks the CM or CB for messages and updates the NDR,
ERROR, and STATUS outputs, but does not transfer the message to the BUFFER. (Note that the
default value of EN_R is FALSE.)
The recommended practice is to set EN_R to TRUE and control execution of the RCV_PTP
instruction with the EN input.
The STATUS value is valid when either NDR or ERROR is TRUE. The STATUS value provides the
reason for termination of the receive operation in the CM or CB. This is typically a positive
value, indicating that the receive operation was successful and that the receive process
terminated normally. If the STATUS value is negative (the Most Significant Bit of the
hexadecimal value is set), the receive operation was terminated for an error condition such as
parity, framing, or overrun errors.
Each PtP communication interface can buffer up to a maximum of 1024 bytes. This could be
one large message or several smaller messages. If more than one message is available in the
CM or CB, the RCV_PTP instruction returns the oldest message available. A subsequent
RCV_PTP instruction execution returns the next oldest message available.
Table 14-115  Condition codes
STATUS (W#16#...) Description
0000 No buffer present
0094 Message terminated due to received maximum character length
0095 Message terminated because of message timeout
0096 Message terminated because of inter-character timeout
0097 Message terminated because of response timeout
0098 Message terminated because the "N+LEN+M" length condition was satisfied
1000
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 1001 =====
STATUS (W#16#...) Description
0099 Message terminated because of end sequence was satisfied
80E0 Message terminated because the receive buffer is full
80E1 Message terminated due to parity error
80E2 Message terminated due to framing error
80E3 Message terminated due to overrun error
80E4 Message terminated because calculated length exceeds buffer size
80E5 Reverse bias signal (wire break condition)
833A The DB for the BUFFER parameter does not exist.
14.6.1.6 RCV_RST (Delete receive buffer)
Table 14-116  RCV_RST (Receiver Reset) instruction
LAD / FBD SCL Description
"RCV_RST_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
RCV_RST clears the receive buffers in the CM or CB. 
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-117  Data types for parameters
Parameter and type Data type Description
REQ IN Bool Activates the receiver reset on the rising edge of this enable input (Default
value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table. (Default value: 0)
DONE OUT Bool When TRUE for one scan, indicates that the last request was completed without
errors. 
ERROR OUT Bool When TRUE, shows that the last request was completed with errors. Also, when
this output is TRUE, the STATUS output will contain related error codes.
STATUS OUT Word Error code (Default value: 0)
See Common parameters for Point-to-Point instructions (Page 857) for commu­
nication status codes.
NOTE
You might want to use the RCV_RST instruction to be sure the message buffers are clear
following a communications error, or after changing a communication parameter such as the
baud rate. Executing RCV_RST causes the module to clear all of the internal message buffers.
After clearing the message buffers, you can be assured that when your program executes a
subsequent receive instruction, the messages it returns are new messages and not old
messages from some time prior to the RCV_RST call.
1001
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1002 =====
14.6.1.7 SGN_GET (Query RS-232 signals)
Table 14-118  SGN_GET (Get RS232 signals) instruction
LAD / FBD SCL Description
"SGN_GET_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    DTR=>_bool_out_,
    DSR=>_bool_out_,
    RTS=>_bool_out_,
    CTS=>_bool_out_,
    DCD=>_bool_out_,
    RING=>_bool_out_);
SGN_GET reads the current states of RS232 communication
signals. 
This function is valid only for the RS232 CM. 
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-119  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Get RS232 signal state values on the rising edge of this input (Default value:
False)
PORT IN PORT After you install and configure a CM or CB communication device, the port iden­
tifier appears in the parameter helper drop-list available at the PORT box connec­
tion. The assigned CM or CB port value is the device configuration property
"hardware identifier". The port symbolic name is assigned in the "System
constants" tab of the PLC tag table.
NDR OUT Bool TRUE for one scan, when new data is ready and the operation is complete with
no errors
ERROR OUT Bool TRUE for one scan, after the operation was completed with an error
STATUS OUT Word Execution condition code (Default value: 0)
DTR OUT Bool Data terminal ready, module ready (output). Default value: False
DSR OUT Bool Data set ready, communication partner ready (input). Default value: False
RTS OUT Bool Request to send, module ready to send (output). Default value: False
CTS OUT Bool Clear to send, communication partner can receive data (input). Default value:
False
DCD OUT Bool Data carrier detect, receive signal level (always False, not supported)
RING OUT Bool Ring indicator, indication of incoming call (always False, not supported)
Table 14-120  Condition codes 
STATUS (W#16#....) Description
80F0 CM or CB is RS485 and no signals are available
1002
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)

===== PDF PAGE 1003 =====
14.6.1.8 SGN_SET (Set RS-232 signals)
Table 14-121  SGN_SET (Set RS232 signals) instruction
LAD / FBD SCL Description
"SGN_SET_DB"(
    REQ:=_bool_in_,
    PORT:=_uint_in_,
    SIGNAL:=_byte_in_,
    RTS:=_bool_in_,
    DTR:=_bool_in_,
    DSR:=_bool_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_);
SGN_SET sets the states of RS232 communication sig­
nals. 
This function is valid only for the RS232 CM. 
1 STEP 7 automatically creates the DB when you insert the instruction.
Table 14-122  Data types for parameters
Parameter and type Data type Description
REQ IN Bool Start the set RS232 signals operation, on the rising edge of this input
(Default value: False)
PORT IN PORT After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table. (Default value: 0)
SIGNAL IN Byte Selects which signal to set: (multiple allowed). Default value: 0
• 01H = Set RTS
• 02H = Set DTR
• 04H = Set DSR
RTS IN Bool Request to send, module ready to send value to set (true or false), Default
value: False
DTR IN Bool Data terminal ready, module ready to send value to set (true or false).
Default value: False
DSR IN Bool Data set ready (only applies to DCE type interfaces), not used.
DONE OUT Bool TRUE for one execution after the last request was completed with no error
ERROR OUT Bool TRUE for one execution after the last request was completed with an error
STATUS OUT Word Execution condition code (Default value: 0)
Table 14-123  Condition codes 
STATUS (W#16#....) Description
80F0 CM or CB is RS485 and no signals can be set
80F1 Signals cannot be set because of Hardware flow control
80F2 Cannot set DSR because module is DTE
80F3 Cannot set DTR because module is DCE
1003
Communication processor and Modbus TCP
14.6 Legacy PtP communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1004 =====
14.7 Legacy USS communication (CM/CB 1241 only)
The USS instructions control the operation of motor drives which support the universal serial
interface (USS) protocol. You can use the USS instructions to communicate with multiple
drives through RS485 connections to CM 1241 RS485 communication modules or a CB 1241
RS485 communication board. Up to three CM 1241 RS422/RS485 modules and one CB 1241
RS485 board can be installed in a S7-1200 CPU. Each RS485 port can operate up to sixteen
drives. 
The USS protocol uses a master-slave network for communications over a serial bus. The
master uses an address parameter to send a message to a selected slave. A slave itself can
never transmit without first receiving a request to do so. Direct message transfer between the
individual slaves is not possible. USS communication operates in half-duplex mode. The
following USS illustration shows a network diagram for an example drive application.
6 
&38 
&0 
5656 
PRGXOHV 
866 
1HW 
'ULYHV 
866 
1HW 
'ULYHV 
                
    
Note that STEP 7 provides different versions of the USS instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System. 
Requirements for using the USS protocol
The four USS instructions use 2 FBs and 2 FCs to support the USS protocol. For each USS
network, one instance data block (DB) is used for USS_Port_Scan and one instance data block
for all calls of USS_Drive_Conrol. For further requirements, refer to the topic "Requirements
for using the USS protocol
(https://support.industry.siemens.com/cs/ww/en/view/109798671/140076559243)" in the
STEP 7 Information System or on Siemens Industry Online Support.
1004
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)

===== PDF PAGE 1005 =====
14.7.1 Legacy USS instructions
14.7.1.1 USS_PORT (Edit communication using USS network) instruction
Table 14-124  USS_PORT instruction
LAD / FBD SCL Description
USS_PORT(
    PORT:=_uint_in_,
    BAUD:=_dint_in_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    USS_DB:=_fbtref_inout_);
The USS_PORT instruction handles communication over a
USS network. 
Table 14-125  Data types for the parameters
Parameter and type Data type Description
PORT IN Port After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table.
BAUD IN DInt The baud rate used for USS communication.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a USS_DRV
instruction is placed in your program.
ERROR OUT Bool When true, this output indicates that an error has occurred and the STATUS
output is valid.
STATUS OUT Word The status value of the request indicates the result of the scan or initializa­
tion. Additional information is available in the "USS_Extended_Error" vari­
able for some status codes.
Typically, there is only one USS_PORT instruction per PtP communication port in the program,
and each call of this function handles a transmission to or from a single drive. All USS
functions associated with one USS network and PtP communication port must use the same
instance DB.
Your program must execute the USS_PORT instruction often enough to prevent drive
timeouts. USS_PORT is usually called from a cyclic interrupt OB to prevent drive timeouts and
keep the most recent USS data updates available for USS_DRV calls. 
1005
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1006 =====
14.7.1.2 USS_DRV (Swap data with drive) instruction
Table 14-126  USS_DRV instruction
LAD / FBD SCL Description
Default view
Expanded view
"USS_DRV_DB"(
    RUN:=_bool_in_,
    OFF2:=_bool_in_,
    OFF3:=_bool_in_,
    F_ACK:=_bool_in_,
    DIR:=_bool_in_,
    DRIVE:=_usint_in_,
    PZD_LEN:=_usint_in_,
    SPEED_SP:=_real_in_,
    CTRL3:=_word_in_,
    CTRL4:=_word_in_,
    CTRL5:=_word_in_,
    CTRL6:=_word_in_,
    CTRL7:=_word_in_,
    CTRL8:=_word_in_,
    NDR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    RUN_EN=>_bool_out_,
    D_DIR=>_bool_out_,
    INHIBIT=>_bool_out_,
    FAULT=>_bool_out_,
    SPEED=>_real_out_,
    STATUS1=>_word_out_,
    STATUS3=>_word_out_,
    STATUS4=>_word_out_,
    STATUS5=>_word_out_,
    STATUS6=>_word_out_,
    STATUS7=>_word_out_,
    STATUS8=>_word_out_);
The USS_DRV instruction exchanges data with a drive by
creating request messages and interpreting the drive
response messages. A separate function block should be
used for each drive, but all USS functions associated with
one USS network and PtP communication port must use
the same instance data block. You must create the DB
name when you place the first USS_DRV instruction and
then reference the DB that was created by the initial
instruction usage.
STEP 7 automatically creates the DB when you insert the
instruction.
1 LAD and FBD: Expand the box to reveal all the parameters by clicking the bottom of the box. The parameter pins that are
grayed are optional and parameter assignment is not required.
Table 14-127  Data types for the parameters
Parameter and type Data type Description
RUN IN Bool Drive start bit: When true, this input enables the drive to run at the preset
speed. When RUN goes to false while a drive is running, the motor will be
ramped down to a stop. This behavior differs from the dropping power
(OFF2) or braking the motor (OFF3).
OFF2 IN Bool Electrical stop bit: When false, this bit causes the drive to coast to a stop
with no braking.
OFF3 IN Bool Fast stop bit: When false, this bit causes a fast stop by braking the drive
rather than just allowing the drive to coast to a stop.
F_ACK IN Bool Fault acknowledge bit: This bit is set to reset the fault bit on a drive. The
bit is set after the fault is cleared to indicate to the drive it no longer
needs to indicate the previous fault.
DIR IN Bool Drive direction control: This bit is set to indicate that the direction is for­
ward (for positive SPEED_SP).
DRIVE IN USInt Drive address: This input is the address of the USS drive. The valid range
is drive 1 to drive 16.
1006
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)

===== PDF PAGE 1007 =====
Parameter and type Data type Description
PZD_LEN IN USInt Word length: This is the number of words of PZD data. The valid values
are 2, 4, 6, or 8 words. The default value is 2.
SPEED_SP IN Real Speed set point: This is the speed of the drive as a percentage of con­
figured frequency. A positive value specifies forward direction (when DIR
is true). Valid range is 200.00 to -200.00.
CTRL3 IN Word Control word 3: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL4 IN Word Control word 4: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL5 IN Word Control word 5: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL6 IN Word Control word 6: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL7 IN Word Control word 7: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
CTRL8 IN Word Control word 8: A value written to a user-configurable parameter on the
drive. You must configure this on the drive. (optional parameter)
NDR OUT Bool New data ready: When true, the bit indicates that the outputs contain
data from a new communication request.
ERROR OUT Bool Error occurred: When true, this indicates that an error has occurred and
the STATUS output is valid. All other outputs are set to zero on an error.
Communication errors are only reported on the USS_PORT instruction
ERROR and STATUS outputs.
STATUS OUT Word The status value of the request indicates the result of the scan. This is not
a status word returned from the drive.
RUN_EN OUT Bool Run enabled: This bit indicates whether the drive is running.
D_DIR OUT Bool Drive direction: This bit indicates whether the drive is running forward.
INHIBIT OUT Bool Drive inhibited: This bit indicates the state of the inhibit bit on the drive.
FAULT OUT Bool Drive fault: This bit indicates that the drive has registered a fault. You
must fix the problem and then set the F_ACK bit to clear this bit when
set.
SPEED OUT Real Drive Current Speed (scaled value of drive status word 2): The value of
the speed of the drive as a percentage of configured speed.
STATUS1 OUT Word Drive Status Word 1: This value contains fixed status bits of a drive.
STATUS3 OUT Word Drive Status Word 3: This value contains a user-configurable status word
on the drive.
STATUS4 OUT Word Drive Status Word 4: This value contains a user-configurable status word
on the drive.
STATUS5 OUT Word Drive Status Word 5: This value contains a user-configurable status word
on the drive.
STATUS6 OUT Word Drive Status Word 6: This value contains a user-configurable status word
on the drive.
STATUS7 OUT Word Drive Status Word 7: This value contains a user-configurable status word
on the drive.
STATUS8 OUT Word Drive Status Word 8: This value contains a user-configurable status word
on the drive.
1007
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1008 =====
When the initial USS_DRV execution occurs, the drive indicated by the USS address
(parameter DRIVE) is initialized in the Instance DB. After this initialization, subsequent
executions of USS_PORT can begin communication to the drive at this drive number. 
Changing the drive number requires a CPU STOP-to-RUN mode transition that initializes the
instance DB. Input parameters are configured into the USS TX message buffer and outputs are
read from a "previous" valid response buffer if any exists. There is no data transmission during
USS_DRV execution. Drives communicate when USS_PORT is executed. USS_DRV only
configures the messages to be sent and interprets data that might have been received from a
previous request.
You can control the drive direction of rotation using either the DIR input (Bool) or using the
sign (positive or negative) with the SPEED_SP input (Real). The following table indicates how
these inputs work together to determine the drive direction, assuming the motor is wired for
forward rotation.
Table 14-128  Interaction of the SPEED_SP and DIR parameters
SPEED_SP DIR Drive rotation direction
Value > 0 0 Reverse
Value > 0 1 Forward
Value < 0 0 Forward
Value < 0 1 Reverse
14.7.1.3 USS_RPM (Readout parameters from the drive) instruction
Table 14-129  USS_RPM instruction
LAD / FBD SCL Description
USS_RPM(REQ:=_bool_in_,
    DRIVE:=_usint_in_,
    PARAM:=_uint_in_,
    INDEX:=_uint_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    VALUE=>_variant_out_,
    USS_DB:=_fbtref_inout_);
The USS_RPM instruction reads a parameter from a
drive. All USS functions associated with one USS net­
work and PtP communication port must use the same
data block. USS_RPM must be called from a main pro­
gram cycle OB.
1008
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)

===== PDF PAGE 1009 =====
Table 14-130  Data types for the parameters
Parameter type Data type Description
REQ IN Bool Send request: When true, REQ indicates that a new read request is desired.
This is ignored if the request for this parameter is already pending. 
DRIVE IN USInt Drive address: DRIVE is the address of the USS drive. The valid range is drive
1 to drive 16.
PARAM IN UInt Parameter number: PARAM designates which drive parameter is written.
The range of this parameter is 0 to 2047. On some drives, the most signific­
ant byte can access PARAM values greater than 2047. See your drive manu­
al for details on how to access an extended range.
INDEX IN UInt Parameter index: INDEX designates which Drive Parameter index is to be
written. A 16-bit value where the Least Significant Byte is the actual index
value with a range of (0 to 255). The Most Significant Byte may also be
used by the drive and is drive-specific. See your drive manual for details.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a USS_DRV
instruction is placed in your program.
VALUE IN Word, Int, UInt,
DWord, DInt,
UDInt, Real
This is the value of the parameter that was read and is valid only when the
DONE bit is true.
DONE1 OUT Bool When true, indicates that the VALUE output holds the previously requested
read parameter value. This bit is set when USS_DRV sees the read response
data from the drive. This bit is reset when either: you request the response
data via another USS_RPM poll, or on the second of the next two calls to
USS_DRV
ERROR OUT Bool Error occurred: When true, ERROR indicates that an error has occurred and
the STATUS output is valid. All other outputs are set to zero on an error.
Communication errors are only reported on the USS_PORT instruction
ERROR and STATUS outputs.
STATUS OUT Word STATUS indicates the result of the read request. Additional information is
available in the "USS_Extended_Error" variable for some status codes.
1 The DONE bit indicates that valid data has been read from the referenced motor drive and delivered to the CPU. It does not
indicate that the USS library is capable of immediately reading another parameter. A blank PKW request must be sent to
the motor drive and must also be acknowledged by the instruction before the parameter channel for the specific drive
becomes available for use. Immediately calling a USS_RPM or USS_WPM FC for the specified motor drive will result in a
0x818A error.
14.7.1.4 USS_WPM (Change parameters in the drive) instruction
NOTE
EEPROM write operations (for the EEPROM inside a USS drive)
Do not overuse the EEPROM permanent write operation. Minimize the number of EEPROM
write operations to extend the EEPROM life. 
1009
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1010 =====
Table 14-131  USS_WPM instruction
LAD / FBD SCL Description
USS_WPM(REQ:=_bool_in_,
    DRIVE:=_usint_in_,
    PARAM:=_uint_in_,
    INDEX:=_uint_in_,
    EEPROM:=_bool_in_,
    VALUE:=_variant_in_,
    DONE=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    USS_DB:=_fbtref_inout_);
The USS_WPM instruction modifies a parameter in the
drive. All USS functions associated with one USS network
and PtP communication port must use the same data
block.
USS_WPM must be called from a main program cycle OB.
Table 14-132  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool Send request: When true, REQ indicates that a new write request is desired.
This is ignored if the request for this parameter is already pending. 
DRIVE IN USInt Drive address: DRIVE is the address of the USS drive. The valid range is drive
1 to drive 16.
PARAM IN UInt Parameter number: PARAM designates which drive parameter is written.
The range of this parameter is 0 to 2047. On some drives, the most signific­
ant byte can access PARAM values greater than 2047. See your drive manu­
al for details on how to access an extended range. 
INDEX IN UInt Parameter index: INDEX designates which Drive Parameter index is to be
written. A 16-bit value where the least significant byte is the actual index
value with a range of (0 to 255). The most significant byte may also be
used by the drive and is drive-specific. See your drive manual for details.
EEPROM IN Bool Store To Drive EEPROM: When true, a write drive parameter transaction will
be stored in the drive EEPROM. If false, the write is temporary and will not
be retained if the drive is power cycled. 
VALUE IN Word, Int, UInt,
DWord, DInt,
UDInt, Real
The value of the parameter that is to be written. It must be valid on the
transition of REQ.
USS_DB INOUT USS_BASE The name of the instance DB that is created and initialized when a USS_DRV
instruction is placed in your program.
DONE1 OUT Bool When true, DONE indicates that the input VALUE has been written to the
drive. This bit is set when USS_DRV sees the write response data from the
drive. This bit is reset when either you request the response data via anoth­
er USS_WPM poll, or on the second of the next two calls to USS_DRV
ERROR OUT Bool When true, ERROR indicates that an error has occurred and the STATUS out­
put is valid. All other outputs are set to zero on an error. Communication
errors are only reported on the USS_PORT instruction ERROR and STATUS
outputs.
STATUS OUT Word STATUS indicates the result of the write request. Additional information is
available in the "USS_Extended_Error" variable for some status codes.
1 The DONE bit indicates that valid data has been read from the referenced motor drive and delivered to the CPU. It does not
indicate that the USS library is capable of immediately reading another parameter. A blank PKW request must be sent to
the motor drive and must also be acknowledged by the instruction before the parameter channel for the specific drive
becomes available for use. Immediately calling a USS_RPM or USS_WPM FC for the specified motor drive will result in a
0x818A error.
1010
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)

===== PDF PAGE 1011 =====
14.7.2 Legacy USS status codes
USS instruction status codes are returned at the STATUS output of the USS functions. 
Table 14-133  STATUS codes 1
STATUS
(W#16#....)
Description
0000 No error
8180 The length of the drive response did not match the characters received from the drive. The drive number
where the error occurred is returned in the "USS_Extended_Error" variable. See the extended error descrip­
tion below this table.
8181 VALUE parameter was not a Word, Real or DWord data type.
8182 The user supplied a Word for a parameter value and received a DWord or Real from the drive in the
response.
8183 The user supplied a DWord or Real for a parameter value and received a Word from the drive in the
response.
8184 The response telegram from drive had a bad checksum. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
8185 Illegal drive address (valid drive address range: 1 to16)
8186 The speed set point is out of the valid range (valid speed SP range: -200% to 200%).
8187 The wrong drive number responded to the request sent. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
8188 Illegal PZD word length specified (valid range = 2, 4, 6 or 8 words)
8189 Illegal Baud Rate was specified. 
818A The parameter request channel is in use by another request for this drive.
818B The drive has not responded to requests and retries. The drive number where the error occurred is
returned in the "USS_Extended_Error" variable. See the extended error description below this table.
818C The drive returned an extended error on a parameter request operation. See the extended error descrip­
tion below this table.
818D The drive returned an illegal access error on a parameter request operation. See your drive manual for
information of why parameter access may be limited.
818E The drive has not been initialized. This error code is returned to USS_RPM or USS_WPM when USS_DRV,
for that drive, has not been called at least once. This keeps the initialization on first scan of USS_DRV from
overwriting a pending parameter read or write request, since it initializes the drive as a new entry. To fix
this error, call USS_DRV for this drive number.
80Ax-80Fx Specific errors returned from PtP communication FBs called by the USS Library - These error code values
are not modified by the USS library and are defined in the PtP instruction descriptions.
1 In addition to the USS instruction errors listed above, errors can be returned from the
underlying PtP communication instructions (Page 990).
For several STATUS codes, additional information is provided in the "USS_Extended_Error"
variable of the USS_DRV Instance DB. For STATUS codes hexadecimal 8180, 8184, 8187, and
818B, USS_Extended_Error contains the drive number where the communication error
occurred. For STATUS code hexadecimal 818C, USS_Extended_Error contains a drive error
code returned from the drive when using a USS_RPM or USS_WPM instruction.
Example: communication errors reporting
Communication errors (STATUS = 16#818B) are only reported on the USS_PORT instruction
and not on the USS_DRV instruction. For example, if the network is not properly terminated
1011
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1012 =====
then it is possible for a drive to go to RUN but the USS_DRV instruction will show all 0's for the
output parameters. In this case, you can only detect the communication error on the
USS_PORT instruction. Since this error is only visible for one scan, you will need to add some
capture logic as illustrated in the following example. In this example, when the error bit of
the USS_PORT instruction is TRUE, then the STATUS and the USS_Extended_Error values are
saved into M memory. The drive number is placed in USS_Extended_Error variable when the
STATUS code value is hexadecimal 8180, 8184, 8187, or 818B. 
Network 1"PortStatus"port status
and"USS_DRV_DB".USS_Extended_Err­
orextended error code values are only
valid for one program scan. The
values must be captured for later
processing.
Network 2The "PortError" contact
triggers the storage of the
"PortStatus" value in "LastPortStatus"
and
the"USS_DRV_DB".USS_Extended_Err­
orvalue in "LastExtError".
Read and write access to drive internal parameters
USS drives support read and write access to a drive's internal parameters. This feature allows
remote control and configuration of the drive. Drive parameter access operations can fail due
to errors such as values out of range or illegal requests for a drive's current mode. The drive
generates an error code value that is returned in the "USS_Extended_Error" variable. This error
code value is only valid for the last execution of a USS_RPM or USS_WPM instruction. The
drive error code is put into USS_Extended_Error variable when the STATUS code value is
hexadecimal 818C. The error code value of "USS_Extended_Error" depends on the drive
model. See the drive's manual for a description of the extended error codes for read and write
parameter operations.
14.7.3 Legacy USS general drive setup requirements
Legacy USS general drive setup requirements consist of the following points:
• The drives must be set to use 4 PKW words.
• The drives can be configured for 2, 4, 6, or 8 PZD words.
• The number of PZD word's in the drive must match PZD_LEN input on the USS_DRV
instruction for that drive.
• The baud rate in all the drives must match the BAUD input on the USS_PORT instruction.
• The drive must be set for remote control.
• The drive must be set for frequency set-point to USS on COM Link.
• The drive address must be set to 1 to 16 and match the DRIVE input on the USS_DRV block
for that drive.
1012
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.7 Legacy USS communication (CM/CB 1241 only)

===== PDF PAGE 1013 =====
• The drive direction control must be set to use the polarity of the drive set-point.
• The RS485 network must be terminated properly. 
USS general drive connection and setup is the same for USS instructions (V4.1) and legacy
USS instructions (V4.0 and earlier). Refer to the Example: USS general drive connection and
setup (Page 900) for further information.
14.8 Legacy Modbus TCP communication
14.8.1 Overview
Prior to the release of STEP 7 V13 SP1 and the S7-1200 V4.1 CPUs, the Modbus TCP
communication instructions existed with different names, and in some cases, slightly
different interfaces. The general concepts apply to both sets of instructions. Refer to the
individual legacy Modbus TCP instructions for programming information. 
STEP 7 provides different versions of the Modbus TCP instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System. 
14.8.2 Legacy Modbus TCP instructions
14.8.2.1 MB_CLIENT (Communicate using PROFINET as Modbus TCP client)
Table 14-134  MB_CLIENT instruction
LAD / FBD SCL Description
"MB_CLIENT_DB"(
    REQ:=_bool_in_,
    DISCONNECT:=_bool_in_,
    CONNECT_ID=_uint_in_,
    IP_OCTET_1:=_byte_in_,
    IP_OCTET_2:=_byte_in_,
    IP_OCTET_3:=_byte_in_,
    IP_OCTET_4:=_byte_in_,
    IP_PORT:=_uint_in_,
    MB_MODE:=_usint_in_,
    MB_DATA_ADDR:=_udint_in_,
    MB_DATA_LEN:=_uint_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    MB_DATA_PTR:=_variant_inout_);
MB_CLIENT communicates as a
Modbus TCP client through the
PROFINET connector on the
S7-1200 CPU. No additional com­
munication hardware module is
required.
MB_CLIENT can make a client-serv­
er connection, send a Modbus func­
tion request, receive a response,
and control the disconnection from
a Modbus TCP server.
1013
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1014 =====
Table 14-135  Data types for the parameters
Parameter and type Data type Description
REQ In Bool FALSE = No Modbus communication request
TRUE = Request to communicate with a Modbus TCP server
DISCONNECT IN Bool The DISCONNECT parameter allows your program to control connection and
disconnection with a Modbus server device.
If DISCONNECT = 0 and a connection does not exist, then MB_CLIENT
attempts to make a connection to the assigned IP address and port number.
If DISCONNECT = 1 and a connection exists, then a disconnect operation is
attempted. Whenever this input is enabled, no other operation will be
attempted.
CONNECT_ID IN UInt The CONNECT_ID parameter must uniquely identify each connection within
the PLC. Each unique instance of the MB_CLIENT or MB_SERVER instruction
must contain a unique CONNECT_ID parameter.
IP_OCTET_1 IN USInt Modbus TCP server IP address: Octet 1
8-bit part of the 32-bit IPv4 IP address of the Modbus TCP server to which
the client will connect and communicate using the Modbus TCP protocol.
IP_OCTET_2 IN USInt Modbus TCP server IP address: Octet 2
IP_OCTET_3 IN USInt Modbus TCP server IP address: Octet 3
IP_OCTET_4 IN USInt Modbus TCP server IP address: Octet 4
IP_PORT IN UInt Default value = 502: The IP port number of the server to which the client
will attempt to connect and ultimately communicate using the TCP/IP pro­
tocol.
MB_MODE IN USInt Mode Selection: Assigns the type of request (read, write, or diagnostic). See
the Modbus functions table below for details.
MB_DATA_ADDR IN UDInt Modbus starting Address: Assigns the starting address of the data to be
accessed by MB_CLIENT. See the Modbus functions table below for valid
addresses.
MB_DATA_LEN IN UInt Modbus data Length: Assigns the number of bits or words to be accessed in
this request. See the Modbus functions table below for valid lengths
MB_DATA_PTR IN_OUT Variant Pointer to the Modbus data register: The register buffers data going to or
coming from a Modbus server. The pointer must assign a non-optimized
global DB or a M memory address.
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error.
BUSY OUT Bool • 0 - No MB_CLIENT operation in progress
• 1 - MB_CLIENT operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the MB_CLIENT execution was ter­
minated with an error. The error code value at the STATUS parameter is val­
id only during the single cycle where ERROR = TRUE.
STATUS OUT Word Execution condition code
REQ parameter
FALSE = No Modbus communication request
TRUE = Request to communicate with a Modbus TCP server
1014
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1015 =====
If no instance of MB_CLIENT is active and parameter DISCONNECT=0, when REQ=1 a new
Modbus request will start. If the connection is not already established then a new connection
will be made.
If the same instance of MB_CLIENT is executed again with DISCONNECT=0 and REQ=1, before
the completion of the current request, then no subsequent Modbus transmission will be
made. However, as soon as the current request is completed, a new request can be processed
if MB_CLIENT is executed with REQ=1. 
When the current MB_CLIENT communication request is complete, the DONE bit is TRUE for
one cycle. The DONE bit can be used as a time gate to sequence multiple MB_CLIENT
requests.
NOTE
Input data consistency during MB_CLIENT processing
Once a Modbus client initiates a Modbus operation, all the input states are saved internally
and are then compared on each successive call. The comparison is used to determine if this
particular call was the originator of the active client request. More than one MB_CLIENT call
can be performed using a common instance DB.
As a result, it is important that the inputs are not changed during the period of time that a
MB_CLIENT operation is actively being processed. If this rule is not followed, then a
MB_CLIENT cannot determine that it is the active instance.
MB_MODE and MB_DATA_ADDR parameters select the Modbus communication function
MB_DATA_ADDR assigns the starting Modbus address of the data to be accessed. The
MB_CLIENT instruction uses a MB_MODE input rather than a function code input.
The combination of MB_MODE and MB_DATA_ADDR values determine the function code that
is used in the actual Modbus message. The following table shows the correspondence
between parameter MB_MODE, Modbus function, and Modbus address range.
Table 14-136  Modbus functions
MB_MODE Modbus function Data length Operation and data MB_DATA_ADDR 
0 01 1 to 2000 Read output bits:
1 to 2000 bits per request
1 to 9999
0 02 1 to 2000 Read input bits:
1 to 2000 bits per request
10001 to 19999
0 03 1 to 125 Read Holding registers:
1 to 125 words per request
40001 to 49999 or
400001 to 465535
0 04 1 to 125 Read input words:
1 to 125 words per request
30001 to 39999
1 05 1 Write one output bit:
One bit per request
1 to 9999
1 06 1 Write one holding register:
1 word per request
40001 to 49999 or
400001 to 465535
1 15 2 to 1968
Write multiple output bits:
2 to 1968 bits per request
1 to 9999
1 16 2 to 123 Write multiple holding registers:
2 to 123 words per request
40001 to 49999 or
400001 to 465535
1015
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1016 =====
MB_MODE Modbus function Data length Operation and data MB_DATA_ADDR 
2 15 1 to 1968 Write one or more output bits:
1 to 1968 bits per request
1 to 9999
2 16 1 to 123 Write one or more holding
registers:
1 to 123 words per request
40001 to 49999 or
400001 to 465535 
11 11 0 Read the server communication
status word and event counter.
The status word indicates busy (0 –
not busy, 0xFFFF - busy). The
event counter is incremented for
each successful completion of a
message.
Both the MB_DATA_ADDR and
MB_DATA_LEN parameters of
MB_CLIENT are ignored for this
function.
80 08 1 Check server status using data dia­
gnostic code 0x0000 (Loopback
test – server echoes the request)
1 word per request
81 08 1 Reset server event counter using
data diagnostic code 0x000A
1 word per request
3 to 10,
12 to 79,
82 to 255
 Reserved 
NOTE
MB_DATA_PTR assigns a buffer to store data read/written to/from a Modbus TCP server
The data buffer can be in a non-optimized global DB or M memory address.
For a buffer in M memory, use the standard Any Pointer format. This is in the format P#"Bit
Address" "Data Type" "Length", an example would be P#M1000.0 WORD 500.
MB_DATA_PTR assigns a communication buffer
• MB_CLIENT communication functions:
– Read and write 1-bit data from Modbus server addresses (00001 to 09999)
– Read 1-bit data from Modbus server addresses (10001 to 19999)
– Read 16-bit word data from Modbus server addresses (30001 to 39999) and (40001 to
49999)
– Write 16-bit word data to Modbus server addresses (40001 to 49999)
• Word or bit sized data is transferred to/from the DB or M memory buffer assigned by
MB_DATA_PTR.
1016
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1017 =====
• If a DB is assigned as the buffer by MB_DATA_PTR, then you must assign data types to all
DB data elements.
– The 1-bit Bool data type represents one Modbus bit address
– 16-bit single word data types like WORD, UInt, and Int represent one Modbus word
address
– 32-bit double word data types like DWORD, DInt, and Real represent two Modbus word
addresses
• Complex DB elements can be assigned by MB_DATA_PTR, such as
– Standard arrays
– Named structures where each element is unique.
– Named complex structures where each element has a unique name and a 16 or 32 bit
data type.
• There is no requirement that the MB_DATA_PTR data areas be in the same global data
block (or M memory area). You can assign one data block for Modbus reads, another data
block for Modbus writes, or one data block for each MB_CLIENT station.
Multiple client connections
A Modbus TCP client can support concurrent connections up to the maximum number of
Open User Communications connections allowed by the PLC. The total number of
connections for a PLC, including Modbus TCP Clients and Servers, must not exceed the
maximum number of supported Open User Communications connections (Page 526). The
Modbus TCP connections may be shared between Client and/or Server type connections.
Individual client connections must follow these rules:
• Each MB_CLIENT connection must use a distinct instance DB
• Each MB_CLIENT connection must specify a unique server IP address
• Each MB_CLIENT connection must specify a unique connection ID
• Unique IP port numbers may or may not be required depending upon the server
configuration
The Connection ID must be unique for each individual connection. This means a single,
unique Connection ID must only be used with each individual instance DB. In summary, the
instance DB and the Connection ID are paired together and must be unique for every
connection.
Table 14-137  MB_CLIENT instance data block user accessible static variables
Variable Data type Default description
Blocked_Proc_Timeout Real 3.0 Amount of time (in seconds) to wait upon a blocked Modbus client
instance before removing this instance as being ACTIVE. This can
occur, for example, when a client request has been issued and then
application stops executing the client function before it has com­
pletely finished the request. The maximum S7-1200 limit is 55
seconds.
MB_Unit_ID Word 255 Modbus unit identifier:
A Modbus TCP server is addressed using its IP address. As a result, the
MB_UNIT_ID parameter is not used for Modbus TCP addressing.
The MB_UNIT_ID parameter corresponds to the slave address in the
Modbus RTU protocol. If a Modbus TCP server is used for a gateway to
a Modbus RTU protocol, the MB_UNIT_ID can be used to identify the
slave device connected on the serial network. The MB_UNIT_ID would
1017
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1018 =====
Variable Data type Default description
be used to forward the request to the correct Modbus RTU slave
address.
Some Modbus TCP devices may require the MB_UNIT_ID parameter to
be initialized within a restricted range of values.
RCV_TIMEOUT Real 2.0 Time in seconds that the MB_CLIENT waits for a server to respond to
a request.
Connected Bool 0 Indicates whether the connection to the assigned server is connected
or disconnected: 1=connected, 0=disconnected
Table 14-138  MB_CLIENT protocol errors
STATUS (W#16#) Response code to Modbus client (B#16#) Modbus protocol errors
8381 01 Function code not supported 
8382 03 Data length error
8383 02 Data address error or access outside the bounds of the
MB_HOLD_REG address area
8384 03 Data value error
8385 03 Data diagnostic code value not supported (function code
08)
Table 14-139  MB_CLIENT execution condition codes 1
STATUS (W#16#) MB_CLIENT parameter errors
7001 MB_CLIENT is waiting for a Modbus server response to a connect or disconnect request, on the
assigned TCP port. This is only reported for the first execution of a connect or disconnect operation.
7002 MB_CLIENT is waiting for a Modbus server response to a connect or disconnect request, for the
assigned TCP port. This will be reported for any subsequent executions, while waiting for completion
of a connect or disconnect operation.
7003 A disconnect operation has successfully completed (Only valid for one PLC scan).
80C8 The server did not respond in the assigned time. MB_CLIENT must receive a response using the trans­
action ID that was originally transmitted within the assigned time or this error is returned. Check the
connection to the Modbus server device. 
This error is only reported after any configured retries (if applicable) have been attempted.
8188 Invalid mode value
8189 Invalid data address value
818A Invalid data length value
818B Invalid pointer to the DATA_PTR area. This can be the combination of MB_DATA_ADDRESS +
MB_DATA_LEN.
818C Pointer to a optimized DATA_PTR area (must be a non-optimized DB area or M memory area)
8200 The port is busy processing an existing Modbus request. 
8380 Received Modbus frame is malformed or too few bytes have been received.
8387 The assigned Connection ID parameter is different from the ID used for previous requests. There can
only be a single Connection ID used within each MB_CLIENT instance DB.
This is also used as an internal error if the Modbus TCP protocol ID received from a server is not 0.
8388 A Modbus server returned a quantity of data that is different than what was requested. This applies to
Modbus functions 15 or 16 only.
1 In addition to the MB_CLIENT errors listed above, errors can be returned from the underlying
T block communication instructions (TCON, TDISCON, TSEND, and TRCV (Page 578)).
1018
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1019 =====
14.8.2.2 MB_SERVER (Communicate using PROFINET as Modbus TCP server)
The "MB_SERVER" instruction communicates as Modbus TCP server through the PROFINET
connector on the S7-1200 CPU. The "MB_SERVER" instruction processes connection requests
of a Modbus TCP client, receives and processes Modbus requests, and sends responses.
To use the instruction, you do not require an additional hardware module.
WARNING
Risks with access to the process image
Each Modbus TCP client has read and write access to the process image inputs and outputs,
and to the data block or bit memory area defined by the Modbus holding register.
Unauthorized read and write operations can change PLC variables into invalid values and
disrupt process operations. 
To reduce the risk of unauthorized access, restrict access to an IP address of a specific
Modbus client. For information on additional industrial security measures that can be
implemented, please visit the Siemens Industrial Cybersecurity site
(https://www.siemens.com/global/en/products/automation/topic-areas/industrial-
cybersecurity.html). 
Disruption of process operations can result in death, severe injury and/or property damage.
Table 14-140  MB_SERVER instruction
LAD / FBD SCL Description
"MB_SERVER_DB"(
   DISCONNECT:=_bool_in_,
   CONNECT_ID:=_uint_in_,
   IP_PORT:=_uint_in_,
   NDR=>_bool_out_,
   DR=>_bool_out_,
   ERROR=>_bool_out_,
   STATUS=>_word_out_,
   MB_HOLD_REG:=_variant_inout_);
MB_SERVER communicates as a Modbus
TCP server through the PROFINET connect­
or on the S7-1200 CPU. No additional
communication hardware module is
required.
MB_SERVER can accept a request to con­
nect with Modbus TCP client, receive a
Modbus function request, and send a
response message.
Table 14-141  Data types for the parameters
Parameter and type Data type Description
DISCONNECT IN Bool MB_SERVER attempts to make a "passive" connection with a partner device. This
means that the server is passively listening for a TCP connection request from
any requesting IP address.
If DISCONNECT = 0 and a connection does not exist, then a passive connection
can be initiated.
If DISCONNECT = 1 and a connection exists, then a disconnect operation is initi­
ated. This allows your program to control when a connection is accepted.
Whenever this input is enabled, no other operation will be attempted.
CONNECT_ID IN UInt CONNECT_ID uniquely identifies each connection within the PLC. Each unique
instance of the MB_CLIENT or MB_SERVER instruction must contain a unique
CONNECT_ID parameter.
IP_PORT IN UInt Default value = 502: The IP port number that identifies the IP port that will be
monitored for a connection request from a Modbus client.
MB_HOLD_REG IN_OUT Variant Pointer to the MB_SERVER Modbus holding register: The holding register must
either be a non-optimized global DB or a M memory address. This memory area
is used to hold the values a Modbus client is allowed to access using Modbus
register functions 3 (read), 6 (write), and 16 (write).
1019
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1020 =====
Parameter and type Data type Description
NDR OUT Bool New Data Ready: 0 = No new data, 1 = Indicates that new data has been written
by a Modbus client
DR OUT Bool Data Read: 0 = No data read, 1 = Indicates that data has been read by a Modbus
client.
ERROR OUT Bool The ERROR bit is TRUE for one scan, after MB_SERVER execution was terminated
with an error. The error code value at the STATUS parameter is valid only during
the single cycle where ERROR = TRUE.
STATUS OUT Word Execution condition code
MB_SERVER allows incoming Modbus function codes (1, 2, 4, 5, and 15) to read or write bits
and words directly in the input process image and output process image of the S7-1200 CPU.
For data transfer function codes (3, 6, and 16), the MB_HOLD_REG parameter must be
defined as a data type larger than a byte. The following table shows the mapping of Modbus
addresses to the process image in the CPU.
Table 14-142  Mapping of Modbus addresses to the process image
Modbus functions S7-1200
Codes Function Data area Address range Data area CPU address
01 Read bits Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
02 Read bits Input 10001 To 18192 Input Process Image I0.0 to I1023.7
04 Read words Input 30001 To 30512 Input Process Image IW0 to IW1022
05 Write bit Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
15 Write bits Output 1 To 8192 Output Process Image Q0.0 to Q1023.7
Incoming Modbus message function codes function codes (3, 6, and 16) read or write words
in a Modbus holding register which can be an M memory address range or a data block. The
type of holding register is specified by the MB_HOLD_REG parameter.
NOTE
MB_HOLD_REG parameter assignment
The Modbus Holding Register can be in a non-optimized global DB or an M memory address.
For A Modbus holding register in M memory, use the standard Any Pointer format. This is in
the format P#"Bit Address" "Data Type" "Length". An example would be P#M1000.0 WORD
500
The following table shows examples of Modbus address to holding register mapping used for
Modbus function codes 03 (read words), 06 (write word), and 16 (write words). The actual
upper limit of DB addresses is determined by the maximum work memory limit and M
memory limit, for each CPU model.
Table 14-143  Mapping examples of Modbus address to CPU memory address
MB_HOLD_REG parameter examplesModbus Address
P#M100.0 Word 5 P#DB10.DBx0.0 Word 5 "Recipe".ingredient
40001 MW100 DB10.DBW0 "Recipe".ingredient[1]
40002 MW102 DB10.DBW2 "Recipe".ingredient[2]
40003 MW104 DB10.DBW4 "Recipe".ingredient[3]
40004 MW106 DB10.DBW6 "Recipe".ingredient[4]
40005 MW108 DB10.DBW8 "Recipe".ingredient[5]
1020
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1021 =====
Multiple server connections
Multiple server connections may be created. This permits a single PLC to establish concurrent
connections to multiple Modbus TCP clients.
A Modbus TCP server can support concurrent connections up to the maximum number of
Open User Communications connections allowed by the PLC. The total number of
connections for a PLC, including Modbus TCP Clients and Servers, must not exceed the
maximum number of supported Open User Communications connections (Page 526). The
Modbus TCP connections may be shared between Client and/or Server type connections.
Individual server connection must follow these rules:
• Each MB_SERVER connection must use a distinct instance DB.
• Each MB_SERVER connection must be established with a unique IP port number. Only 1
connection per port is supported.
• Each MB_SERVER connection must use a unique connection ID.
• The MB_SERVER must be called individually for each connection (with its respective
instance DB).
The Connection ID must be unique for each individual connection. This means a single,
unique Connection ID must only be used with each individual instance DB. In summary, the
instance DB and the Connection ID are paired together and must be unique for every
connection.
Table 14-144  Modbus diagnostic function codes
MB_SERVER Modbus diagnostic functions 
Codes Sub-function Description
08 0x0000 Return query data echo test: The MB_SERVER will echo back to a Modbus client a word of data that
is received. 
08 0x000A Clear communication event counter: The MB_SEVER will clear out the communication event
counter that is used for Modbus function 11.
11 Get communication event counter: The MB_SERVER uses an internal communication event counter
for recording the number of successful Modbus read and write requests that are sent to the Mod­
bus server. The counter does not increment on any Function 8 or Function 11 requests. It is also
not incremented on any requests that result in a communication error.
The broadcast function is not available for Modbus TCP, because only one client-server connection
exists at any one time.
MB_SERVER variables
This table shows the public static variables stored in the MB_SERVER instance data block that
can be used in your program
Table 14-145  MB_SERVER public static variables
Variable Data type Default value Description
HR_Start_Offset Word 0 Assigns the starting address of the Modbus Holding register 
Request_Count Word 0 The number of all requests received by this server.
Server_Message_Count Word 0 The number of requests received for this specific server.
Xmt_Rcv_Count Word 0 The number of transmissions or receptions that have encountered
an error. Also, incremented if a message is received that is an invalid
Modbus message.
1021
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1022 =====
Variable Data type Default value Description
Exception_Count Word 0 Modbus specific errors that require a returned exception
Success_Count Word 0 The number of requests received for this specific server that has no
protocol errors.
Connected Bool 0 Indicates whether the connection to the assigned client is connected
or disconnected: 1=connected, 0=disconnected
Your program can write values to the HR_Start_Offset and control Modbus server operations.
The other variables can be read to monitor Modbus status.
HR_Start_Offset
Modbus holding register addresses begin at 40001. These addresses correspond to the
beginning PLC memory address of the holding register. However, you can configure the
"HR_Start_Offset" variable to start the beginning Modbus holding register address at another
value instead of 40001.
For example, if the holding register is configured to start at MW100 and is 100 words long.
An offset of 20 specifies a beginning holding register address of 40021 instead of 40001. Any
address below 40021 and above 40119 will result in an addressing error.
Table 14-146  Example of Modbus holding register addressing
HR_Start_Offset Address Minimum Maximum 
Modbus address (Word) 40001 400990
S7-1200 address MW100 MW298
Modbus address (Word) 40021 4011920
S7-1200 address MW100 MW298
HR_Start_Offset is a word value that specifies the starting address of the Modbus holding
register and is stored in the MB_SERVER instance data block. You can set this public static
variable value by using the parameter helper drop-list, after MB_SERVER is placed in your
program.
1022
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1023 =====
For example, after MB_SERVER is placed in a LAD network, you can go to a previous network
and assign the HR_Start_Offset value. The value must be assigned prior to execution of
MB_SERVER.
Entering a Modbus server
variable using the default DB name:
1. Set the cursor in the parameter field and
type an m character.
2. Select "MB_SERVER_DB" from the drop-list
of DB names.
3. Select "MB_SERVER_DB.HR_Start_Offset"
from the drop-list of DB variables.
Table 14-147  MB_SERVER execution condition codes 1
STATUS (W#16#) Response code to Modbus server (B#16#) Modbus protocol errors
7001 MB_SERVER is waiting for a Modbus client to connect to
the assigned TCP port. This code is reported on the first
execution of a connect or disconnect operation.
7002 MB_SERVER is waiting for a Modbus client to connect to
the assigned TCP port. This code is reported for any
subsequent executions, while waiting for completion of
a connect or disconnect operation.
7003 A disconnect operation has successfully completed
(Only valid for one PLC scan).
8187 Invalid pointer to MB_HOLD_REG: area is too small
818C Pointer to an optimized MB_HOLD_REG area (must be a
non-optimized DB area or M memory area) or Blocked
process timeout exceeds the limit of 55 seconds.
(S7-1200 specific)
8381 01 Function code not supported
8382 03 Data length error
8383 02 Data address error or access outside the bounds of the
MB_HOLD_REG address area
8384 03 Data value error
8385 03 Data diagnostic code value not supported (function
code 08)
1 In addition to the MB_SERVER errors listed above, errors can be returned from the
underlying T block communication instructions (TCON, TDISCON, TSEND, and TRCV (Page
578)).
1023
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1024 =====
14.8.3 Legacy Modbus TCP examples
14.8.3.1 Example: Legacy MB_SERVER Multiple TCP connections
You can have multiple Modbus TCP server connections. To accomplish this, MB_SERVER must
be independently executed for each connection. Each connection must use an independent
instance DB, connection ID, and IP port. The S7-1200 allows only one connection per IP port. 
For best performance, MB_SERVER should be executed every program cycle, for each
connection.
Network 1: Connection #1 with independent IP_PORT, connection ID, and instance DB
Network 2: Connection #2 with independent IP_PORT, connection ID, and instance DB
14.8.3.2 Example: Legacy MB_CLIENT 1: Multiple requests with common TCP connection
Multiple Modbus client requests can be sent over the same connection. To accomplish this,
use the same instance DB, connection ID, and port number. 
Only 1 client can be active at any given time. Once a client completes its execution, the next
client begins execution. Your program is responsible for the order of execution.
The example shows both clients writing to the same memory area. Also, a returned error is
captured which is optional.
1024
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1025 =====
Network 1: Modbus function 1 - Read 16 output image bits
Network 2: Modbus function 2 - Read 32 input image bits
14.8.3.3 Example: Legacy MB_CLIENT 2: Multiple requests with different TCP connections
Modbus client requests can be sent over different connections. To accomplish this, different
instance DBs, IP addresses, and connection IDs must be used. 
The port number must be different if the connections are established to the same Modbus
server. If the connections are on different servers, there is no port number restriction.
The example shows both clients writing to the same memory area. Also, a returned error is
captured which is optional.
Network 1:
1025
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1026 =====
Modbus function 4 - Read input words (in S7-1200 memory)
Network 2: Modbus function 3 - Read holding register words from a Modbus TCP server
1026
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication

===== PDF PAGE 1027 =====
14.8.3.4 Example: Legacy MB_CLIENT 3: Output image write request
This example shows a Modbus client request to write the S7-1200 output image. 
Network 1: Modbus function 15 - Write S7-1200 output image bits
14.8.3.5 Example: Legacy MB_CLIENT 4: Coordinating multiple requests
You must ensure that each individual Modbus TCP request finishes execution. This
coordination must be provided by your program. The example below shows how the outputs
of the first and second client requests can be used to coordinate execution. 
The example shows both clients writing to the same memory area. Also, a returned error is
captured which is optional.
Network 1: Modbus function 3 - Read holding register words
1027
Communication processor and Modbus TCP
14.8 Legacy Modbus TCP communication
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1028 =====
Network 2: Modbus function 3 - Read holding register words
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
14.9.1 Overview
Prior to the release of STEP 7 V13 SP1 and the S7-1200 V4.1 CPUs, the Modbus RTU
communication instructions existed with different names, and in some cases, slightly
different interfaces. The general concepts apply to both sets of instructions. Refer to the
individual legacy Modbus RTU instructions for programming information. 
STEP 7 provides different versions of the Modbus RTU instructions. For information on
instruction versions, refer to Use Instruction versions
(https://support.industry.siemens.com/cs/ww/en/view/109798671/113722878475) in the
STEP 7 Information System. 
14.9.2 Legacy Modbus RTU instructions
14.9.2.1 MB_COMM_LOAD (Configure port on the PtP module for Modbus RTU)
Table 14-148  MB_COMM_LOAD instruction
LAD / FBD SCL Description
"MB_COMM_LOAD_DB"(
    REQ:=_bool_in,
    PORT:=_uint_in_,
    BAUD:=_udint_in_,
    PARITY:=_uint_in_,
    FLOW_CTRL:=_uint_in_,
    RTS_ON_DLY:=_uint_in_,
    RTS_OFF_DLY:=_uint_in_,
    RESP_TO:=_uint_in_,
    DONE=>_bool_out,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    MB_DB:=_fbtref_inout_);
The MB_COMM_LOAD instruction configures a PtP
port for Modbus RTU protocol communications.
Modbus port hardware options: Install up to three
CMs (RS485 or RS232), plus one CB (R4845). An
instance data block is assigned automatically
when you place the MB_COMM_LOAD instruction
in your program. 
1028
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1029 =====
Table 14-149  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool A low to high (positive edge) signal starts the operation.
(Version 2.0 only)
PORT IN Port After you install and configure a CM or CB communication device, the port
identifier appears in the parameter helper drop-list available at the PORT
box connection. The assigned CM or CB port value is the device configura­
tion property "hardware identifier". The port symbolic name is assigned in
the "System constants" tab of the PLC tag table.
BAUD IN UDInt Baud rate selection:
300, 600, 1200, 2400, 4800, 9600, 19200, 38400, 57600, 76800,
115200, all other values are invalid
PARITY IN UInt Parity selection:
• 0 – None
• 1 – Odd
• 2 – Even
FLOW_CTRL 1 IN UInt Flow control selection:
• 0 – (default) no flow control
• 1 – Hardware flow control with RTS always ON (does not apply to RS485
ports)
• 2 – Hardware flow control with RTS switched
RTS_ON_DLY 1 IN UInt RTS ON delay selection:
• 0 – (default) No delay from RTS active until the first character of the
message is transmitted
• 1 to 65535 – Delay in milliseconds from RTS active until the first charac­
ter of the message is transmitted (does not apply to RS485 ports). RTS
delays shall be applied independent of the FLOW_CTRL selection.
RTS_OFF_DLY 1 IN UInt RTS OFF delay selection:
• 0 – (default) No delay from the last character transmitted until RTS goes
inactive
• 1 to 65535 – Delay in milliseconds from the last character transmitted
until RTS goes inactive (does not apply to RS485 ports). RTS delays shall
be applied independent of the FLOW_CTRL selection.
RESP_TO 1 IN UInt Response timeout:
Time in milliseconds allowed by MB_MASTER for the slave to respond. If the
slave does not respond in this time period, MB_MASTER will retry the
request or terminate the request with an error when the specified number
of retries has been sent. 
5 ms to 65535 ms (default value = 1000 ms).
MB_DB IN Variant A reference to the instance data block used by the MB_MASTER or
MB_SLAVE instructions. After MB_SLAVE or MB_MASTER is placed in your
program, the DB identifier appears in the parameter helper drop-list avail­
able at the MB_DB box connection. 
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error. (Version 2.0 only)
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated
with an error. The error code value at the STATUS parameter is valid only
during the single scan where ERROR = TRUE. 
STATUS OUT Word Execution condition code
1 Optional parameters for MB_COMM_LOAD (V 2.x or later). Click the arrow at the bottom of a LAD/FBD box to expand the
box and include these parameters. 
1029
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1030 =====
MB_COMM_LOAD is executed to configure a port for the Modbus RTU protocol. Once a port is
configured for the Modbus RTU protocol, it can only be used by either the MB_MASTER or
MB_SLAVE instructions.
One execution of MB_COMM_LOAD must be used to configure each communication port that
is used for Modbus communication. Assign a unique MB_COMM_LOAD instance DB for each
port that you use. You can install up to three communication modules (RS232 or RS485) and
one communication board (RS485) in the CPU. Call MB_COMM_LOAD from a startup OB and
execute it one time or use the first scan system flag (Page 83) to initiate the call to execute it
one time. Only execute MB_COMM_LOAD again if communication parameters like baud rate
or parity must change. 
An instance data block is assigned for MB_MASTER or MB_SLAVE when you place these
instructions in your program. This instance data block is referenced when you specify the
MB_DB parameter for the MB_COMM_LOAD instruction.
MB_COMM_LOAD data block variables
The following table shows the public static variables stored in the instance DB for the
MB_COMM_LOAD that can be used in your program.
Table 14-150  Static variables in the instance DB
Variable Data type Description
ICHAR_GAP UInt Delay for Inter-character gap between characters. This parameter is specified in
milliseconds and is used to increase the expected amount of time between
received characters. The corresponding number of bit times for this parameter is
added to the Modbus default of 35 bit times (3.5 character times).
RETRIES UInt Number of retries that the master will attempt before returning the no response
error code 0x80C8.
STOP_BITS USInt Number of stop bits used in framing each character. Valid values are 1 and 2.
Table 14-151  MB_COMM_LOAD execution condition codes 1
STATUS (W#16#) Description
0000 No error
8180 Invalid port ID value (wrong port/hardware identifier for communication module)
8181 Invalid baud rate value
8182 Invalid parity value
8183 Invalid flow control value
8184 Invalid response timeout value (response timeout less than the 5 ms minimum)
8185 MB_DB parameter is not an instance data block of a MB_MASTER or MB_SLAVE instruction.
1 In addition to the MB_COMM_LOAD errors listed above, errors can be returned from the underlying PtP communication
instructions.
1030
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1031 =====
14.9.2.2 MB_MASTER (Communicate using the PtP port as Modbus RTU master)
Table 14-152  MB_MASTER instruction
LAD / FBD SCL Description
"MB_MASTER_DB"(
    REQ:=_bool_in_,
    MB_ADDR:=_uint_in_,
    MODE:=_usint_in_,
    DATA_ADDR:=_udint_in_,
    DATA_LEN:=_uint_in_,
    DONE=>_bool_out_,
    BUSY=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    DATA_PTR:=_variant_inout_);
The MB_MASTER instruction communicates as a
Modbus master using a port that was configured by
a previous execution of the MB_COMM_LOAD
instruction. An instance data block is assigned auto­
matically when you place the MB_MASTER instruc­
tion in your program. This MB_MASTER instance
data block is used when you specify the MB_DB
parameter for the MB_COMM_LOAD instruction. 
Table 14-153  Data types for the parameters
Parameter and type Data type Description
REQ IN Bool 0=No request
1= Request to transmit data to Modbus slave 
MB_ADDR IN V1.0: USInt
V2.0: UInt
Modbus RTU station address:
Standard addressing range (1 to 247)
Extended addressing range (1 to 65535)
The value of 0 is reserved for broadcasting a message to all Modbus slaves.
Modbus function codes 05, 06, 15 and 16 are the only function codes sup­
ported for broadcast.
MODE IN USInt Mode Selection: Specifies the type of request (read, write, or diagnostic).
See the Modbus functions table below for details.
DATA_ADDR IN UDInt Starting Address in the slave: Specifies the starting address of the data to be
accessed in the Modbus slave. See the Modbus functions table below for
valid addresses.
DATA_LEN IN UInt Data Length: Specifies the number of bits or words to be accessed in this
request. See the Modbus functions table below for valid lengths.
DATA_PTR IN Variant Data Pointer: Points to the M or DB address (non-optimized DB type) for the
data being written or read. 
DONE OUT Bool The DONE bit is TRUE for one scan, after the last request was completed
with no error.
BUSY OUT Bool • 0 – No MB_MASTER operation in progress
• 1 – MB_MASTER operation in progress
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was terminated
with an error. The error code value at the STATUS parameter is valid only
during the single scan where ERROR = TRUE.
STATUS OUT Word Execution condition code
Modbus master communication rules
• MB_COMM_LOAD must be executed to configure a port before a MB_MASTER instruction
can communicate with that port.
• If a port is to be used to initiate Modbus master requests, that port should not be used by
MB_SLAVE. One or more instances of MB_MASTER execution can be used with that port,
but all MB_MASTER execution must use the same MB_MASTER instance DB for that port.
1031
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1032 =====
• The Modbus instructions do not use communication interrupt events to control the
communication process. Your program must poll the MB_MASTER instruction for transmit
and receive complete conditions.
• Call all MB_MASTER execution for a given port from a program cycle OB. Modbus master
instructions may execute in only one of the program cycle or cyclic/time delay execution
levels. They must not execute in both execution priority levels. Pre-emption of a Modbus
Master instruction by another Modbus master instruction in a higher priority execution
priority level will result in improper operation. Modbus master instructions must not
execute in the startup, diagnostic or time error execution priority levels.
• Once a master instruction initiates a transmission, this instance must be continually
executed with the EN input enabled until a DONE=1 state or ERROR=1 state is returned. A
particular MB_MASTER instance is considered active until one of these two events occurs.
While the original instance is active, any call to any other instance with the REQ input
enabled will result in an error. If the continuous execution of the original instance stops,
the request state remains active for a period of time specified by the static variable
Blocked_Proc_Timeout. Once this period of time expires, the next master instruction called
with an enabled REQ input will become the active instance. This prevents a single Modbus
master instance from monopolizing or locking access to a port. If the original active
instance is not enabled within the period of time specified by the static variable
"Blocked_Proc_Timeout", then the next execution by this instance (with REQ not set) will
clear the active state. If (REQ is set), then this execution initiates a new master request as
if no other instance was active.
REQ parameter
0 = No request; 1 = Request to transmit data to Modbus Slave
You may control this input either through the use of a level or edge triggered contact.
Whenever this input is enabled, a state machine is started to ensure that no other
MB_MASTER using the same instance DB is allowed to issue a request, until the current
request is completed. All other input states are captured and held internally for the current
request, until the response is received or an error detected.
If the same instance of MB_MASTER is executed again with REQ input = 1 before the
completion of the current request, then no subsequent transmissions are made. However,
when the request is completed, a new request is issued whenever MB_MASTER is executed
again with REQ input = 1.
DATA_ADDR and MODE parameters select the Modbus function type
DATA_ADDR (starting Modbus address in the slave): Specifies the starting address of the data
to be accessed in the Modbus slave.
1032
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1033 =====
The MB_MASTER instruction uses a MODE input rather than a Function Code input. The
combination of MODE and Modbus address determine the Function Code that is used in the
actual Modbus message. The following table shows the correspondence between parameter
MODE, Modbus function code, and Modbus address range.
Table 14-154  Modbus functions
MODE Modbus Function Data length Operation and data Modbus Address 
0 01 1 to 2000
1 to 1992 1
Read output bits:
1 to (1992 or 2000) bits per request
1 to 9999
0 02 1 to 2000
1 to 1992 1
Read input bits:
1 to (1992 or 2000) bits per request
10001 to 19999
0 03 1 to 125
1 to 124 1
Read Holding registers:
1 to (124 or 125) words per request
40001 to 49999 or
400001 to 465535
0 04 1 to 125
1 to 124 1
Read input words:
1 to (124 or 125) words per request
30001 to 39999
1 05 1 Write one output bit:
One bit per request
1 to 9999
1 06 1 Write one holding register:
1 word per request
40001 to 49999 or
400001 to 465535 
1 15 2 to 1968
2 to 1960 1
Write multiple output bits:
2 to (1960 or 1968) bits per request
1 to 9999
1 16 2 to 123
2 to 122 1
Write multiple holding registers:
2 to (122 or 123) words per request
40001 to 49999 or
400001 to 465535
2 15 1 to 1968
2 to 1960 1
Write one or more output bits:
1 to (1960 or 1968) bits per request
1 to 9999
2 16 1 to 123
1 to 122 1
Write one or more holding registers:
1 to (122 or 123) words per request
40001 to 49999 or
400001 to 465535
11 11 0 Read the slave communication status
word and event counter. The status
word indicates busy (0 – not busy,
0xFFFF - busy). The event counter is
incremented for each successful com­
pletion of a message.
Both the DATA_ADDR and DATA_LEN
operands of MB_MASTER are ignored for
this function.
80 08 1 Check slave status using data diagnostic
code 0x0000 (Loopback test – slave
echoes the request)
1 word per request
81 08 1 Reset slave event counter using data dia­
gnostic code 0x000A
1 word per request
3 to 10,
12 to 79,
82 to 255
 Reserved 
1 For "Extended Addressing" mode the maximum data lengths are reduced by 1 byte or 1 word depending upon the data
type used by the function.
1033
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1034 =====
DATA_PTR parameter
The DATA_PTR parameter points to the DB or M address that is written to or read from. If you
use a data block, then you must create a global data block that provides data storage for
reads and writes to Modbus slaves.
NOTE
The DATA_PTR data block type must allow direct addressing
The data block must allow both direct (absolute) and symbolic addressing. When you create
the data block the "Standard" access attribute must be selected.
Data block structures for the DATA_PTR parameter
• These data types are valid for word reads of Modbus addresses 30001 to 39999, 40001
to 49999, and 400001 to 465536 and also for word writes to Modbus addresses 40001
to 49999 and 400001 to 465536.
– Standard array of WORD, UINT, or INT data types
– Named WORD, UINT, or INT structure where each element has a unique name and 16
bit data type.
– Named complex structure where each element has a unique name and a 16 or 32 bit
data type.
• For bit reads and writes of Modbus addresses 00001 to 09999 and bit reads of 10001 to
19999.
– Standard array of Boolean data types.
– Named Boolean structure of uniquely named Boolean variables.
• Although not required, it is recommended that each MB_MASTER instruction have its own
separate memory area. The reason for this recommendation is that there is a greater
possibility of data corruption if multiple MB_MASTER instructions are reading and writing
to the same memory area.
• There is no requirement that the DATA_PTR data areas be in the same global data block.
You can create one data block with multiple areas for Modbus reads, one data block for
Modbus writes, or one data block for each slave station.
Modbus master data block variables
The following table shows the public static variables stored in the instance DB for
MB_MASTER that can be used in your program.
Table 14-155  Static variables in the instance DB
Variable Data type Initial value Description
Blocked_Proc_Ti­
meout
Real 3.0 Amount of time (in seconds) to wait for a blocked Modbus Master instance
before removing this instance as being ACTIVE. This can occur, for example,
when a Master request has been issued and then the program stops calling the
Master function before it has completely finished the request. The time value
must be greater than 0 and less than 55 seconds, or an error occurs. The
default value is .5 seconds. 
Extended_Addre­
ssing
Bool False Configures single or double-byte slave addressing. The default value = 0.
(0=single byte address, 1=double-byte address)
1034
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1035 =====
Your program can write values to the Blocked_Proc_Timeout and Extended_Addressing
variables to control Modbus master operations. See the MB_SLAVE topic description of
HR_Start_Offset and Extended_Addressing for an example of how to use these variables in
the program editor and details about Modbus extended addressing (Page 1036).
Condition codes
Table 14-156  MB_MASTER execution condition codes (communication and configuration errors) 1
STATUS (W#16#) Description
0000 No error
80C8 Slave timeout. Check baud rate, parity, and wiring of slave.
80D1 The receiver issued a flow control request to suspend an active transmission and never re-
enabled the transmission during the specified wait time.
This error is also generated during hardware flow control when the receiver does not assert CTS
within the specified wait time.
80D2 The transmit request was aborted because no DSR signal is received from the DCE.
80E0 The message was terminated because the receive buffer is full.
80E1 The message was terminated as a result of a parity error.
80E2 The message was terminated as a result of a framing error.
80E3 The message was terminated as a result of an overrun error.
80E4 The message was terminated as a result of the specified length exceeding the total buffer size.
8180 Invalid port ID value or error with MB_COMM_LOAD instruction
8186 Invalid Modbus station address
8188 Invalid Mode specified for broadcast request
8189 Invalid Data Address value
818A Invalid Data Length value
818B Invalid pointer to the local data source/destination: Size not correct
818C Invalid pointer for DATA_PTR or invalid Blocked_Proc_Timeout: The data area must be a DB (that
allows both symbolic and direct access) or M memory.
8200 Port is busy processing a transmit request.
Table 14-157  MB_MASTER execution condition codes (Modbus protocol errors) 1
STATUS (W#16#) Response code from slave Modbus protocol errors
8380 - CRC error
8381 01 Function code not supported
8382 03 Data length error
8383 02 Data address error or address outside the valid range of the
DATA_PTR area
8384 Greater than 03 Data value error
8385 03 Data diagnostic code value not supported (function code 08)
1 In addition to the MB_MASTER errors listed above, errors can be returned from the underlying PtP communication instruc­
tions.
1035
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1036 =====
STATUS (W#16#) Response code from slave Modbus protocol errors
8386 - Function code in the response does not match the code in the
request.
8387 - Wrong slave responded
8388 - The slave response to a write request is incorrect. The write
request returned by the slave does not match what the master
actually sent.
1 In addition to the MB_MASTER errors listed above, errors can be returned from the underlying PtP communication instruc­
tions.
14.9.2.3 MB_SLAVE (Communicate using the PtP port as Modbus RTU slave)
Table 14-158  MB_SLAVE instruction
LAD / FBD SCL Description
"MB_SLAVE_DB"(
    MB_ADDR:=_uint_in_,
    NDR=>_bool_out_,
    DR=>_bool_out_,
    ERROR=>_bool_out_,
    STATUS=>_word_out_,
    MB_HOLD_REG:=_variant_inout_);
The MB_SLAVE instruction allows your program
to communicate as a Modbus slave through a
PtP port on the CM (RS485 or RS232) and CB
(RS485). When a remote Modbus RTU master
issues a request, your user program responds to
the request by MB_SLAVE execution. STEP 7
automatically creates an instance DB when you
insert the instruction. Use this MB_SLAVE_DB
name when you specify the MB_DB parameter
for the MB_COMM_LOAD instruction. 
Table 14-159  Data types for the parameters
Parameter and type Data type Description
MB_ADDR IN V1.0: USInt
V2.0: UInt
The station address of the Modbus slave:
Standard addressing range (1 to 247)
Extended addressing range (0 to 65535) 
MB_HOLD_REG IN Variant Pointer to the Modbus Holding Register DB: The Modbus holding
register can be M memory or a data block.
NDR OUT Bool New Data Ready: 
• 0 – No new data
• 1 – Indicates that new data has been written by the Modbus
master
DR OUT Bool Data Read: 
• 0 – No data read
• 1 – Indicates that data has been read by the Modbus master
ERROR OUT Bool The ERROR bit is TRUE for one scan, after the last request was ter­
minated with an error. If execution is terminated with an error, then
the error code value at the STATUS parameter is valid only during
the single scan where ERROR = TRUE.
STATUS OUT Word Execution error code
1036
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1037 =====
Modbus communication function codes (1, 2, 4, 5, and 15) can read and write bits and words
directly in the input process image and output process image of the CPU. For these function
codes, the MB_HOLD_REG parameter must be defined as a data type larger than a byte. The
following table shows the example mapping of Modbus addresses to the process image in the
CPU.
Table 14-160  Mapping of Modbus addresses to the process image
Modbus functions S7-1200
Codes Function Data area Address range Data area CPU address
01 Read bits Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
02 Read bits Input 10001 to 18192 Input Process Image I0.0 to I1023.7
04 Read words Input 30001 to 30512 Input Process Image IW0 to IW1022
05 Write bit Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
15 Write bits Output 1 to 8192 Output Process Image Q0.0 to Q1023.7
Modbus communication function codes (3, 6, 16) use a Modbus holding register which can
be an M memory address range or a data block. The type of holding register is specified by
the MB_HOLD_REG parameter on the MB_SLAVE instruction.
NOTE
MB_HOLD_REG data block type
A Modbus holding register data block must allow both direct (absolute) and symbolic
addressing. When you create the data block the "Standard" access attribute must be selected.
The following table shows examples of Modbus address to holding register mapping that is
used for Modbus function codes 03 (read words), 06 (write word), and 16 (write words). The
actual upper limit of DB addresses is determined by the maximum work memory limit and M
memory limit, for each CPU model.
Table 14-161  Mapping of Modbus addresses to CPU memory
MB_HOLD_REG parameter examplesModbus Master Address
MW100 DB10.DBw0 MW120 DB10.DBW50 "Recipe".ingredient
40001 MW100 DB10.DBW0 MW120 DB10.DBW50 "Recipe".ingredient[1]
40002 MW102 DB10.DBW2 MW122 DB10.DBW52 "Recipe".ingredient[2]
40003 MW104 DB10.DBW4 MW124 DB10.DBW54 "Recipe".ingredient[3]
40004 MW106 DB10.DBW6 MW126 DB10.DBW56 "Recipe".ingredient[4]
40005 MW108 DB10.DBW8 MW128 DB10.DBW58 "Recipe".ingredient[5]
1037
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1038 =====
Table 14-162  Diagnostic functions
S7-1200 MB_SLAVE Modbus diagnostic functions 
Codes Sub-function Description
08 0000H Return query data echo test: The MB_SLAVE will echo back to a Modbus master a word of
data that is received. 
08 000AH Clear communication event counter: The MB_SLAVE will clear out the communication
event counter that is used for Modbus function 11.
11 Get communication event counter: The MB_SLAVE uses an internal communication event
counter for recording the number of successful Modbus read and write requests that are
sent to the Modbus slave. The counter does not increment on any Function 8, Function
11, or broadcast requests. It is also not incremented on any requests that result in a com­
munication error (for example, parity or CRC errors).
The MB_SLAVE instruction supports broadcast write requests from any Modbus master as
long as the request is for accessing valid addresses. MB_SLAVE will produce error code
0x8188 for function codes not supported in broadcast.
Modbus slave communication rules
• MB_COMM_LOAD must be executed to configure a port, before a MB_SLAVE instruction
can communicate through that port.
• If a port is to respond as a slave to a Modbus master, then do not program that port with
the MB_MASTER instruction.
• Only one instance of MB_SLAVE can be used with a given port, otherwise erratic behavior
may occur.
• The Modbus instructions do not use communication interrupt events to control the
communication process. Your program must control the communication process by
polling the MB_SLAVE instruction for transmit and receive complete conditions.
• The MB_SLAVE instruction must execute periodically at a rate that allows it to make a
timely response to incoming requests from a Modbus master. It is recommended that you
execute MB_SLAVE every scan from a program cycle OB. Executing MB_SLAVE from a
cyclic interrupt OB is possible, but is not recommended because of the potential for
excessive time delays in the interrupt routine to temporarily block the execution of other
interrupt routines.
Modbus signal timing
MB_SLAVE must be executed periodically to receive each request from the Modbus master
and then respond as required. The frequency of execution for MB_SLAVE is dependent upon
the response timeout period of the Modbus master. This is illustrated in the following
diagram.
6WDUW
LQWHUYDO FKDUDFWHUWLPHV
0DVWHUVHQGV
5HVSRQVH
GHOD\WLPH
6ODYHVHQGV
5HVSRQVH
WLPHRXWSHULRG
6WDUW
LQWHUYDO
$'5 )& 'DWD &5&
&5&
$'5
$'5 )& 'DWD &5&
1038
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1039 =====
The response timeout period RESP_TO is the amount of time a Modbus master waits for the
start of a response from a Modbus slave. This time period is not defined by the Modbus
protocol, but is a parameter of each Modbus master. The frequency of execution (the time
between one execution and the next execution) of MB_SLAVE must be based on the
particular parameters of your Modbus master. At a minimum, you should execute MB_SLAVE
twice within the response timeout period of the Modbus master.
Modbus slave variables
This table shows the public static variables stored in the MB_SLAVE instance data block that
can be used in your program
Table 14-163  Modbus slave variables
Variable Data type Description
Request_Count Word The number of all requests received by this slave
Slave_Message_Count Word The number of requests received for this specific slave
Bad_CRC_Count Word The number of requests received that have a CRC error
Broadcast_Count Word The number of broadcast requests received 
Exception_Count Word Modbus specific errors that require a returned exception
Success_Count Word The number of requests received for this specific slave that have no protocol
errors
HR_Start_Offset Word Specifies the starting address of the Modbus Holding register (default = 0)
Extended_Addressing Bool Configures single or double-byte slave addressing
(0=single byte address, 1=double-byte address, default = 0)
Your program can write values to the HR_Start_Offset and Extended_Addressing variables
and control Modbus slave operations. The other variables can be read to monitor Modbus
status.
HR_Start_Offset
Modbus holding register addresses begin at 40001 or 400001. These addresses correspond to
the beginning PLC memory address of the holding register. However, you can configure the
"HR_Start_Offset" variable to start the beginning Modbus holding register address at another
value instead of 40001 or 400001.
For example, if the holding register is configured to start at MW100 and is 100 words long.
An offset of 20 specifies a beginning holding register address of 40021 instead of 40001. Any
address below 40021 and above 400119 will result in an addressing error.
Table 14-164  Example of Modbus holding register addressing
HR_Start_Offset Address Minimum Maximum 
Modbus address (Word) 40001 400990
S7-1200 address MW100 MW298
Modbus address (Word) 40021 4011920
S7-1200 address MW100 MW298
HR_Start_Offset is a word value that specifies the starting address of the Modbus holding
register and is stored in the MB_SLAVE instance data block. You can set this public static
1039
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1040 =====
variable value by using the parameter helper drop-list, after MB_SLAVE is placed in your
program.
For example, after MB_SLAVE is placed in a LAD network, you can go to a previous network
and assign the HR_Start_Offset value. The value must be assigned prior to execution of
MB_SLAVE.
Entering a Modbus slave variable using the
default DB name:
1. Set the cursor in the parameter field and
type an m character.
2. Select "MB_SLAVE_DB" from the drop-list.
3. Set the cursor at the right side of the DB
name (after the quote character) and
enter a period character.
4. Select "MB_SLAVE_DB.HR_Start_Offset"
from the drop list.
Extended_Addressing
The Extended_Addressing variable is accessed in a similar way as the HR_Start_Offset
reference discussed above except that the Extended_Addressing variable is a Boolean value.
The Boolean value must be written by an output coil and not a move box.
Modbus slave addressing can be configured to be either a single byte (which is the Modbus
standard) or double byte. Extended addressing is used to address more than 247 devices
within a single network. Selecting extended addressing allows you to address a maximum of
64000 addresses. A Modbus function 1 frame is shown below as an example.
Table 14-165  Single-byte slave address (byte 0)
Function 1 Byte 0 Byte 1 Byte 2 Byte 3 Byte 4 Byte 5 
Request Slave addr. F code Start address Length of coils 
Valid Response Slave addr. F code Length Coil data 
Error response Slave addr. 0x81 E code 
Table 14-166  Double-byte slave address (byte 0 and byte 1)
 Byte 0 Byte 1 Byte 2 Byte 3 Byte 4 Byte 5 Byte 6
Request Slave address F code Start address Length of coils
Valid Response Slave address F code Length Coil data
Error response Slave address 0x81 E code 
1040
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1041 =====
Condition codes
Table 14-167  MB_SLAVE execution condition codes (communication and configuration errors) 1
STATUS (W#16#) Description
80D1 The receiver issued a flow control request to suspend an active transmission and never re-
enabled the transmission during the specified wait time.
This error is also generated during hardware flow control when the receiver does not assert
CTS within the specified wait time.
80D2 The transmit request was aborted because no DSR signal is received from the DCE.
80E0 The message was terminated because the receive buffer is full.
80E1 The message was terminated as a result of a parity error.
80E2 The message was terminated as a result of a framing error.
80E3 The message was terminated as a result of an overrun error.
80E4 The message was terminated as a result of the specified length exceeding the total buffer size.
8180 Invalid port ID value or error with MB_COMM_LOAD instruction
8186 Invalid Modbus station address
8187 Invalid pointer to MB_HOLD_REG DB: Area is too small
818C Invalid MB_HOLD_REG pointer to M memory or DB (DB area must allow both symbolic and dir­
ect address) 
Table 14-168  MB_SLAVE execution condition codes (Modbus protocol errors) 1
STATUS (W#16#) Response code from slave Modbus protocol errors
8380 No response CRC error
8381 01 Function code not supported or not supported within
broadcasts
8382 03 Data length error
8383 02 Data address error or address outside the valid range of the
DATA_PTR area
8384 03 Data value error
8385 03 Data diagnostic code value not supported (function code
08)
1 In addition to the MB_SLAVE errors listed above, errors can be returned from the underlying PtP communication instruc­
tions.
1041
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1042 =====
14.9.3 Legacy Modbus RTU examples
14.9.3.1 Example: Legacy Modbus RTU master program
MB_COMM_LOAD is initialized during start-up by using the first scan flag. Execution of
MB_COMM_LOAD in this manner should only be done when the serial port configuration will
not change at runtime. 
Network 1: Configure/initialize the RS485 module communications port only once during the
first scan.
One MB_MASTER instruction is used in the program cycle OB to communicate with a single
slave. Additional MB_MASTER instructions can be used in the program cycle OB to
communicate with other slaves, or one MB_MASTER FB could be re-used to communicate
with additional slaves.
Network 2: Read 100 words of holding register data from location 400001 on slave #2 to
memory location MW500-MW698.
1042
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)

===== PDF PAGE 1043 =====
Network 3: Move the first 3 words of the holding register data that has been read to some
other location, and set a DONE history bit. This network also sets an ERROR history bit and
saves the STATUS word to another location in the event of an error.
Network 4: Write 64 bits of data from MW600-MW607 to output bit locations 00017 to
00081 on slave #2.
Network 5: Set a DONE history bit when the write is complete. If an error occurs, the
program sets an ERROR history bit and saves the STATUS code.
1043
Communication processor and Modbus TCP
14.9 Legacy Modbus RTU communication (CM/CB 1241 only)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1044 =====
14.9.3.2 Example: Legacy Modbus RTU slave program
MB_COMM_LOAD shown below is initialized each time "Tag_1" is enabled. 
Execution of MB_COMM_LOAD in this manner should only be done when the serial port
configuration will change at runtime, as a result of HMI configuration.
Network 1: Initialize the RS485 module parameters each time they are changed by an HMI
device. 
MB_SLAVE shown below is placed in a cyclic OB that is executed every 10ms. While this does
not give the absolute fastest response by the slave, it does provide good performance at
9600 baud for short messages (20 bytes or less in the request).
Network 2: Check for Modbus master requests during each scan. The Modbus holding
register is configured for 100 words starting at MW1000.
14.10 Industrial Remote Communication (IRC)
14.10.1 Telecontrol CPs overview
Industrial Remote Communication provides access to widely distributed machines, plants,
and applications of different sizes securely and economically. Industrial Remote
Communications includes the following means of communication through CP modules:
• TeleControl: Telecontrol is the connection of process stations (Remote Terminal
Units/RTUs) that are distributed over a wide geographical area to one or more central
process control systems for the purpose of monitoring and control. Various different
transmission components in the Remote Networks product spectrum support remote
communication over a range of public and private networks. Special telecontrol protocols
perform event-driven or cyclic exchange of process data, which permits efficient control of
the overall process. 
1044
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.10 Industrial Remote Communication (IRC)

===== PDF PAGE 1045 =====
• TeleService: Teleservice involves data exchange with distant technical systems (machines,
plants, computers, etc.) for the purpose of error detection, diagnostics, maintenance,
repair, or optimization. 
• Additional applications for remote communication, for example surveillance, smart grid
applications, and condition monitoring.
TeleControl CPs for the S7-1200
For TeleControl applications, the following communications processors, many of which also
provide access to the S7‑1200 Web server (Page 766), are available:
• CP 1243‑1:
– Article number: 6GK7 243‑1BX30‑0XE0
– Communications processor for connecting the SIMATIC S7-1200 to Industrial Ethernet
or via the Internet to the following control center systems:
- Telecontrol server (OPC server application TCSB V3)
- DNP3 master station
- IEC 60870-5 master station
– With the help of VPN technology and the firewall, the CP allows protected access to the
S7-1200.
– You can use the CP as an interface extension of the CPU. In this role, it serves the
purpose of network separation.
– You communicate between the CP and CPU using configurable data points that access
PLC tags.
• CP 1243‑7 LTE-xx:
– Communications processor for connecting the SIMATIC S7-1200 via a mobile network
to the following control center systems:
- Telecontrol server (OPC server application TCSB V3)
- DNP3 master station
- IEC 60870-5 master station
– Communications processor for connecting the SIMATIC S7-1200 via mobile network to
the following control center systems: 
– Support of the following mobile wireless specifications: GSM, UMTS (3G), LTE (4G)
– To cover countries with different mobile wireless specifications, the CP is available in
two variants:
- CP 1243‑7 LTE‑US:
- North American standard
- Article number: 6GK7 243‑7SX30‑0XE0
- CP 1243‑7 LTE‑EU:
- Western European standard
- Article number: 6GK7 243‑7KX30‑0XE0
– With the help of VPN technology and the firewall, the CP allows protected access to the
S7-1200.
– You can use the CP as an additional Ethernet interface of the CPU for S7
communication.
– You communicate between the CP and CPU using configurable data points that access
PLC tags.
1045
Communication processor and Modbus TCP
14.10 Industrial Remote Communication (IRC)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1046 =====
• CP 1243‑8 IRC:
– Article number: 6GK7 242‑8RX30‑0XE0
– Communications processor for connecting the SIMATIC S7-1200 to an ST7 network,
data point configuration, and VPN
NOTE
You must have TeleControl Server Basic software for TeleControl applications for CPs other
than the CP 1243‑1.
Secure communication
The well-proven SINAUT ST7 protocol or the standardized DNP3 or IEC 60870‑5 protocol adds
security to Industrial Remote Communication
(https://new.siemens.com/global/en/products/automation/industrial-
communication/industrial-remote-communication.html). The TeleControl solution provides
comprehensive measures to prevent data falsification and loss. Each transmission module has
a large memory for several thousand data frames, which offers the ability to bridge
downtimes in the transmission link. Dedicated VPN solutions protect special IP-based
networks.
The CP 1243-1 communications processor securely connects the SIMATIC S7‑1200 controller
to Ethernet networks. With its integrated firewall (Stateful Inspection) and VPN protocol
(IPsec) security functions, the communications processor helps protect S7‑1200 stations and
lower-level networks against unauthorized access and helps protect data transmission against
manipulation and espionage by encryption. Furthermore, the CP can also be used for
integrating the S7-1200 station into the TeleControl Server Basic control center software
using IP-based remote networks.
14.10.2 Further information
The following CP manuals provide detailed information on connection, requirements,
applications, block instructions, accessories, and configuration examples:
• CP 1243-1 Operating Instructions
(https://support.industry.siemens.com/cs/ww/en/view/103948898) 
• CP 1243-7 LTE Operating Instructions
(https://support.industry.siemens.com/cs/ww/en/view/109476704) 
• CP 1243-8 IRC Operating Instructions
(https://support.industry.siemens.com/cs/ww/en/view/109777054)
For other information and documentation on these S7-1200 SIMATIC telecontrol CP modules,
please visit the following links:
• CP 1243-1 (https://support.industry.siemens.com/cs/ww/en/ps/15922)
• CP 1243-7 LTE (https://support.industry.siemens.com/cs/ww/en/ps/15924)
• CP 1243-8 IRC (https://support.industry.siemens.com/cs/ww/en/ps/21162)
• Firmware updates as available
(https://support.industry.siemens.com/cs/ww/en/ps/21770/dl)
1046
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Communication processor and Modbus TCP
14.10 Industrial Remote Communication (IRC)

===== PDF PAGE 1047 =====
Online and diagnostic tools 15 
15.1 Status LEDs
The CPU and the I/O modules use LEDs to provide information about the operating state of
the CPU and status of the devices. 
Status LEDs on a CPU
The CPU provides the following status indicators:
• STOP/RUN
– Solid yellow indicates STOP mode
– Solid green indicates RUN mode
– Flashing (alternating green and yellow) indicates that the CPU is in the STARTUP
operating state
• ERROR
– Flashing red indicates an error, such as an internal error in the CPU, an error with the
memory card, or a configuration error (mismatched modules)
– Flashing red for three seconds indicates an error that is not ongoing. An example is if
the real time clock (RTC) resets to the default time due to a power loss. 
– Defective state:
- Solid red indicates defective hardware
- All LEDs flash if the firmware detects a defect
• MAINT (Maintenance) flashes whenever you insert a memory card. Power cycle the CPU.
The CPU then changes to STOP mode. After the CPU has changed to STOP mode, perform
one of the following functions to initiate the evaluation of the memory card:
– Change the CPU to RUN mode
– Perform a memory reset (MRES)
– Power-cycle the CPU
You can also use the LED instruction (Page 382) to determine the status of the LEDs.
Table 15-1  Status LEDs for a CPU
Description STOP/RUN 
Yellow / Green
ERROR 
Red
MAINT 
Yellow
Power is off Off Off Off
Startup, self-test, or firmware
update
Flashing
(alternating yellow and green)
- Off
Stop mode On (yellow) - -
Run mode On (green) - -
Remove the memory card On (yellow) - Flashing
Error On (either yellow or green) Flashing -
1047
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1048 =====
Description STOP/RUN 
Yellow / Green
ERROR 
Red
MAINT 
Yellow
Maintenance requested
• Forced I/O
• Battery replacement
required (if battery board
installed)
On (either yellow or green) - On
Defective hardware (Page 1050) On (yellow) On Off
LED test or defective CPU firm­
ware (Page 1050)
Flashing
(alternating yellow and green)
Flashing Flashing
Unknown or incompatible ver­
sion of CPU configuration (Page
1050)
On (yellow) Flashing Flashing
The CPU and each digital signal module (SM) provide an I/O Channel LED for each of the
digital inputs and outputs. The I/O Channel (green) turns on or off to indicate the state of the
individual input or output. 
Status LEDs on a Signal Module (SM) and a Signal Board (SB)
In addition, each digital SM provides a DIAG LED that indicates the status of the module: 
• Green indicates that the module is operational
• Red indicates that the module is defective or non-operational
Each analog SM provides an I/O Channel LED for each of the analog inputs and outputs. 
• Green indicates that the channel has been configured and is active
• Red indicates an error condition of the individual analog input or output
In addition, each analog SM provides a DIAG LED that indicates the status of the module: 
• Green indicates that the module is operational
• Red indicates that the module is defective or non-operational
The SM detects the presence or absence of power to the module (field-side power, if
required). 
Table 15-2  Status LEDs for a signal module (SM)
Description DIAG 
(Red / Green)
I/O Channel
(Red / Green)
Field-side power is off * Flashing red Flashing red
Not configured or update in progress Flashing green Off
Module configured with no errors On (green) On (green)
Error condition Flashing red -
I/O error (with diagnostics enabled) Flashing red Flashing red
I/O error (with diagnostics disabled) On (green) On (green)
* Status is only supported on analog signal modules.
1048
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.1 Status LEDs

===== PDF PAGE 1049 =====
Each analog SB provides an I/O Channel LED for each of the analog inputs and outputs. 
Table 15-3  Status LEDs for a signal board (SB)
Description I/O Channel
(Red / Green)
Not configured or update in progress Off
Board configured with no errors On (green)
I/O error (with diagnostics enabled) Flashing red
I/O error (with diagnostics disabled) On (green)
Status LEDs for communication on the CPU
The CPU also provides two LEDs that indicate the status of the PROFINET communications.
Open the bottom terminal block cover to view the PROFINET LEDs.
• Link (green) turns on to indicate a successful connection
• Rx/Tx (yellow) turns on to indicate transmission activity
See also
Resetting to factory settings (Page 1057)
Transfer card (Page 109)
Setting or deleting the password for protection of confidential PLC configuration data (Page
1056)
Protection of confidential PLC configuration data (Page 145)
Program card (Page 112)
Analog module diagnostics (Page 1049)
15.2 Analog module diagnostics
Analog modules have multiple diagnostics depending on the module and channel type. You
can separately enable or disable these diagnostics for each module and channel by using the
TIA portal under the projects device configuration/general properties of the module.
Power supply errors are reported as follows:
Power supply error Error reported
Overflow: 32767 for all input channelsAnalog module with a power supply diagnostic error reports:
Missing power supply diagnostic, if enabled for output mod­
ules
1049
Online and diagnostic tools
15.2 Analog module diagnostics
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1050 =====
You can enable these diagnostics separately by channel and type for each channel. See the
table below:
Channel type Error reported
Overflow: 32767Voltage input
Underflow: -32768
Overflow: 32767Current input (0 to 20 mA)
Underflow: -32768
Broken wire: 32767Current input (4 to 20 mA) (for < 1.185 mA input)
Overflow: 32767
Voltage output (for > 0.5 V output) Short circuit diagnostic, if enabled
Current output (for > 1.0 mA output) Open circuit diagnostic, if enabled
Broken wire: 32767
Overflow: 32767
RTD input
Underflow: -32768
Broken wire: 32767Resistor input
Overflow: 32767
Broken wire: 32767
Overflow: 32767
Thermocouple input
Underflow: -32768
An analog input module with a diagnostic error on any channel reports 32767 or -32768 on
that channel even if the diagnostics is not enabled. Analog input channels report 32767
when deactivated.
Analog input modules can have diagnostic errors on more than one channel at a time
(multiple errors). When this occurs, only the first error is reported to the CPU. After the first
error is reported, no additional errors are reported until the cause of the first error is cleared
in the module. After the first error is cleared, the second error is then reported if the error
condition still exists.
15.3 CPU error behavior
"Unknown or incompatible version of CPU configuration" error
The diagnostics buffer can report an "Unknown or incompatible version of CPU configuration"
error, which can occur in one of the following ways:
• Attempting to load an invalid project, for example, an S7-1200 V3.0 program to an
S7-1200 V4.x CPU
• Attempting to download a project with different protection of confidential PLC
configuration data (Page 145) between the CPU and the project
If you reached this state by using an invalid version transfer card (Page 109), follow these
steps to recover:
1. Remove the transfer card.
2. Perform a STOP to RUN transition.
3. Reset the memory (MRES) or cycle power.
1050
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.3 CPU error behavior

===== PDF PAGE 1051 =====
If you reach this state by using an invalid project on a program card (Page 112), reset the CPU
to factory settings (Page 1057) using the "Format memory card" option . 
If your reach this state from a mismatch between the CPU and the project for the protection
of confidential PLC configuration data, use the Online & Diagnostics tools (Page 1056) to set
the online CPU's password for protection of confidential PLC configuration data to the
password in the project, or delete it from the online CPU.
After you recover the CPU from the error condition, you can download a valid program.
S7-1200 behavior following a fatal error
If the CPU firmware detects a fatal error it attempts a defect-mode restart, and if successful,
signals the defective mode by continually flashing the STOP/RUN, ERROR and MAINT LEDs.
The user program and hardware configuration are not loaded following the defect-mode
restart.
If the CPU successfully completes the defect-mode restart, the CPU performs these actions:
• Sets the CPU and signal board outputs to 0
• Sets the outputs of central rack signal modules and distributed I/O to the selection for
"Reaction to CPU STOP" in the device configuration of the digital outputs of the module
If the defect-mode restart fails, (for example, due to a hardware fault), the STOP and ERROR
LEDs are ON and the MAINT LED is OFF.
WARNING
Operation in defect state cannot be guaranteed
Control devices can fail in an unsafe condition, resulting in unexpected operation of
controlled equipment. 
Use an emergency stop function, electromechanical overrides or other redundant safeguards
that are independent of the PLC.
Such unexpected operations can result in death or serious injury to personnel, and/or
damage to equipment.
15.4 Going online and connecting to a CPU
You can establish an online connection between the programming device and CPU for
loading programs and project engineering data as well as for activities such as the following:
• Testing user programs
• Displaying and changing the operating mode of the CPU (Page 1061)
• Displaying and setting the date and time of day of the CPU (Page 1054)
• Displaying the module information
• Comparing and synchronizing (Page 1063) offline to online program blocks
• Uploading and downloading program blocks
• Displaying diagnostics and the diagnostics buffer (Page 1062)
• Using a watch table (Page 1068) to test the user program by monitoring and modifying
values
• Using a force table to force values in the CPU (Page 1070)
• Resetting the CPU to factory settings (Page 1057)
1051
Online and diagnostic tools
15.4 Going online and connecting to a CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1052 =====
To establish an online connection to a configured CPU, click the CPU from the Project
Navigation tree and click the "Go online" button from the Project View: 
  
If this is the first time to go online with this CPU, you must select the type of PG/PC interface
and the specific PG/PC interface from the Go Online dialog before establishing an online
connection to a CPU found on that interface.
If the CPU has protection of confidential PLC configuration data (Page 145), you might be
prompted to trust the CPU. You can display and verify the CPU's certificate and decide
whether to trust the CPU online connection or abort the connection.
Logging on to a CPU
When you go online with the CPU, you must first select one of the following user profiles. If
your Anonymous user does not have the necessary permissions, STEP 7 will prompt you to
enter an access level password or username and password.
• Log on with access level password - if access control via access levels (Page 151) is
enabled for your project, STEP 7 prompts you to enter a password you have configured
and downloaded. You are then granted access to the functions and memory areas allowed
by the selected level of access protection. 
• Local user - you assign a local user with a user name and password in "Users and Roles
(Page 147)". Enter the configured user name and password to log in. 
• Anonymous user - this user is disabled by default; if it is activated under "Users and Roles
(Page 147)", you can log in with this user profile.
You then have the rights based on how you logged in. To log off from the online CPU, select
the "Online > Delete access rights" menu command. 
After connection, the orange color frames indicate an online connection. You can now use
the Online & diagnostics tools from the Project tree and the Online tools task card.
1052
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.4 Going online and connecting to a CPU

===== PDF PAGE 1053 =====
See also
Downloading in RUN mode (Page 1072)
15.5 Assigning a name to a PROFINET IO device online
The devices on your PROFINET network must have an assigned name before you can connect
with the CPU. Use the "Devices & networks" editor to assign names to your PROFINET devices
if the devices have not already been assigned a name or if the name of the device is to be
changed. 
For each PROFINET IO device, you must assign the same name to that device in both the STEP
7 project and, using the "Online & diagnostics" tool, to the PROFINET IO device configuration
memory (for example, an ET200 S interface module configuration memory). If a name is
missing or does not match in either location, the PROFINET IO data exchange mode will not
run.
1. In the "Devices & networks"
editor, right-click on the
required PROFINET IO device,
and select "Online &
diagnostics".
2. In the "Online &
diagnostics" dialog, make the
following menu selections:
• "Functions"
• "Assign PROFINET device
name"
Click the "Update list" button
to display all of the PROFINET
IO devices on the network.
1053
Online and diagnostic tools
15.5 Assigning a name to a PROFINET IO device online
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1054 =====
3. In the list that is displayed,
click the required PROFINET IO
device, and click the "Assign
name" button to write the
name to the PROFINET IO
device configuration memory. 
15.6 Setting the IP address and time of day
You can set the IP address (Page 537) and time of day in the online CPU. After accessing
"Online & diagnostics" from the Project tree for an online CPU, you can display or change the
IP address. 
NOTE
The IP address must be assigned in the device in order to set the time of day using the Online
and diagnostic interface.
1054
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.6 Setting the IP address and time of day

===== PDF PAGE 1055 =====
You can also display or set the time and date parameters of the online CPU. 
15.7 Updating firmware
You can update the firmware of a connected CPU from the STEP 7 online and diagnostics
tools, by one of two methods:
• Updating from the CPU in the project
• Updating from the accessible devices in the project tree
NOTE
The firmware update process discards any additional data appended to the firmware update
file. Appending data to a firmware update file has no effect on the firmware update or the
S7-1200 CPU. You cannot append data, for example, to add components.
Updating the firmware of a CPU in your project
To perform a firmware update, follow these steps:
1. Open the CPU in the Project Tree that corresponds to the connected CPU.
2. Open the Online and Diagnostics view of the connected CPU.
3. Select "Firmware update" from the "Functions" folder.
4. From the "Firmware loader" section, click the Browse button and navigate to the location
that contains the firmware update file. This could be a location on your hard drive to
which you have downloaded an S7‑1200
(http://support.automation.siemens.com/WW/view/en/34612486/133100) firmware
update file from the Siemens Industry Online Support Web site
(http://support.industry.siemens.com).
5. Select a file that is compatible with your module. For a selected file, the table displays the
compatible modules.
6. Click the "Run update" button. Follow the dialogs, if necessary, to change the operating
mode of your CPU. 
1055
Online and diagnostic tools
15.7 Updating firmware
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1056 =====
STEP 7 displays progress dialogs as it loads the firmware update. When it finishes, it prompts
you to start the module with the new firmware.
NOTE
If you do not choose to start the module with the new firmware, the previous firmware
remains active until you reset the module, for example by cycling power. The new firmware
becomes active only after you reset the module.
Updating the firmware from the accessible devices
To perform a firmware update for one or more accessible devices, follow these steps:
1. Open "Online access" from the project tree.
2. Open the communications interface to which your CPU is connected.
3. Double-click "Update accessible devices" and wait for STEP 7 to display the online devices.
4. Expand the CPU that you want to update and double-click "Online & diagnostics".
5. Expand "Firmware update" from the "Functions" folder. You will see the PLC as well as local
modules for the PLC. From either the "PLC" or "Local modules" selection, you can proceed
with updating firmware from the "Firmware loader" section as described above.
NOTE
The IP address must be assigned in the device in order to update the firmware using the
Online & diagnostics.
You can also perform a firmware update by one of the following methods:
• Using a SIMATIC memory card (Page 117)
• Using the Web server "Module Information" standard Web page (Page 777)
• Using the SIMATIC Automation Tool
(https://support.industry.siemens.com/cs/ww/en/view/98161300)
15.8 Setting or deleting the password for protection of confidential
PLC configuration data
The "Protection of confidential PLC configuration data" feature allows you to protect each CPU
in your project individually. From the device configuration (Page 145), you can enable this
protection and set a password for the "protection of confidential PLC configuration data".
Clients such as TIA Portal and the SIMATIC Automation Tool can only access the confidential
data in the PLC through use of the password.
You can also use the security wizard (Page 144) to enable this feature and set the password
for the "protection of confidential PLC configuration data".
Using the online and diagnostics tools
If the password for protection of PLC configuration data in the CPU does not match the one in
the project, the CPU cannot go to RUN mode. You must set the correct password for
protection of PLC configuration data or delete it for the CPU to go to RUN mode.
1056
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.8 Setting or deleting the password for protection of confidential PLC configuration data

===== PDF PAGE 1057 =====
When the CPU is online (Page 1051), follow these steps to set or delete the password for
"protection of confidential PLC configuration data" that is in the online CPU:
1. Place the CPU in STOP mode.
2. Open the Online & diagnostics tools for your CPU.
3. If the CPU has an existing password for protection of PLC configuration data, reset the PLC
as follows:
– Select "Reset to factory settings" from the Functions menu.
– Select "Delete password for protection of PLC configuration data".
– Click "Reset PLC". 
4. Select "Set password for protection of PLC configuration data" from the Functions menu.
5. Click "Setup" to set a password or click "Delete" to delete the existing password for
protection of confidential PLC configuration data that is in the online CPU. If "Delete" is not
available, the online CPU does not have a password for protection of confidential PLC
configuration data.
NOTE
To set or delete the password for protection of confidential PLC configuration data using the
Online & diagnostics tools, the Device configuration must specify "IP address is set directly at
the device".
15.9 Resetting to factory settings
You can reset an S7-1200 to its original factory settings under the following conditions: 
• The CPU has an online connection.
• The CPU is in STOP mode.
NOTE
If the CPU is in RUN mode and you start the reset operation, you can place it in STOP mode
after acknowledging a confirmation prompt.
Procedure
To reset a CPU to its factory settings, follow these steps:
1. Open the Online & Diagnostics view of the CPU.
2. Select "Reset to factory settings" from the "Functions" folder.
3. Select the "Delete IP address" check box if you want to delete the IP address.
4. Select the "Delete password for protection of confidential PLC configuration data" check
box if you want to delete that password. You might want to delete the password for
example, if you plan to load a new project to the CPU or replace the CPU with a new
device (Page 1284).
5. Select the "Format memory card" check box if you want to format the memory card that is
currently inserted in the online CPU. If you are running your CPU program from the
memory card and you want to format the program, select this check box.
1057
Online and diagnostic tools
15.9 Resetting to factory settings
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1058 =====
6. Click the "Reset PLC" button.
7. Acknowledge the confirmation prompt with "Yes" to confirm that you want to reset the
module with your settings.
Result
The module switches to STOP mode if necessary, and it resets the factory settings. The online
CPU performs the following actions:
• Deletes the work memory and retentive data areas
• Deletes the load memory if it is internal load memory; deletes load memory on SIMATIC
memory card ONLY if you also selected "Format memory card"
• Sets all parameters and operand areas to their configured values
• Clears the diagnostics buffer
• Resets the time of day
• Deletes the I&M (Identification and Maintenance) data except for I&M0
• Resets the runtime meters if you have not saved the values to a memory card
• Retains or deletes the IP address based on the selection you made. (The MAC address is
fixed and is never changed.)
If you did not select "Delete IP address", the CPU retains the IP address, subnet mask, and
router address (if used) from the settings in your hardware configuration, unless you have
modified these values from the user program or another tool, in which case the CPU
restores the modified values.
• Deletes the control data record (Page 128), if present
• Deletes or retains the password for protection of confidential PLC configuration data,
depending on your setting
• Formats the memory card if a memory card is installed in the online CPU and you selected
the option to format the memory card
15.10 Checking a module for defects (saving service data)
Saving service data
The S7-1200 CPUs allow you to save the service data of a module.
In the event of servicing, the SIEMENS Customer Support requires information about the state
of a module of your system for diagnostic purposes. If such a case occurs in your system,
Customer Support can ask you to save the service data of the module and send the resulting
file to them. 
How to save the service data of a module
You can save service data of a module in its online and diagnostics view at the following
points: 
In the "Functions" folder in the "Save service data" group," the "Save service data" group
consists of the following areas: 
• Online data
• Saving service data
1058
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.10 Checking a module for defects (saving service data)

===== PDF PAGE 1059 =====
NOTE
The IP address must be assigned in the device in order to save the service data of a module. 
"Online data" 
The "Online data" area shows the following data of the module: 
• Article number (MLFB)
• Firmware version 
• Module name (you configured this while configuring the hardware.) 
• Rack 
• Slot
"Save service data"
Proceed as follows to create and save a file with special service data: 
1. Select the point in the file system at which you want to save the file: 
– Use the path preset in the "Path" field. 
– Click the three-dot (browse) button. In the dialog that opens specify the desired path
and enter the file name. 
2. Click the "Save data" button.
3. A status indication for reading the service data is shown. When the service data extraction
completes successfully, the Saving Service Data completed successfully screen is shown.
Some things to note:
• Service data can be extracted from the S7-1200 in either RUN or STOP mode. It cannot be
read in the Defect/Fatal state.
• If you have programmed a password protection level into the CPU, you must authenticate
the password before extracting service data. The password authentication is required for
all levels of password, because the service data extraction process includes a data record
write. 
• The TIA portal supports saving one service data file
• The S7-1200 service data elements contained in the service data file are encrypted.
1059
Online and diagnostic tools
15.10 Checking a module for defects (saving service data)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1060 =====
15.11 Formatting a SIMATIC memory card from STEP 7
You can format the memory card in a connected CPU from the STEP 7 online and diagnostic
tools. Before you do so, read about the associated risks (Page 115).
To format the memory card, follow these steps:
1. Ensure the CPU is in STOP mode. Note that if the CPU is in RUN mode and you start a
formatting operation, STEP 7 prompts you to allow STEP 7 to put the CPU in STOP mode.
2. Insert a memory card into the connected CPU.
3. Open Online & diagnostics for the connected CPU from either the CPU in the project or
from the accessible devices in Online access in the project tree.
4. If the CPU is not online, select "Go online" for the connected CPU.
5. Select "Format memory card" from the "Functions" menu.
6. Click "Format".
7. Confirm the prompt with "Yes".
STEP 7 then formats the memory card and displays a message in the Info window when
complete. The CPU is in STOP at the completion of the format operation with the STOP and
MAINT lights blinking. You cannot go to RUN mode at this point; you must take one of the
following actions:
• Remove the memory card and restart the CPU: If the internal load memory of the CPU
contains a program, the CPU starts with the program.
• Restart the CPU without removing the memory card: If the internal load memory of the
CPU contains a program, the CPU copies it to the memory card and starts with that
program. If the internal load memory has no program, the CPU changes the memory card
to a Program card (Page 112) and waits for a download.
NOTE
The IP address must be assigned in the device in order to Format a SIMATIC memory card
from STEP 7. 
Risks associated with the decommissioning process
S7-1200 CPUs do not support secure erasure of the memory card and internal flash.
Therefore, during the decommissioning process, you must securely dispose of the CPU and
memory card to prevent the loss of proprietary or confidential information.
NOTE
Formatting a memory card has no effect on the contents of internal load memory. 
If the CPU was using internal load memory when you inserted the memory card and you did
not restart the CPU between inserting the card and executing the format operation, the CPU
retains the contents of internal load memory.
1060
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.11 Formatting a SIMATIC memory card from STEP 7

===== PDF PAGE 1061 =====
15.12 CPU operator panel for the online CPU
The "CPU operator panel" displays the operating mode (STOP or RUN)
of the online CPU. The panel also shows whether the CPU has an error
or if values are being forced.
Use the CPU operating panel of the Online Tools task card to change the operating mode of
an online CPU. The Online Tools task card is accessible whenever the CPU is online.
NOTE
The IP address must be assigned in the device in order to use the CPU operator panel.
15.13 Monitoring the cycle time and memory usage
You can monitor the cycle
time and memory usage of
an online CPU. 
After connecting to the
online CPU, open the Online
tools task card to view the
following measurements:
• Cycle time
• Memory usage
Figure   
Figure   
Figure   
Figure   
1061
Online and diagnostic tools
15.13 Monitoring the cycle time and memory usage
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1062 =====
NOTE
The IP address must be assigned in the device in order to monitor the cycle time and
memory usage. 
15.14 Displaying diagnostic events in the CPU
Use the diagnostics buffer to review the recent activity in the CPU. The diagnostics buffer is
accessible from "Online & Diagnostics" for an online CPU in the Project tree. It contains the
following entries: 
• Diagnostic events
• Changes in the CPU operating mode (transitions to STOP or RUN mode)
The first entry contains the latest event. Each entry in the diagnostics buffer contains the date
and time the event was logged, and a description. The maximum number of entries is 500.
Resetting the CPU to the factory settings resets the diagnostics buffer by deleting the entries.
You can also use the GET DIAG instruction (Page 406) to collect the diagnostic information.
1062
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.14 Displaying diagnostic events in the CPU

===== PDF PAGE 1063 =====
NOTE
The IP address must be assigned in the device in order to view the diagnostic events in the
CPU. 
15.15 Comparing offline and online CPUs
You can compare the code blocks in an online CPU with the code blocks in your project. If the
code blocks of your project do not match the code blocks of the online CPU, the "Compare"
editor allows you to synchronize your project with the online CPU by downloading the code
blocks of your project to the CPU, or by deleting blocks from the project that do not exist in
the online CPU.
Figure   
Select the CPU in your project. 
Use the "Compare Offline/online" command to open the
"Compare" editor. (Access the command either from the "Tools"
menu or by right-clicking the CPU in your project.)
Click in the "Action" column for an object to
select whether to delete the object, take no
action, or download the object to the device.
Figure   
Click the "Synchronize" button to load the code
blocks.
Figure   
Right-click an object in the "Compare to" column and
select "Start detailed comparison" button to show the
code blocks side-by-side. 
The detailed comparison highlights the differences
between the code blocks of online CPU and the code
blocks of the CPU in your project.
NOTE
Read access required on protected CPU for the Offline/Online compare operations
For STEP 7, the "HMI access" security level is insufficient to perform the Offline/Online
compare operations. You must have "Read access" or "Full access", to do Offline/Online
compare operations. 
See also Access protection for the CPU (Page 151)
1063
Online and diagnostic tools
15.15 Comparing offline and online CPUs
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1064 =====
15.16 Performing an online/offline topology comparison
From the topology overview in STEP 7, you can compare the configured offline topology with
the actual online topology.
Procedure
To find the differences between the configured and the actual topology, follow these steps: 
1. Display the topology overview table of the topology view.
2. Click the "Offline/online comparison" button in the toolbar of the topology overview: 
  
Result
STEP 7 removes the "Partner station, "Partner interface" and "Cable data" columns in the
topology overview table and inserts comparison columns for "Status", and "Action". For each
device or port in the topology overview, the Status column displays the comparison status as
follows:
Icon Meaning
Differing topology in at least one lower-level component
Identical topology
Topology information is only available offline, or device is disabled
Topology information is only available online
Differing topology
 Device does not support topology functions
For each compared port or device, the Action column provides these possible choices:
Icon Meaning
No action possible
Adopt the online interconnection
To repeat the comparison, click the 
  toolbar button on the topology overview.
For additional information on the topology view, the topology overview, and online/offline
topology comparisons, refer to the STEP 7 Information System. Also you can find additional
information in the PROFINET with STEP 7 manual
(https://support.industry.siemens.com/cs/ww/en/view/49948856).
1064
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.16 Performing an online/offline topology comparison

===== PDF PAGE 1065 =====
15.17 Monitoring and modifying values in the CPU
STEP 7 provides online tools for monitoring the CPU: 
• You can display or monitor the current values of the tags. The monitoring function does
not change the program sequence. It presents you with information about the program
sequence and the data of the program in the CPU.
• You can also use other functions to control the sequence and the data of the user
program:
– You can modify the value for the tags in the online CPU to see how the user program
responds.
– You can force a peripheral output (such as Q0.1:P or "Start":P) to a specific value.
– You can enable outputs in STOP mode.
NOTE
Always exercise caution when using control functions. These functions can seriously
influence the execution of the user/system program.
Table 15-4  Online capabilities of the STEP 7 editors
Editor Monitor Modify Force
Watch table Yes Yes No
Force table Yes No Yes
Program editor Yes Yes No
Tag table Yes No No
DB editor Yes Yes No
15.17.1 Going online to monitor the values in the CPU
To monitor the tags, you must have an online connection to the CPU. Simply click the "Go
online" button in the toolbar.
When you have connected to the CPU, STEP 7 turns the headers of
the work areas orange.
The project tree displays a comparison of the offline project and the
online CPU. A green circle means that the CPU and the project are
synchronized, meaning that both have the same configuration and
user program. 
Tag tables show the tags. Watch tables can also show the tags, as
well as direct addresses.
1065
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1066 =====
Figure   
To monitor the execution of the user program and to display the values of the tags,
click the "Monitor all" button in the toolbar. 
The "Monitor value" field shows the value for each tag.
15.17.2 Displaying status in the program editor
You can monitor the status of up to 50 tags in the LAD and FBD program editors. Use the
editor bar to display the LAD editor. The editor bar allows you to change the view between
the open editors without having to open or close the editors. 
In the toolbar of the program editor, click the "Monitoring on/off" button to display the status
of your user program.
The network in the program editor displays power flow in green.
You can also right-click on the instruction or parameter to modify the value for the
instruction.
15.17.3 Capturing a snapshot of the online values of a DB for restoring values
You can capture a snapshot of the actual values of data block tags from an online CPU for
later use.
Note the following prerequisites:
• You must have an online connection to the CPU.
• You must have the DB open in STEP 7.
1066
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU

===== PDF PAGE 1067 =====
Capturing a snapshot
To capture a snapshot, follow these steps:
1. In the DB editor, click the "Monitor all tags" button: 
  The "Monitor value" column
displays the actual data values. 
2. Click the 
  button to capture a snapshot of the actual values and display them in the
"Snapshot" column.
You can use this snapshot at a later time to update the actual CPU values or to replace the
start values.
Copying the snapshot values to the CPU
To copy the snapshot values to the actual values of the data block tags in the CPU, click the
following button: 
  
The online CPU loads the snapshot values into the actual values. The Monitor value column
shows the actual values in the CPU. The scan cycle might subsequently change the values in
the CPU from the snapshot values, but at the time you make the copy, the CPU loads the
snapshot values in a consistent download.
NOTE
Be aware that if your snapshot contains state information, timer values, or calculated
information, the CPU restores those values as of the time you made the snapshot.
Copying the snapshot values to the start values
To copy the snapshot values to the start values of the data block tags, click the following
button: 
  
After you compile the DB and download it to the CPU, the DB uses the new start values when
the CPU goes to RUN mode.
Copying individual snapshot or monitor values to start values
The data block editor also lets you copy individual values and paste them over start values.
Simply right-click a value in any value column and select Copy to place it in the Windows
clipboard. Then, you can right-click on any start value and select paste to replace that value
with the value in the clipboard.
After you compile the DB and download it to the CPU, the DB uses the new start values when
the CPU goes to RUN mode.
1067
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1068 =====
15.17.4 Using a watch table to monitor and modify values in the CPU
A watch table allows you to perform monitoring and control functions on data points as the
CPU executes your program. These data points can be process image (I or Q), M, DB or
physical inputs (I_:P), depending on the monitor or control function. You cannot accurately
monitor the physical outputs (Q_:P) because the monitor function can only display the last
value written from Q memory and does not read the actual value from the physical outputs. 
The monitoring function does not change the program sequence. It presents you with
information about the program sequence and the data of the program in the CPU. 
Control functions enable the user to control the sequence and the data of the program. You
must exercise caution when using control functions. These functions can seriously influence
the execution of the user/system program. The three control functions are Modify, Force and
Enable Outputs in STOP.
With the watch table, you can perform the following online functions:
• Monitoring the status of the tags
• Modifying values for the individual tags
You select when to monitor or modify the tag: 
• Beginning of scan cycle: Reads or writes the value at the beginning of the scan cycle
• End of scan cycle: Reads or writes the value at the end of the scan cycle
• Switch to stop
To create a watch table:
1. Double-click "Add new watch table" to open a new
watch table.
2. Enter the tag name to add a tag to the watch table.
The following options are available for monitoring
tags:
• Monitor all: This command starts the monitoring of
the visible tags in the active watch table.
• Monitor now: This command starts the monitoring
of the visible tags in the active watch table. The
watch table monitors the tags immediately and
once only.
The following options are available for modifying tags:
• "Modify to 0" sets the value of a selected address to "0".
• "Modify to 1" sets the value of a selected address to "1".
• "Modify now" immediately changes the value for the selected addresses for one scan
cycle.
• "Modify with trigger" changes the values for the selected addresses.
This function does not provide feedback to indicate that the selected addresses were
actually modified. If feedback of the change is required, use the "Modify now" function.
• "Enable peripheral outputs" disables the command output disable and is available only
when the CPU is in STOP mode.
To monitor the tags, you must have an online connection to the CPU.
1068
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU

===== PDF PAGE 1069 =====
You use the buttons at the top of the watch table to select the various functions.
Enter the tag name to monitor and select a display format from the dropdown selection. With
an online connection to the CPU, click the "Monitor" button to display the actual value of the
data point in the "Monitor value" field.
15.17.4.1 Using a trigger when monitoring or modifying PLC tags
Triggering determines at what point in the scan cycle the selected address will be monitored
or modified. 
Table 15-5  Types of triggers
Trigger Description
Permanent Continuously collects the data 
Permanent: Continuously collects the data at the start of the scan cycle, after
the CPU reads the inputs
At scan cycle start
Once: Collects the data at the start of the scan cycle, after the CPU reads the
inputs 
Permanent: Continuously collects the data at the end of the scan cycle, before
the CPU writes the outputs
At scan cycle end
Once: Collects the data once at the end of the scan cycle, before the CPU writes
the outputs 
Permanent: Continuously collects data when the CPU transitions to STOPAt transition to STOP
Once: Collects the data once after the CPU transitions to STOP
For modifying a PLC tag at a given trigger, select either the start or the end of cycle. 
• Modifying an output: The best trigger event for modifying an output is at the end of the
scan cycle, immediately before the CPU writes the outputs.
Monitor the value of the outputs at the beginning of the scan cycle to determine what
value is written to the physical outputs. Also, monitor the outputs before the CPU writes
the values to the physical outputs in order to check program logic and to compare to the
actual I/O behavior.
• Modifying an input: The best trigger event for modifying an input is at the start of the
cycle, immediately after the CPU reads the inputs and before the user program uses the
input values.
If you suspect values are changing during the scan, you might want to monitor the value
of the inputs at the end of the scan cycle to ensure that the value of the input at the end
the scan cycle has not changed from the start of the scan cycle. If there is a difference in
the values, your user program might be erroneously writing to inputs.
To diagnose why the CPU might have gone to STOP, use the "Transition to STOP" trigger to
capture the last process values. 
1069
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1070 =====
15.17.4.2 Enabling outputs in STOP mode
The watch table allows you to write to the outputs when the CPU is in STOP mode. This
functionality allows you to check the wiring of the outputs and verify that the wire connected
to an output pin initiates a high or low signal to the terminal of the process device to which it
is connected.
WARNING
Risks in writing to physical outputs in STOP mode
Even though the CPU is in STOP mode, enabling a physical output can activate the process
point to which it is connected, possibly resulting in unexpected equipment operation. 
Before writing to an output from the watch table, ensure that changing the physical output
cannot cause unexpected equipment operation. Always observe safety precautions for your
process equipment.
Unexpected equipment operation can cause death or severe personal injury.
You can change the state of the outputs in STOP mode when the outputs are enabled. If the
outputs are disabled, you cannot modify the outputs in STOP mode. To enable the
modification in STOP mode of the outputs from the watch table, follow these steps:
1. Select the "Expanded mode" menu command from the "Online" menu.
2. Select the "Enable peripheral outputs" option of the "Modify" command of the "Online"
menu, or from the context menu after right-clicking the row of the Watch table. 
You cannot enable outputs in STOP mode if you have configured distributed I/O. An error is
returned when you try to do this.
Setting the CPU to RUN mode disables "Enable peripheral outputs" option.
If any inputs or outputs are forced, the CPU is not allowed to enable outputs while in STOP
mode. The force function must first be cancelled.
15.17.5 Forcing values in the CPU
15.17.5.1 Using the force table
A force table provides a "force" function that overwrites the value for an input or output point
to a specified value for the peripheral input or peripheral output address. The CPU applies this
forced value to the input process image prior to the execution of the user program and to the
output process image before the outputs are written to the modules. 
NOTE
The force values are stored in the CPU and not in the force table. 
You cannot force an input (or "I" address) or an output (or "Q" address). However, you can
force a peripheral input or peripheral output. The force table automatically appends a ":P" to
the address (for example: "On":P or "Run":P).
1070
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU

===== PDF PAGE 1071 =====
In the "Force value" cell, enter the value for the input or output to be forced. You can then
use the check box in the "Force" column to enable forcing of the input or output.
Use the "Start or replace forcing" button to force the value of the tags in the force
table. Click the "Stop forcing" button to reset the value of the tags.
In the force table, you can monitor the status of the forced value for an input. However, you
cannot monitor the forced value of an output. 
You can also view the status of the forced value in the program editor.
NOTE
When an input or output is forced in a force table, the force actions become part of the
project configuration. If you close STEP 7, the forced elements remain active in the CPU
program until they are cleared. To clear these forced elements, you must use STEP 7 to
connect with the online CPU and then use the force table to turn off or stop the force
function for those elements.
15.17.5.2 Operation of the Force function
The CPU allows you to force input and output point(s) by specifying the physical input or
output address (I_:P or Q_:P) in the force table and then starting the force function. 
In the program, reads of physical inputs are overwritten by the forced value. The program
uses the forced value in processing. When the program writes a physical output, the output
value is overwritten by the force value. The forced value appears at the physical output and is
used by the process. 
When an input or output is forced in the force table, the force actions become part of the user
program. Even though the programming software has been closed, the force selections
remain active in the operating CPU program until they are cleared by going online with the
programming software and stopping the force function. Programs with forced points loaded
on another CPU from a memory card will continue to force the points selected in the
program.
If the CPU is executing the user program from a write-protected memory card, you cannot
initiate or change the forcing of I/O from a watch table because you cannot override the
values in the write-protected user program. Any attempt to force the write-protected values
generates an error. If you use a memory card to transfer a user program, any forced elements
on that memory card will be transferred to the CPU. 
1071
Online and diagnostic tools
15.17 Monitoring and modifying values in the CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1072 =====
NOTE
Digital I/O points assigned to HSC, PWM, and PTO cannot be forced
The digital I/O points used by the high-speed counter (HSC), pulse-width modulation (PWM),
and pulse-train output (PTO) devices are assigned during device configuration. When digital
I/O point addresses are assigned to these devices, the values of the assigned I/O point
addresses cannot be modified by the force function of the force table. 
$ % &
'
( ཰ ཱ
ུ
ཱི ི
Startup RUN
A The clearing of the I memory area is not
affected by the Force function.
① While writing Q memory to the physical out­
puts, the CPU applies the force value as the
outputs are updated.
B The initialization of the outputs values is
not affected by the Force function.
② When reading the physical inputs, the CPU
applies the force values just prior to copying
the inputs into I memory.
C During the execution of the Startup OBs,
the CPU applies the force value when
the user program accesses the physical
input.
③ During the execution of the user program
(program cycle OBs), the CPU applies the
force value when the user program accesses
the physical input or writes the physical out­
put.
D The storing of interrupt events into the
queue is not affected.
④ Handling of communication requests and self-
test diagnostics are not affected by the Force
function.
E The enabling of the writing to the out­
puts is not affected.
⑤ The processing of interrupts during any part
of the scan cycle is not affected.
15.18 Downloading in RUN mode
The CPU supports "Download in RUN mode". This capability allows you to download program
changes while the program is running. 
WARNING
Risks when downloading in RUN mode
When you download changes to the CPU in RUN mode, the changes immediately affect
process operation. Changing the program in RUN mode can result in unexpected system
operation.
Only authorized personnel who understand the effects of RUN mode changes on system
operation should perform a download in RUN mode.
Unexpected system operation can cause death or serious injury to personnel, and/or damage
to equipment.
1072
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.18 Downloading in RUN mode

===== PDF PAGE 1073 =====
The "Download in RUN mode" feature allows you to make changes to a program and
download them to your CPU without switching to STOP mode:
• You can make minor changes to your current process without having to shut down (for
example, change a parameter value).
• You can debug a program more quickly with this feature (for example, invert the logic for
a normally open or normally closed switch).
You can make the following program block and tag changes and download them in RUN
mode:
• Create, overwrite, and delete Functions (FC), Function Blocks (FB), and Tag tables.
• Create, delete, and overwrite Data Blocks (DB) and instance data blocks for Function
Blocks (FB). You can add to DB structures and download them in RUN mode. The CPU can
maintain the values of existing block tags and initialize the new data block tags to their
initial values, or the CPU can set all data block tags to initial values, depending on your
configuration settings (Page 1077). You cannot download a web server DB (control or
fragment) in RUN mode.
• Overwrite Organization Blocks (OB); however, you cannot create or delete OBs.
You can download a maximum number of 20 blocks in RUN mode at one time. If you need to
download more than 20 blocks, you must place the CPU in STOP mode.
If you download changes to a running process, you must think through the possible safety
consequences to machines and machine operators before you download.
NOTE
If the CPU is in RUN mode and program changes have been made, TIA Portal always tries to
download in RUN first. If you do not want this to happen, you must put the CPU into STOP.
If the changes made are not supported in "Download in RUN", TIA Portal prompts you that the
CPU must go to STOP.
15.18.1 Prerequisites for "Download in RUN mode"
To be able to download your program changes to a CPU that is in RUN mode, you must meet
these prerequisites:
• Your program blocks must compile successfully.
• You must have successfully established communication between the CPU and the
programming device.
1073
Online and diagnostic tools
15.18 Downloading in RUN mode
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1074 =====
15.18.2 Changing your program in RUN mode
To change the program in RUN mode, you must first ensure that the CPU and program meet
the prerequisites (Page 1073), and then follow these steps:
1. To download your program in RUN mode, select one of the following methods:
– Select the "Download to device" command from the "Online" menu.
– Click the "Download to device" button in the toolbar.
– In the "Project tree", right-click "Program blocks" and select the "Download to device >
Software (only changes)" command.
If the program compiles successfully, TIA Portal starts to download the program to the
CPU.
2. When TIA Portal prompts you to load your program or cancel the operation, click "Load" to
download the program to the CPU.
1074
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.18 Downloading in RUN mode

===== PDF PAGE 1075 =====
15.18.3 Downloading selected blocks
From the Program blocks folder, you can select a single block or a selection of blocks for
downloading.
If you select a single block for downloading, then the only option in the "Action" column is
"Consistent download".
You can expand the category line to be sure what blocks are to be loaded. In this example, a
small change was made to the offline block, and no other blocks need to be loaded.
In this example, more than one block is needed for downloading.
NOTE
You can download a maximum number of 20 blocks in RUN mode at one time. If you need to
download more than 20 blocks, you must place the CPU in STOP mode.
1075
Online and diagnostic tools
15.18 Downloading in RUN mode
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1076 =====
If you attempt to download in RUN, but the system detects that this is not possible prior to
the actual download, then the Stop modules category line appears in the dialog.
Click the "Load" button, and the "Load results" dialog appears. Click the "Finish" button to
complete the download.
15.18.4 Downloading a single selected block with a compile error in another block
If you attempt a consistent download with a compile error in another block, then the dialog
indicates an error, and the load button is disabled.
1076
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.18 Downloading in RUN mode

===== PDF PAGE 1077 =====
You must correct the compile error in the other block. Then, the "Load" button becomes
active.
15.18.5 Modifying and downloading existing tags in RUN mode
The Download in Run feature allows you to add and modify tags in data blocks and function
blocks and then download the changed block to the CPU in RUN mode.
Download without reinitialization
Each DB and FB has an amount of reserved memory, which you can use for adding tags to the
block that you can subsequently download in RUN mode. By default, the initial size of the
memory reserve is 100 bytes. You can add additional tags to your data up to the size of the
memory reserve and download the extended block to the CPU in RUN mode. You can also
increase the memory reserve if you need more memory for additional tags in your block. If
you add more tags than the amount of memory you have allocated, you cannot download
the extended block to the CPU in RUN mode.
The "Download without reinitialization" feature allows you to extend a data block by adding
more data block tags and download the extended data block in RUN mode. In this way, you
can add tags to a data block and download it without reinitializing your program. The CPU
retains the values of the existing data block tags and initializes the newly-added tags to their
start values.
1077
Online and diagnostic tools
15.18 Downloading in RUN mode
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1078 =====
To enable this function for an online project with a CPU in RUN mode, follow these steps:
1. From the Program blocks folder in the TIA Portal project tree, right-click the block and
select "Properties".
2. Click "Download without reinitialization" and select the "Enable download without
reinitialization for retentive tags" checkbox in the block editor to enable the function.
3. Click "OK" on the prompt to confirm your choice.
4. Add tags to the block interface and download the block in RUN mode. You can add and
download as many new tags as your memory reserve allows.
If you have added more bytes to your block than you have configured for the memory
reserve, TIA Portal displays an error when you attempt to download the block in RUN mode.
You must edit the block properties to increase the amount. You cannot delete existing entries
or modify the “Memory reserve” of the block while the “Download without reinitialization”
function is enabled. To disable the "Download without reinitialization" function, follow these
steps:
1. From the Program blocks folder in the TIA Portal project tree, right-click the block and
select "Properties".
2. Click "Download without reinitialization" and de-select the "Enable download without
reinitialization for retentive tags" checkbox in the block editor to disable the function.
3. Click "OK" on the prompt to confirm your choice.
4. Download the block. On the download dialog, you must select "reinitialize" in order to
download the extended block.
The download then reinitializes all existing and new block tags to their start values.
Downloading retentive block tags
Downloading retentive block tags in RUN mode requires the allocation of a retentive memory
reserve. To configure this retentive memory reserve, follow these steps:
1. From the Program blocks folder in the TIA Portal project tree, right-click the block and
select "Properties" from the context menu.
2. Select the "Download without reinitialization" property.
3. Select the check box for "Enable download without reinitialization for retentive tags".
4. Configure the number of bytes available for the retentive memory reserve.
5. Click "OK" to save your changes. 
6. Add retentive data block tags to the data block and download the data block in RUN mode.
You can add and download as many new retentive data block tags as your retentive
memory reserve allows.
If you have added more retentive bytes to your data block than you have configured for the
retentive memory reserve, TIA Portal displays an error when you attempt to download the
block in RUN mode. You can only add retentive block tags up to the retentive memory reserve
in order to be able to download them in RUN mode.
When you download the extended retentive block tags, the tags contain their current values.
1078
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.18 Downloading in RUN mode

===== PDF PAGE 1079 =====
Configuring amount of reserved memory for new blocks
The default memory reserve size for new data blocks is 100 bytes. When you create a new
block, it has 100 bytes available in reserve. If you want the memory reserve size to be
different for new blocks, you can change the setting in the PLC programming settings:
1. From TIA Portal, select the Options > Settings menu command.
2. From the Settings dialog, expand "PLC programming" and select "General".
3. In the "Download without reinitialization" section, enter the number of bytes for the
memory reserve.
When you create new blocks, TIA Portal uses the memory reserve configuration that you
entered for the new blocks.
Restrictions
The following restrictions apply to editing and downloading blocks in RUN mode:
• Extending the block interface by adding new tags and downloading in RUN mode is only
available for optimized blocks (Page 174).
• You cannot change the structure of a block and download the changed block in RUN mode
without reinitializing. Adding new members to a Struct (Page 102) tag, changing tag
names, array sizes, data types, or retentive status all require that you reinitialize the block
if you download it in RUN mode. The only modifications to existing block tags that you can
perform and still download the block in RUN mode without reinitialization are changes to
start values (data blocks), default values (function blocks) or comments.
• You cannot download more new block tags in RUN mode than the memory reserve can
accommodate.
• You cannot download more new retentive block tags in RUN mode than the retentive
memory reserve can accommodate.
15.18.6 System reaction if the download process fails
During the initial Download in RUN operation, if a network connection failure occurs, STEP 7
displays the following "Load preview" dialog:
1079
Online and diagnostic tools
15.18 Downloading in RUN mode
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1080 =====
15.18.7 Considerations when downloading in RUN mode 
Before downloading the program in RUN mode, consider the effect of a RUN-mode
modification on the operation of the CPU for the following situations: 
• If you deleted the control logic for an output, the CPU maintains the last state of the
output until the next power cycle or transition to STOP mode.
• If you deleted a high-speed counter or pulse output functions which were running, the
high-speed counter or pulse output continues to run until the next power cycle or
transition to STOP mode.
• Any logic that is conditional on the state of the first scan bit will not be executed until the
next power cycle or transition from STOP to RUN mode. The first scan bit is set only by the
transition to RUN mode and is not affected by a download in RUN mode.
• The current values of data blocks (DB) and/or tags can be overwritten.
Requirements
Before you can download your program in RUN mode, the CPU must support changes in RUN
mode, the program must compile with no errors, and the communication between TIA Portal,
and the CPU must be error-free. 
You can make the following changes in program blocks and tags and download them in RUN
mode:
• Create, overwrite, and delete Functions (FC), Function Blocks (FB), and Tag tables.
• Create and delete Data Blocks (DB); however, DB structure changes cannot be overwritten.
Initial DB values can be overwritten. You cannot download a Web server DB (control or
fragment) in RUN mode.
• Overwrite Organization Blocks (OB); however, you cannot create or delete OBs.
You can download a maximum number of 20 blocks in RUN mode at one time. If you need to
download more than 20 blocks, you must place the CPU in STOP mode.
Once you initiate a download, you cannot perform other tasks in TIA Portal until the
download completes.
Instructions that might fail due to "Download in RUN mode"
The following instructions might experience a temporary error when download in RUN mode
changes are being activated in the CPU. The error occurs when the instruction is initiated
while the CPU is preparing to activate the downloaded changes. During this time, the CPU
suspends initiation of user-program access to the Load Memory, while it completes in-
progress user program access to Load Memory. This is done so that downloaded changes can
be activated consistently.
Instruction Response while Activation is Pending
DataLogCreate STATUS = W#16#80C0, ERROR = TRUE
DataLogOpen STATUS = W#16#80C0, ERROR = TRUE
DataLogWrite STATUS = W#16#80C0, ERROR = TRUE
DataLogClose STATUS = W#16#80C0, ERROR = TRUE
DataLogNewFile STATUS = W#16#80C0, ERROR = TRUE
DataLogClear STATUS = W#16#80C0, ERROR = TRUE
DataLogDelete STATUS = W#16#80C0, ERROR = TRUE
1080
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.18 Downloading in RUN mode

===== PDF PAGE 1081 =====
Instruction Response while Activation is Pending
READ_DBL RET_VAL = W#16#82C0
WRIT_DBL RET_VAL = W#16#82C0
Create_DB RET_VAL = W#16#80C0
Delete_DB RET_VAL = W#16#80C0
RTM RET_VAL = 0x80C0
In all cases the RLO output from the instruction will be false when the error occurs. The error
is temporary. If it occurs, the instruction should be retried later.
If one of the above instructions fails to execute because a download in RUN mode was in
process, retry the failed instruction in a subsequent execution of that OB. If you retry the
instruction in the same OB execution, it will fail.
15.19 Tracing and recording CPU data on trigger conditions
STEP 7 provides trace and logic analyzer functions with which you can configure variables for
the PLC to trace and record. You can then upload the recorded trace measurement data to
your programming device and use STEP 7 tools to analyze, manage, and graph your data. You
use the Traces folder in the STEP 7 project tree to create and manage traces.
NOTE
The trace measurement data is available only within the STEP 7 project and is not available
for processing by other tools.
The following figure shows the various steps of the trace feature:
    
① Configure the trace in the trace editor of STEP 7. You can configure the following options:
• Data values to record
• Recording duration
• Recording frequency
• Trigger condition
② Transfer the trace configuration from STEP 7 to the PLC.
③ The PLC executes the program, and when the trigger condition occurs, begins recording the
trace data.
④ Transfer the recorded values from the PLC to STEP 7.
⑤ Use the tools in STEP 7 to analyze, graphically display, and save the data.
1081
Online and diagnostic tools
15.19 Tracing and recording CPU data on trigger conditions
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1082 =====
The S7-1200 supports two trace jobs with a maximum of 16 variables captured per trigger
event. Each trace job provides 524288 bytes of RAM for the recording of trace values and
associated overhead, for example variable addresses and time stamps.
Saving trace measurements to the memory card
The S7-1200 CPU can only save trace measurements to the SIMATIC memory card. If you do
not have a memory card in your CPU, the CPU will log a diagnostics buffer entry if the
program attempts to save trace measurements. The CPU limits the space allocated to trace
measurements such that 1 MB of external load memory must always be available. If a trace
measurement would require more memory than the maximum allowance, the CPU will not
save the measurement and will log a diagnostics buffer entry.
In addition, if you select "Overwrite oldest recording" in STEP 7, the continual writing can
reduce the lifetime of load memory. When you select "Overwrite oldest recording", the CPU
replaces the oldest measurement with the newest measurement after it has stored the
configured number of trace measurements, and continues tracing and saving measurements.
Overwriting the oldest measurements is useful in capturing intermittent problems.
The CPU supports a maximum of 999 trace measurement results. During the time that the
CPU is saving the trace measurements to external load memory, the CPU does not check the
trigger condition for the trace job. Once the CPU finishes saving the trace measurements, the
CPU resumes checking for trigger conditions. 
Access to examples
See the STEP 7 information system for details about how to program a trace, how to
download the configuration, upload the trace data, and display the data in the logic analyzer.
You can find detailed examples there in the "Using online and diagnostics functions > Using
the trace and logic analyzer function" chapter.
In addition, the online manual "Industry Automation SINAMICS/SIMATIC Using the trace and
logic analyzer function" (https://support.industry.siemens.com/cs/ww/en/view/64897128) is
an excellent reference.
1082
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.19 Tracing and recording CPU data on trigger conditions

===== PDF PAGE 1083 =====
15.20 Determining the type of wire break condition from an SM 1231
module
As described in the topic Measurement ranges of the analog inputs for voltage and current
(SB and SM) (Page 1195), the SM 1231 module returns an analog input value of 32767
(16#7FFF) for both a wire break condition or an overflow condition. These conditions apply
to the module only and not the channel. If you want to determine which of these two
conditions occurred, you can include logic in your STEP 7 program to make the
determination. The method to determine the condition type consists of these tasks:
• Create a Diagnostic error interrupt OB to be called whenever there is an incoming or
outgoing diagnostic event.
• Include a call to the RALRM instruction.
• Set up an array of bytes for the AINFO parameter, which includes the information about
the condition type.
• Evaluate bytes 32 and 33 of the AINFO structure of the RALRM_DB when the CPU triggers
the Diagnostic Interrupt OB..
Creating a Diagnostic error interrupt OB
To be able to determine when a wire break condition occurs, create a Diagnostic error
interrupt OB. The CPU will call this OB whenever an incoming or outgoing diagnostic event
occurs.
When the CPU calls the Diagnostic error interrupt OB, the input parameter LADDR will contain
the hardware identifier for the module with the error. You can find the hardware identifier for
the SM 1231 module in the STEP 7 device configuration for the SM 1231 module.
Calling the RALRM instruction
To program the RALRM instruction call, follow these steps:
1. Add a call to RALRM in your STEP 7 program.
2. Set the F_ID input parameter to the hardware identifier in the LADDR parameter of the
Diagnostic error interrupt OB.
3. Use an array of bytes for the TINFO and AINFO input parameters. Use an array size of 34
bytes or greater.
Interpreting AINFO after a diagnostic interrupt has occurred
The AINFO byte array will contain the information about the module diagnostics after the
Diagnostic error interrupt OB executes.
1083
Online and diagnostic tools
15.20 Determining the type of wire break condition from an SM 1231 module
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1084 =====
Bytes 0 - 25 are header information. The bytes pertaining to the module diagnostic are as
follows:
Byte Description
26 and 27 Word value 16#8000 - indicates the diagnostic is a PROFINET style diagnostic
28 and 29 Word containing channel number responsible for this diagnostic
Bit pattern aaabb000 that indicates the type of channel (aaa) and type of error (bb)
aaa bb
000: reserved 00: reserved
001: input channel 01: incoming error
010: output channel 10: outgoing error
30
011: input/output channel 11: outgoing error, other errors present
31 Indication of data format
0: Free data format
1: Bit
2: Two bits
3: Four bits
4: Byte
5: Word (two bytes)
6: Double word (four bytes)
7: Two double words (eight bytes)
32 and 33 Word that defines the type of error:
16#0000: reserved
16#0001: short circuit
16#0002: undervoltage
16#0003: overvoltage
16#0004: overload
16#0005: over temperature
16#0006: wire break
16#0007: high limit exceeded
16#0008: low limit exceeded
16#0009: error
For example, consider bytes 26 - 33 of this AINFO structure:
• The Word at bytes 26 and 27 is 16#8000, which indicates that this is a Profinet style
diagnostic.
• The Word at bytes 28 and 29 indicates this is a diagnostic for channel 0 or the module.
• Byte 30 is 16#28, which when interpreted as the bit pattern aaa bb 00 is 001 01 000. This
value indicates that this diagnostic is for an input channel and is an incoming error.
• Byte 31 is 5, which indicates a Word value
• The word value at bytes 32 and 33 is 16#0007, which indicates high limit exceeded.
By capturing the AINFO information from a Diagnostic error interrupt event, you can thus
determine the nature of the diagnostic event.
1084
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.20 Determining the type of wire break condition from an SM 1231 module

===== PDF PAGE 1085 =====
15.21 Backing up and restoring a CPU
15.21.1 Backup and restore options
You will make a number of changes to your automation system over time, for example, add
new devices, replace existing devices or adapt the user program. If these changes were to
result in undesirable behavior, you can restore the automation plant to an earlier version if
you have a backup. STEP 7 and the S7‑1200 CPU offer different options for backing up and
restoring the hardware configuration and software.
Backup options
The table below provides an overview of the backup and restoration options of S7 CPUs:
 Snapshot of the mon­
itored values
Upload from device
(software)
Upload device as new
station (hardware and
software)
Download backup
from online device
Use case Restoring a specific
status of a data block.
The actual values of
data blocks including
time stamp are accep­
ted in the project.
Upload blocks from a
CPU to the project.
Upload of hardware con­
figuration and software
from a device to the
project.
Create a complete
backup of a CPU as a
restore point. The
backup copy is consist­
ent and cannot be
changed or opened.
Requirement The CPU exists in a
project. The data
blocks must be identic­
al online and offline.
The CPU exists in the
project.
The device is available in
the hardware catalog of
TIA Portal. Any necessary
HSPs or GSD files are
installed.
-
Possible in mode RUN, STOP RUN, STOP RUN, STOP STOP
Possible for F-CPUs Yes Yes No Yes
Backup can be edited Yes Yes Yes No
Backup contents 
The table below shows which data you can download and back up with which options:
 Snapshot of the
monitored values
Upload from device
(software)
Upload device as new
station (hardware and
software)
Download backup
from online device
Actual values of the data
blocks
Snapshot is possible Download is possible Download is possible Backup is possible
Software blocks - Download is possible Download is possible Backup is possible
PLC tags (names of tags
and constants)
- Download is possible Download is possible Backup is possible
Technology objects - Download is possible Download is possible Backup is possible
Hardware configuration - - Download is possible Backup is possible
Monitoring tables (Web
server)
- - Download is not possible Backup is possible
1085
Online and diagnostic tools
15.21 Backing up and restoring a CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1086 =====
Snapshot of the
monitored values
Upload from device
(software)
Upload device as new
station (hardware and
software)
Download backup
from online device
Local data, bit memories,
timers, counters and pro­
cess picture
Snapshot is not pos­
sible
Download is not pos­
sible
Download is not possible Backup is possible
Archives and recipes
(PLC)
- - - Backup is possible
General data on the
SIMATIC memory card,
for example, help for pro­
gram blocks or GSD files
- - - Backup is possible
Special considerations during backup of actual values
The "Backup from online device" type of backup backs up the actual values of the tags that
are set as retentive. To ensure consistency of the retentive data, disable all write access to
retentive data during the backup.
A transition from STOP to RUN mode sets actual values of the non-retentive data to their start
values. A CPU backup contains only the start values of non-retentive data.
15.21.2 Backing up an online CPU
Making a backup of your configuration can be useful if you want to return to a specific
configuration. You can restore the current configuration at a later time.
Prerequisites
You can create as many backups as you want and store a variety of configurations for a CPU.
To make a backup, you must meet the following prerequisites: 
• You have already created the CPU in the STEP 7 project.
• You have connected the CPU to the programming device/PC directly using the PROFINET
interface of the CPU. Backup and restore operations do not support the PROFIBUS
interfaces of the CMs.
• The CPU is online. (If there is no online connection, the backup process establishes an
online connection.)
• The CPU is in "STOP" mode. (If the CPU is not in STOP mode, the backup process prompts
you to allow the CPU to go to STOP mode.)
Procedure
To create a backup of the current configuration of a CPU, follow these steps:
1. Select the CPU in the project tree.
2. Select the "Backup from online device" command in the "Online" menu.
If necessary, you must enter the password for read access to the CPU and confirm that the
CPU should enter "STOP" mode.
1086
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.21 Backing up and restoring a CPU

===== PDF PAGE 1087 =====
Result
The backups are named with the name of the CPU and the time and date of the backup. The
backup includes all data that are needed to restore a particular configuration of a CPU. The
CPU backs up the following data:
• Contents of the memory card if one is present and contents of internal load memory
otherwise
• Retentive memory areas of data blocks, counters, and bit memory
• Other retentive memory contents, such as IP address parameters
The backup contains the current values of the CPU but does not include the diagnostics
buffer. 
The backup does not contain the password for protection of confidential PLC configuration
data.
You can find the backup in the project tree under the CPU in the "Online backups" folder. The
following figure shows an S7-1200 CPU for which two backups have been created:
NOTE
Note that you can also back up the online CPU from the SIMATIC Automation Tool (SAT) or
the Web server Online backup standard Web page (Page 787).
When you back files up from STEP 7, STEP 7 stores the files within the STEP 7 project. When
you back files up from the Web server, your PC or device saves the backup files in the default
folder for downloads. You cannot restore STEP 7 backup files from the Web server and you
cannot restore Web server backup files from STEP 7. You can, however, save STEP 7 backup
files directly to the download folder of your PC or device. If you do so, then you can restore
these files from the Web server.
1087
Online and diagnostic tools
15.21 Backing up and restoring a CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1088 =====
Saving backup files to your PC or device
To save a backup file to your PC or device, follow these steps:
1. Right-click a file from the Online backups folder in the project tree.
2. Select "Save as" from the context menu.
3. Navigate to the folder where you want to save the file, for example the default folder for
downloads on your PC or device.
4. Click Save.
15.21.3 Restoring a CPU
If you have backed up the configuration of a CPU at an earlier point in time, you can transfer
the backup to the CPU. The CPU goes to STOP while restoring a backup. If an access level is
configured for the CPU, you must supply the password for read access to the CPU.
The backup does not contain the password for protection of confidential PLC configuration
data.
WARNING
Potential cybersecurity risks during Restore
If the Restore process is interrupted and you power cycle the CPU before the Restore process
is complete, this causes the CPU to lose previously configured protection levels. This can
allow attackers with network access to potentially disrupt process operation.
Set up your CPU in a secure environment. When a Restore operation is in progress, do not
power cycle the CPU. If a power outage occurs during a Restore operation, retry the
operation after power has been restored.
Disruption of process operation can result in death, severe personal injury, and/or property
damage.
WARNING
Restoring backups with unknown content
If you restore a backup with unknown content, you can cause malfunctions or program
errors.
Make sure that the backup consists of a configuration with known content.
Malfunction and/or program errors can result in death, severe personal injury, and/or
property damage.
Restoring a backup to a CPU that has protection of confidential PLC configuration data
If your CPU has protection of confidential PLC configuration data (Page 145), make sure that
the configured password in the backup file for protection of confidential PLC configuration
data matches the one in the CPU. 
If the passwords do not match, the CPU cannot go to RUN mode. 
if you attempt to restore a backup file that has a different password for the protection of
confidential PLC configuration data than the CPU, the restore succeeds. The CPU, however,
will restart in an error state because the protection of confidential PLC configuration data in
the CPU did not match the one in the project you restored to the CPU. 
1088
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Online and diagnostic tools
15.21 Backing up and restoring a CPU

===== PDF PAGE 1089 =====
In this case, you must set the protection of confidential PLC configuration data in the CPU to
match the project that you restored. You can use one of these ways to set or delete the
password for protection of confidential PLC configuration data that is in the CPU:
• SIMATIC Automation Tool V4.0 SP3 or greater
• TIA Portal, Online & Diagnostics (Page 1056)
• SIMATIC memory card (Page 115)
Prerequisites
To restore a backup, you must meet the following prerequisites:
• The STEP 7 project includes a configuration for the CPU and a previously-made backup.
• The CPU is connected to the programming device directly through the PROFINET interface
of the CPU.
• The CPU is in STOP mode.
• You know the password for full access to the CPU, if an access level (Page 151) was
configured.
Procedure
To restore a backup, follow these steps:
1. Open the CPU in the project tree to display the lower-level objects.
2. Select the backup you want to restore from the "Online backups" folder.
3. From the "Online" menu, select the "Download to device" command.
– If you had previously established an online connection (Page 1051), the "Load preview"
dialog opens. This dialog displays alarms and recommends actions needed for the
loading operation.
– If you had not previously established an online connection, the "Extended download to
device" dialog opens, and you must first select the interface from which you want to
establish the online connection to the CPU.
4. Check the alarms in the "Load preview" dialog, and select the actions in the "Action"
column, if necessary.
5. Click the "Load" button (The "Load" button is selectable as soon as downloading is
possible.)
6. STEP 7 restores the backup to the CPU. From the "Load results" dialog, you can check
whether or not the loading operation was successful and take any further action that
might be necessary.
7. After reviewing the "Load results" dialog, click the "Finish" button.
If prompted, enter the password for full access to the CPU and confirm that the CPU can
enter "STOP" mode.
STEP 7 restores the contents of the backup to the CPU and restarts the CPU.
NOTE
Note that you can also restore a CPU backup from the Web server Online backup standard
Web page (Page 787).
1089
Online and diagnostic tools
15.21 Backing up and restoring a CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1090 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1090
Technical specifications A 
A.1 Siemens Online Support Web site
Technical information for these products is available at the Siemens Industry Online Support
Web site (https://support.industry.siemens.com/cs/us/en/). 
A.2 General technical specifications
Standards compliance
The S7-1200 automation system design conforms with the following standards and test
specifications. The test criteria for the S7-1200 automation system are based on these
standards and test specifications.
Note that not all S7-1200 models may be certified to these standards, and certification status
may change without notification. It is your responsibility to determine applicable
certifications by referring to the ratings marked on the product. Consult your local Siemens
representative if you need additional information related to the latest listing of exact
approvals by part number. 
CE approval
The S7-1200 Automation System satisfies requirements and safety related objectives
according to the EC directives listed below, and conforms to the harmonized European
standards (EN) for the programmable controllers listed in the Official Journals of the
European Community. 
• 2014/35/EU "Electrical equipment designed for use within certain voltage limits"
(Low-Voltage Directive)
• 2014/30/EU "Electromagnetic Compatibility" (EMC Directive)
• 2014/34/EU "Equipment and protective systems intended for use in potentially explosive
atmospheres" (Explosion Protection Directive)
• 2011/65/EU "Restriction of the use of certain hazardous substances in electrical and
electronic equipment" (RoHS Directive)
EU declarations of conformity for the respective authorities are available from:
Siemens AG
Digital Industries
Factory Automation
P.O. Box 1963
D-92209 Amberg
The EU declarations of conformity are also available for download from the Siemens Industry
Online Support website, under the keyword "Declaration of Conformity".

===== PDF PAGE 1091 =====
UK Conformity Assessed marking
The S7-1200 automation system complies with the designated British standards (BS) for
programmable controllers published in the official consolidated list of the British
Government. The S7-1200 automation system meets the requirements and protection targets
of the following regulations and related amendments:
• Electrical Equipment (Safety) Regulations 2016 (Low-Voltage)
• Electromagnetic Compatibility Regulations 2016 (EMC)
• Equipment and Protective Systems Intended for use in Potentially Explosive Atmospheres
Regulations 2016 (Explosion Protection)
• Regulations on the restriction of the use of certain hazardous substances in electrical and
electronic equipment 2012 (RoHS).
UK Declarations of Conformity for the respective authorities are available from:
Siemens AG
Digital Industries
Factory Automation
P.O. Box 1963
D-92209 Amberg
The UK Declaration of Conformity is also available for download from the Siemens Industry
Online Support website under the keyword "Declaration of Conformity".
cULus approval 
Underwriters Laboratories Inc. complying with: 
• Underwriters Laboratories, Inc.: UL 508 Listed (Industrial Control Equipment)
• Canadian Standards Association: CSA C22.2 Number 142 (Process Control Equipment)
NOTE
The SIMATIC S7-1200 series meets the CSA standard.
The cULus logo indicates that the S7-1200 has been examined and certified by
Underwriters Laboratories (UL) to standards UL 508 and CSA 22.2 No. 142.
1091
Technical specifications
A.2 General technical specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1092 =====
cULus HAZ. LOC. approval
+$=/2&
Underwriters Laboratories Inc. in accordance with:
• ANSI/ISA 12.12.01
• CAN/CSA C22.2 No. 213 (Hazardous Location) APPROVED for use in Class I, Division 2,
Group A, B, C, D T3C; Class I, Zone 2, Group IIC T3 Installation Instructions for cULus
haz.loc.
• WARNING – Explosion Hazard – Do not disconnect while circuit is live unless area is known
to be non-hazardous.
• WARNING – Explosion Hazard – Substitution of components may impair suitability for
Class I, Division 2 or Zone 2.
• This equipment is suitable for use in Class I, Division 2, Groups A, B, C, D; Class I, Zone 2,
Group IIC; or non-hazardous locations.
IMPORTANT EXCEPTION: See Technical Specifications for the number of inputs or outputs
allowed on simultaneously. Some models are de-rated for Ta = 60 °C.
FM approval 
FM Approvals
Approval Standard Class Number 3600, 3611 (ANSI/UL 121201), 3810 (ANSI/UL 61010-1),
CSA Standard C22.2 No. 0-10, C22.2 No. 213, C22.2 No. 61010-1 
Approved for use in:
Class I, Division 2, Group A, B, C, D, Temperature Class T3C Ta = 60 °C [CA, US]
Class I, Zone 2, Group IIC, Temperature Class T3 Ta = 60 °C [US]
Canadian Class I, Zone 2 Installation per CEC 18-150 [CA] 
IMPORTANT EXCEPTION: See Technical Specifications for the number of inputs or outputs
allowed on simultaneously. Some models are de-rated for Ta = 60 °C.
WARNING
Risk with component substitution
Substitution of components can impair the suitability for Class I, Division 2, and Zone 2.
Repair of units should only be performed by an authorized Siemens Service Center.
Unauthorized improper component substitution can cause death, severe personal injury,
and/or property damage.
1092
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.2 General technical specifications

===== PDF PAGE 1093 =====
ATEX approval 
According to EN 60079-7 (Electrical apparatus for potentially explosive atmospheres - Part 7:
Increased safety "e") and EN IEC 60079-0 (Electrical apparatus for potentially explosive gas
atmospheres - Part 0: General requirements). 　 
II 3 G Ex ec IIC T3 Gc 
UL 21 ATEX 2622X
Special conditions of use:
1. The equipment shall only be used in an area of not more than pollution degree 2, as
defined in EN 60664-1.
2. The equipment shall be installed in an enclosure that provides a degree of protection not
less than IP54 in accordance with EN 60079-7.
3. Transient protection shall be provided that is set at a level not exceeding 140% of the peak
rated voltage value at the supply terminals to the equipment.
IECEx approval
According to IEC 60079-7 (Explosive atmospheres - Part 7: Equipment protection by increased
safety "e") and IEC 60079-0 (Explosive atmospheres - Part 0: Equipment - General
requirements).
Ex ec IIC T3 Gc 
IECEx UL 21.0107X
Specific conditions of use:
1. The equipment shall only be used in an area of not more than pollution degree 2, as
defined in IEC 60664-1.
2. The equipment shall be installed in an enclosure that provides a degree of protection not
less than IP54 in accordance with IEC 60079-7.
3. Transient protection shall be provided that is set at a level not exceeding 140% of the peak
rated voltage value at the supply terminals to the equipment.
UKEX approval
According to EN 60079-7 (Explosive atmospheres – Part 7: Equipment protection by
increased safety "e") and EN IEC 60079-0 (Explosive atmospheres - Part 0: Equipment -
General requirements). 　 
II 3 G Ex ec IIC T3 Gc 
UL 21UKEX2277X
Specific conditions of use:
1. The equipment shall only be used in an area of not more than pollution degree 2, as
defined in EN 60664-1.
2. The equipment shall be installed in an enclosure that provides a degree of protection not
less than IP54 in accordance with EN 60079-7.
3. Transient protection shall be provided that is set at a level not exceeding 140% of the peak
rated voltage value at the supply terminals to the equipment.
1093
Technical specifications
A.2 General technical specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1094 =====
CCCEx approval 
According to GB 3836.3 (Explosive atmosphere - Part 3: Equipment protection by increased
safety "e")
GB 3836.1 (Explosive atmosphere - Part 1: Equipment - General requirements)
Ex ec IIC T3 Gc
Specific conditions of safety use:
• The equipment shall only be used in an area of not more than pollution degree 2, as
defined in GB/T 16935.1.
• The equipment shall be installed in an enclosure that provides a degree of protection not
less than IP54 in accordance with GB 3836.3.
• Transient protection shall be provided that is set at a level not exceeding 140% of the peak
rated voltage value at the supply terminals to the equipment.
Australia and New Zealand - RCM Mark (Regulatory Compliance Mark) 
The S7-1200 automation system satisfies requirements of standards to AS/NZS 61000.6.4
and IEC 610000-6-4 (Class A). 
Korea Certification
The S7-1200 automation system satisfies the requirements of the Korean Certification (KC
Mark). It has been defined as Class A Equipment and is intended for industrial applications
and has not been considered for home use.
Eurasian Customs Union approval (Belarus, Kazakhstan, Russian Federation)
EAC (Eurasion Conformity): Declaration of Conformity according to Technical Regulation of
Customs Union (TR CU)
Maritime approval
The S7-1200 products are periodically submitted for special agency approvals related to
specific markets and applications. Consult your local Siemens representative if you need
additional information related to the latest listing of exact approvals by part number. 
1094
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.2 General technical specifications

===== PDF PAGE 1095 =====
Classification societies:
• ABS (American Bureau of Shipping): U.S.A.
• BV (Bureau Veritas): France
• DNV (Det Norske Veritas): Norway
• GL (Germanischer Lloyd): German
• LRS (Lloyds Register of Shipping): England
• Class NK (Nippon Kaiji Kyokai): Japan
• Korean Register of Shipping: Korea
• CSS (China Classification Society): China
Industrial environments
The S7-1200 automation system is designed for use in industrial environments. 
Table A-1  Industrial environments
Application field Emission requirements Immunity requirements
Industrial EN 61000-6-4 EN 61000-6-2
Electromagnetic compatibility
Electromagnetic Compatibility (EMC) is the ability of an electrical device to operate as
intended in an electromagnetic environment and to operate without emitting levels of
electromagnetic interference (EMI) that may disturb other electrical devices in the vicinity. 
Table A-2  Immunity
Electromagnetic compatibility - Immunity per EN 61000-6-2
EN 61000-4-2 
Electrostatic discharge
8 kV air discharge to all surfaces
6 kV contact discharge to exposed conductive surfaces
EN 61000-4-3 
Radiated, radio-frequency, electro­
magnetic field immunity test
80 MHz to1000 MHz, 10V/m, 80% AM (1kHz)
1.4GHz to 6GHz, 3V/m, 80% AM (1kHz)
EN 61000-4-4 
Fast transient bursts
2 kV, 5 kHz with coupling network to AC and DC system power
2 kV, 5 kHz with coupling clamp to I/O
EN 61000-4-5
Surge immunity
AC systems - 2 kV common mode, 1 kV differential mode
DC systems - 2 kV common mode, 1 kV differential mode
For DC systems, refer to Surge immunity below
EN 61000-4-6 
Conducted disturbances
150 kHz to 80 MHz, 10 V RMS, 80% AM at 1kHz
EN 61000-4-11
Voltage dips
AC systems
0% for 1 cycle, 40% for 12 cycles, and 70% for 30 cycles at 60 Hz
1095
Technical specifications
A.2 General technical specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1096 =====
Table A-3  Emissions
Electromagnetic compatibility - Conducted and radiated emissions per EN 61000-6-4
0.15 MHz to 0.5 MHz < 79 dBµV quasi-peak, < 66 dBµV averageConducted emissions
AC power ports 0.5 MHz to 30 MHz < 73 dBµV quasi-peak, < 60 dBµV average
0.15 MHz to 0.5 MHz < 89 dBµV quasi-peak, < 76 dBµV averageConducted emissions
DC power ports 0.5 MHz to 30 MHz < 83 dBµV quasi-peak, < 70 dBµV average
30 MHz to 230 MHz < 40 dBµV/m quasi-peak at 10 m
230 MHz to 1000 MHz < 47 dBµV/m quasi-peak at 10 m
1000 MHz to 3000 MHz < 76 dBµV/m peak, < 56 dBµV/m average at 3 m
Radiated emissions
3000 MHz to 6000 MHz < 80 dBµV/m peak, < 60 dBµV/m average at 3 m
Surge immunity
The wiring of systems subject to surges from coupled lightning strikes must be equipped with
external protection. The specification for evaluation of protection from coupled lightning
surges is found in EN 61000-4-5, with operational limits established by EN 61000-6-2. You
must provide external protection to S7-1200 DC CPUs and signal modules to ensure safe
operation when subject to surge voltages that meet or exceed the voltages listed in this
specification.
Listed below are some devices that support the needed surge immunity protection. These
devices only provide protection if they are installed according to the manufacturer's
recommendations. Devices manufactured by other vendors with the same or better
specifications can also be used:
Table A-4  Devices that support surge immunity protection
Sub-system Protection device
+24 V DC power BLITZDUCTOR VT, BVT AVD 24, Part Number 918 422
Industrial Ethernet DEHNpatch DPA M CLE RJ45B 48, Part Number 929 121
BLITZDUCTOR XT, Basic Unit BXT BAS, Part Number 920 300RS-485
BLITZDUCTOR XT, Module BXT ML2 BD HFS 5, Part Number 920 271
BLITZDUCTOR XT, Basic Unit BXT BAS, Part Number 920 300RS-232
BLITZDUCTOR XT, Module BXT ML2 BE S 12, Part Number 920 222
+24 V DC digital inputs DEHN, Inc., Type DCO SD2 E 24, Part Number 917 988
+24 V DC digital outputs and
sensor supply 
DEHN, Inc., Type DCO SD2 E 24, Part Number 917 988
Analog IO DEHN, Inc., Type DCO　SD2 E 12, Part Number 917 987
Relay outputs None required
1096
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.2 General technical specifications

===== PDF PAGE 1097 =====
Environmental conditions
Table A-5  Shipping and storage
Environmental conditions - Shipping and storage
EN 60068-2-2, Test Bb, Dry heat
and
EN 60068-2-1, Test Ab, Cold
‑40 °C to +70 °C
EN 60068-2-30, Test Db, Damp
heat
25 °C to 55 °C, 95% humidity
EN 60068-2-14, Test Na, temperat­
ure shock
‑40 °C to +70 °C, dwell time 3 hours, 2 cycles
EN 60068-2-32, Free fall 0.3 m, 5 times, product packaging
Atmospheric pressure 1140 to 540 hPa (corresponding to an altitude of -1000 to 5000 m)
Table A-6  Climatic ambient conditions
Environmental conditions - Climatic ambient conditions
The S7-1200 automation system is suitable for use in weather-proof, fixed locations. The operating conditions are based on
requirements according to DIN IEC 60721-3-3:
• Class 3M3 (mechanical requirements)
• Class 3K3 (climatic requirements)
Ambient temperature range
(Inlet Air 25 mm below unit)
‑20 °C to 60 °C horizontal mounting
‑20 °C to 50 °C vertical mounting
95% non-condensing humidity
Unless otherwise specified
Atmospheric pressure 1140 to 795 hPa (corresponding to an altitude of -1000 to 2000 m)1
S02: < 0.5 ppm; H2S: < 0.1 ppm; RH < 60% non-condensingConcentration of contaminants
 ISA-S71.04 severity level G1, G2, G3
EN 60068-2-14, Test Nb, temperat­
ure change
0 °C to 60 °C
EN 60068-2-27 Mechanical shock 15 g, 11 ms pulse, 6 shocks in each of 3 axis
EN 60068-2-6 Sinusoidal vibration DIN rail mount: 3.5 mm from 5-9 Hz, 1G from 8.4 - 150 Hz
Panel Mount: 7.0 mm from 5-8.4 Hz, 2G from 8.4 to 150 Hz
10 sweeps each axis, 1 octave per minute
1 This rating applies to relay output or input AC S7-1200 CPUs. 
Contamination level/overvoltage category according to IEC 61131-2
• Pollution degree 2
• Overvoltage category: II
Protection class
• Protection Class II according to EN 61131-2 (Protective conductor not required) 
1097
Technical specifications
A.2 General technical specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1098 =====
Degree of protection
• IP20 Mechanical Protection, EN 60529
• Protects against finger contact with high voltage as tested by standard probe. External
protection required for dust, dirt, water and foreign objects of < 12.5mm in diameter.
Rated voltages
Table A-7  Rated voltages
Rated voltage Tolerance
24 V DC 20.4 V DC to 28.8 V DC
120/230 V AC 85 V AC to 264 V AC, 47 to 63 Hz
NOTE
When a mechanical contact turns on output power to the S7-1200 CPU, or any digital
expansion module, it sends a "1" signal to the digital outputs for approximately 50
microseconds. This could cause unexpected machine or process operation which could result
in death or serious injury to personnel and/or damage to equipment. You must plan for this,
especially if you are using devices which respond to short duration pulses.
Reverse voltage protection
Reverse voltage protection circuitry is provided on each terminal pair of +24 V DC power or
user input power for CPUs, signal modules (SMs), and signal boards (SBs). It is still possible to
damage the system by wiring different terminal pairs in opposite polarities.
Some of the 24 V DC power input ports in the S7-1200 system are interconnected, with a
common logic circuit connecting multiple M terminals. For example, the following circuits are
interconnected when designated as "not isolated" in the data sheets: the 24 V DC power
supply of the CPU, the sensor power of the CPU, the power input for the relay coil of an SM,
and the power supply for a non-isolated analog input. All non-isolated M terminals must
connect to the same external reference potential.
WARNING
Risks when connecting non-isolated M terminals to different reference potentials 
Connecting non-isolated M terminals to different reference potentials will cause unintended
current flows that can cause damage or unpredictable operation in the PLC and any
connected equipment. 
Always ensure that all non-isolated M terminals in an S7-1200 system are connected to the
same reference potential.
Failure to comply with these guidelines can cause damage or unpredictable operation which
can result in death or severe personal injury and/or property damage.
1098
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.2 General technical specifications

===== PDF PAGE 1099 =====
DC Outputs
Short -circuit protection circuitry is not provided for DC outputs on CPUs, signal modules
(SMs) and signal boards (SBs).
Relay electrical service life
The typical performance data estimated from sample tests is shown below. Actual
performance may vary depending upon your specific application. An external protection
circuit that is adapted to the load will enhance the service life of the contacts. N.C. contacts
have a typical service life of about one-third that of the N.O. contact under inductive and
lamp load conditions. 
An external protective circuit will increase the service life of the contacts.
Table A-8  Typical performance data
Data for selecting an actuator
Continuous thermal current 2 A max.
Switching capacity and life of the contacts
Voltage Current Number of operating cycles (typical)
24 V DC 2.0 A 0.1 million
24 V DC 1.0 A 0.2 million
24 V DC 0.5 A 1.0 million
48 V AC 1.5 A 1.5 million
60 V AC 1.5 A 1.5 million
120 V AC 2.0 A 1.0 million
120 V AC 1.0 A 1.5 million
120 V AC 0.5 A 2.0 million
230 V AC 2.0 A 1.0 million
230 V AC 1.0 A 1.5 million
For ohmic load
230 V AC 0.5 A 2.0 million
Voltage Current Number of operating cycles (typical)
24 V DC 2.0 A 0.05 million
24 V DC 1.0 A 0.1 million
24 V DC 0.5 A 0.5 million
24 V AC 1.5 A 1.0 million
48 V AC 1.5 A 1.0 million
60 V AC 1.5 A 1.0 million
120 V AC 2.0 A 0.7 million
120 V AC 1.0 A 1.0 million
120 V AC 0.5 A 1.5 million
230 V AC 2.0 A 0.7 million
230 V AC 1.0 A 1.0 million
For inductive load (according to 
IEC 947-5-1 DC13/AC15)
230 V AC 0.5 A 1.5 million
Activating a digital input Possible
1099
Technical specifications
A.2 General technical specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1100 =====
Data for selecting an actuator
Switching frequency
Mechanical Max. 10 Hz
At ohmic load Max. 1 Hz
At inductive load (according to IEC
947-5-1 DC13/AC15)
Max. 0.5 Hz
At lamp load Max. 1Hz
Internal CPU memory retention
• Lifetime of retentive data and data log data: 10 years
• Power down retentive data, Write cycle endurance: 2 million cycles
• Data log data: write cycle endurance: 500 million data log entries
NOTE
Effect of data logs on internal CPU memory
Each data log write consumes at a minimum 2 KB of memory. If your program writes small
amounts of data frequently, it is consuming at least 2 KB of memory on each write. A better
implementation would be to accumulate the small data items in a data block (DB), and to
write the data block to the data log at less frequent intervals.
If your program writes many data log entries at a high frequency, consider using a
replaceable SD memory card.
A.3 Altitude specifications
Table A-9  S7-1200 CPUs for maximum installation altitude 5,000 m
Description Article number Version Maximum installa­
tion altitude
S7-1200 Standard
CPU 1211C DC/DC/DC 6ES7211-1AE40-0XB0 FS10 or higher 5,000 m
CPU 1212C DC/DC/DC 6ES7212-1AE40-0XB0 FS10 or higher 5,000 m
CPU 1214C DC/DC/DC 6ES7214-1AG40-0XB0 FS10 or higher 5,000 m
CPU 1215C DC/DC/DC 6ES7215-1AG40-0XB0 FS10 or higher 5,000 m
CPU 1217C DC/DC/DC 6ES7217-1AG40-0XB0 FS10 or higher 5,000 m
1100
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.3 Altitude specifications

===== PDF PAGE 1101 =====
Table A-10  S7-1200 I/O modules for maximum installation altitude 5,000 m
Description Article number Version Maximum installa­
tion altitude
S7-1200 Standard I/O Modules
SM 1221, 8 DI, 24 V DC 6ES7221-1BF32-0XB0 FS02 or higher 5,000 m
SM 1221, 16 DI, 24 V DC 6ES7221-1BH32-0XB0 FS03 or higher 5,000 m
SB 1221, 4 DI, 5 V DC 200 kHz 6ES7221-3AD30-0XB0 FS03 or higher 5,000 m
SB 1221, 4 DI, 24 V DC
200 kHz
6ES7221-3BD30-0XB0 FS03 or higher 5,000 m
SB 1222, 4 DQ, 5 V DC
200 kHz
6ES7222-1AD30-0XB0 FS03 or higher 5,000 m
SB 1222, 4 DQ, 24 V DC
200 kHz
6ES7222-1BD30-0XB0 FS03 or higher 5,000 m
SM 1222, 8 DO, 24 V DC 6ES7222-1BF32-0XB0 FS02 or higher 5,000 m
SM 1222, 16 DO, 24 V DC 6ES7222-1BH32-0XB0 FS03 or higher 5,000 m
SM 1222, 16 DO, 24 V DC,
sinking
6ES7222-1BH32-1XB0 FS01 or higher 5,000 m
SB 1223, 2 DI/2 DO, 24 V DC 6ES7223-0BD30-0XB0 FS03 or higher 5,000 m
SM 1223, 8 DI/8 DO, 24 V DC 6ES7223-1BH32-0XB0 FS02 or higher 5,000 m
SM 1223, 16 DI/16 DO, 24 V
DC
6ES7223-1BL32-0XB0 FS03 or higher 5,000 m
SM 1223, 16 DI/16 DO, 24 V
DC, sinking
6ES7223-1BL32-1XB0 FS01 or higher 5,000 m
SB 1223, 2 DI/2 DQ, 24 V DC 6ES7223-3BD30-0XB0 FS03 or higher 5,000 m
SB 1223, 2 DI/2 DQ, 5 V DC 6ES7223-3AD30-0XB0 FS03 or higher 5,000 m
SB 1231, 1 AI, +/-10 V DC 6ES7231-4HA30-0XB0 FS04 or higher 5,000 m
SM 1231, 4 AI, +/-10 V, +/-5 V,
+/-2.5 V
6ES7231-4HD32-0XB0 FS05 or higher 5,000 m
SM 1231, 8 AI, +/-10 V, +/-5 V,
+/-2.5 V
6ES7231-4HF32-0XB0 FS05 or higher 5,000 m
SM 1231, 4 AI, +/-10 V, +/-5 V,
+/- 2.5 V, +/-1.25, 16 bit
6ES7231-5ND32-0XB0 FS02 or higher 5,000 m
SB 1231 RTD, 1 AI RTD, Pt100
and Pt1000
6ES7231-5PA30-0XB0 FS04 or higher 5,000 m
SM 1231 RTD, 4xAI 6ES7231-5PD32-0XB0 FS02 or higher 5,000 m
SM 1231 RTD, 8xAI 6ES7231-5PF32-0XB0 FS02 or higher 5,000 m
SM 1231 TC, 4 AI 6ES7231-5QD32-0XB0 FS02 or higher 5,000 m
SB 1231 TC, 1 AI 6ES7231-5QA30-0XB0 FS04 or higher 5,000 m
SM 1231 TC, 8 AI 6ES7231-5QF32-0XB0 FS02 or higher 5,000 m
SB 1232, 1 AO, +/-10 V DC 6ES7232-4HA30-0XB0 FS03 or higher 5,000 m
SM 1232, 2 AO, +/-10 V 6ES7232-4HB32-0XB0 FS04 or higher 5,000 m
SM 1232, 4 AO, +/-10 V 6ES7232-4HD32-0XB0 FS04 or higher 5,000 m
SM 1234, 4 AI/2 AO, +/-10 6ES7234-4HE32-0XB0 FS06 or higher 5,000 m
CM 1241, RS232 6ES7241-1AH32-0XB0 FS01 or higher 5,000 m
1101
Technical specifications
A.3 Altitude specifications
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1102 =====
Description Article number Version Maximum installa­
tion altitude
CM 1241, RS422/485 6ES7241-1CH32-0XB0 FS03 or higher 5,000 m
CB 1241, RS485 6ES7241-1CH30-1XB0 FS03 or higher 5,000 m
SM1278 IO-Link Master 6ES7278-4BD32-0XB0 FS03 or higher 5,000 m
Table A-11  Restrictions of the maximum ambient temperature specified with regard to the installation
altitude
Installation altitude Derating factor for ambient temperat­
ure 1)
-1,000 m to 2,000 m 1.0
2,000 m to 3,000 m 0.9
3,000 m to 4,000 m 0.8
4,000 m to 5,000 m 0.7
1) Base value for the application of the derating factor is the maximum permissible ambient temperat­
ure in C for 2000 m.
NOTE
• Linear interpolation between altitudes is permissible.
• The derating factors compensate for the decreasing cooling effect of air in higher altitudes
due to lower density.
• Note the mounting position of the respective module in the technical specifications. The
basis is the standard IEC 61131‑2:2017.
• Make sure that the power supplies you use are also rated for altitudes > 2,000 m.
Effects on the availability of modules
The higher cosmic radiation present during operation at altitudes above 2000 m will also start
to have an effect on the failure rate of electronic components (the so-called soft error rate).
In rare cases this can result in a transition of a safety module into safe state. However, the
functional safety of the module is fully retained.
Currently valid markings and approvals
NOTE
Information on the components of the S7-1200 automation system
The markings and approvals printed on the components of the S7-1200 automation system
are currently based on an operating altitude of up to 2000 m above sea level. 
1102
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.3 Altitude specifications

===== PDF PAGE 1103 =====
Shipping and storage conditions for modules
The S7-1200 system meets the specifications regarding shipping and storage conditions
pursuant to IEC 61131‑2. The following information applies to modules that are shipped
and/or stored in their original packaging:
Table A-12  Shipping and storage conditions for S7-1200 modules
Type of condition Permitted range
Air pressure From 1140 hPa to 540 hPa (corresponds to an alti­
tude of -1000 m to 5000 m)
A.4 PROFINET interface X1 port pinouts
The S7-1200 CPU connects to the PROFINET network using a standard female RJ45 jack. The
connector pinout depends on the CPU type.
Single-port CPUs
Single-port CPUs (CPU 1211C, CPU 1212C and CPU 1214C) have a standard Ethernet MDI pin
configuration as follows:
Pin Signal name Description RJ45 female jack pinout
1 TD+
2 TD-
Transmit data
3 RD+ Receive data
4 GND
5 GND
Ground
6 RD- Receive data
7 GND
8 GND
Ground
 
;3 
1103
Technical specifications
A.4 PROFINET interface X1 port pinouts
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1104 =====
Dual-port CPUs
The ports of a dual-port CPU (CPU 1215C and CPU1217C) have a standard Ethernet MDI-X pin
configuration as follows:
Pin Signal name Description RJ45 female jack pinout
1 TD+
2 TD-
Transmit data
3 RD+ Receive data
4 GND
5 GND
Ground
6 RD- Receive data
7 GND
8 GND
Ground
 
;3 
 
;3 
NOTE
Dual-port CPU
The number shown under the pin indicates that the dual port CPUs do not have any crossover
between pins. There is an internal Ethernet switch in the units: the TD+/- and RD+/- pairs are
not crossed over internally.
Autonegotiation
If the port’s configuration enables autonegotiation, the S7-1200 CPU automatically detects
the cable type and swaps the transmit/receive lines, if needed. If the port’s configuration
disables autonegotiation, the CPU also disables this automatic swap. You configure a port’s
autonegotiation setting in the TIA Portal’s port options dialog. This is a port-specific advanced
option for the PROFINET interface (X1) of the CPU’s properties. Refer to "Configuring the
PROFINET port" in Section 11.2.3.4: "Configuring an IP address for a CPU in your project"
(Page 538) for further information.
1104
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.4 PROFINET interface X1 port pinouts

===== PDF PAGE 1105 =====
A.5 CPU 1211C
A.5.1 General specifications and features
Table A-13  General specifications
Technical data CPU 1211C 
AC/DC/Relay
CPU 1211C 
DC/DC/Relay
CPU 1211C 
DC/DC/DC
Article number 6ES7211-1BE40-0XB0 6ES7211-1HE40-0XB0 6ES7211-1AE40-0XB0
Dimensions W x H x D (mm) 90 x 100 x 75
Shipping weight 420 grams 380 grams 370 grams
Power dissipation 10 W 8 W
Electrical current available (CM
bus)
750 mA max. (5 V DC)
Electrical current available (24 V
DC)
300 mA max. (sensor power)
Digital input current consumption
(24 V DC)
4 mA/input used 
Table A-14  CPU features
Technical data Description
Work 75 Kbytes
Load 1 Mbyte internal, expandable up to SD card size
User memory
(Refer to "General
technical specifica­
tions" (Page 1090),
"Internal CPU
memory retention".)
Retentive 14 Kbytes
Onboard digital I/O 6 inputs/4 outputs
Onboard analog I/O 2 inputs
Process image size 1024 bytes of inputs (I) /1024 bytes of outputs (Q)
Bit memory (M) 4096 bytes
Temporary (local) memory • 16 Kbytes for startup and program cycle (including associated FBs and FCs)
• 6 Kbytes for each of the other interrupt priority levels (including FBs and
FCs)
Signal modules expansion none
SB, CB, BB expansion 1 max.
Communication module expansion 3 CMs max.
High-speed counters Up to 6 configured to use any built-in or SB inputs. Refer to "Hardware input pin
assignment" (Page 502) for CPU 1211C: HSC default address assignments.
100/180 kHz (Ia.0 to Ia.5)
Pulse outputs2 Up to 4 configured to use any built-in or SB outputs
100 kHz (Qa.0 to Qa.3)
Pulse catch inputs 6
Time delay interrupts 4 total with 1 ms resolution
Cyclic interrupts 4 total with 1 ms resolution
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
1105
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1106 =====
Technical data Description
Edge interrupts 6 rising and 6 falling (10 and 10 with optional signal board)
Memory card SIMATIC memory card (optional)
Real time clock accuracy +/- 60 seconds/month
Real time clock retention time 20 days typ./12 days min. at 40 °C (maintenance-free Super Capacitor)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
Table A-15  Performance
Execution speedType of instruction
Direct addressing (I, Q and M) DB accesses
Boolean 0.08 μs/instruction
Move_Bool 0.3 μs/instruction 1.17 μs/instruction
Move_Word 0.137 μs/instruction 1.0 μs/instruction
Move
Move_Real 0.72 μs/instruction 1.0 μs/instruction
Real Math Add Real 1.48 μs/instruction 1.78 μs/instruction
NOTE
Many variables affect measured times. The above performance times are for the fastest
instructions in this category and error-free programs.
A.5.2 Timers, counters, and code blocks supported by CPU 1211C
Table A-16  Blocks, timers and counters supported by CPU 1211C
Element Description
Type OB, FB, FC, DB
Size Up to the size of work memory 
Address range for FBs, FCs, and
DBs
FB and FC: 1 to 65535 (such as FB 1 to FB 65535)
DB: 1 to 59999
Nesting depth 16 from the program cycle or startup OB
6 from any interrupt event OB1
Blocks
Monitoring Status of 2 code blocks can be monitored simultaneously 
Program cycle Multiple 
Startup Multiple
Time-delay interrupt 4 (1 per event)
Cyclic interrupts 4 (1 per event)
Hardware interrupts 50 (1 per event)
Time error interrupts 1
Diagnostic error interrupts 1
OBs
Pull or plug of modules 1
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
1106
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.5 CPU 1211C

===== PDF PAGE 1107 =====
Element Description
Rack or station failure 1
Time of day Multiple
Status 1
Update 1
Profile 1
MC-Interpolator 1
MC-Servo 1
MC-PreServo 1
OBs
MC-PostServo 1
Type IEC 
Quantity Limited only by memory size 
Timers 
Storage Structure in DB, 16 bytes per timer
Type IEC 
Quantity Limited only by memory size 
Counters
Storage Structure in DB, size dependent upon count type 
• SInt, USInt: 3 bytes
• Int, UInt: 6 bytes
• DInt, UDInt: 12 bytes
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
A.5.3 Communications CPU 1211C
Table A-17  Communication
Technical data Description
Number of ports 1
Type Ethernet
HMI device 4
Programming device (PG) 1
Connections (Page 526) 34 reserved, 68 max. 
Data rates 10/100 Mb/s
Isolation (external signal to logic) Transformer isolated, 1500 V AC (type test)1
Cable type CAT5e shielded
Interfaces
Number of PROFINET interfaces 1
Number of interfaces PROFIBUS 0
Interface
Interface Hardware
Number of ports 1
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1107
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1108 =====
Technical data Description
Integrated switch No
RJ-45 (Ethernet) Yes; X1
Protocols
PROFINET IO controller Yes
PROFINET IO device Yes
SIMATIC communication Yes
Open IE communication Yes
Web server Yes
Media redundancy No
PROFINET IO controller
Services
PG/OP communication Yes
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT No
MRP No
PROFIenergy Yes. The S7-1200 CPU only supports the PROFIenergy entity (with
I-device functionality).
Prioritized startup Yes (max. 16 PROFINET devices)
Number of connectable I/O devices max. 16
Number of IO devices that you can connect for RT,
max.
16
Of which are in line, max. 16
Number of IO devices that can be activated/ deactiv­
ated simultaneously, max.
8
Update times The minimum value of the update time also depends on the communic­
ation component set for PROFINET IO, on the number of IO devices, and
the quantity of configured user data. 
With RT
Send clock of 1 ms 1 ms to 512 ms
PROFINET IO device
Services
PG/OP communication Yes
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT, supported No
MRP, supported No
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1108
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.5 CPU 1211C

===== PDF PAGE 1109 =====
Technical data Description
PROFIenergy Yes
Shared device Yes
Number of IO controllers with shared device, max. 2
SIMATIC communication
S7 communication, as server Yes
S7 communication, as client Yes
User data per job, max. See online help (S7 communication, user data size)
Open IE communication
TCP/IP: Yes
 Data length, max. 8 KB
 Several passive connections per port, sup­
ported
Yes
ISO-on-TCP (RFC1006): Yes
 Data length, max. 8 KB
UDP Yes
 Data length, max. 2048 bytes
DHCP No
SNMP Yes
DCP Yes
LLDP Yes　
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
A.5.4 Power supply and sensor power
Table A-18  Power supply
Technical data CPU 1211C 
AC/DC/Relay
CPU 1211C 
DC/DC/Relay
CPU 1211C 
DC/DC/DC
Voltage range 85 to 264 V AC 20.4 V DC to 28.8 V DC 
Line frequency 47 to 63 Hz --
CPU only at max. load 60 mA at 120 V AC
30 mA at 240 V AC
300  mA at 24 V DC 300 mA at 24 V DCInput current
CPU with all expansion
accessories at max. load
180 mA at 120 V AC
90 mA at 240 V AC
900 mA at 24 V DC
Inrush current (max.) 20 A at 264 V AC 12 A at 28.8 V DC
I2 t 0.8 A2 s 0.5 A2 s
Isolation (input power to logic) 1500 V AC Not isolated
Ground leakage, AC line to functional earth 0.5 mA max. --
Hold up time (loss of power) 20 ms at 120 V AC
80 ms at 240 V AC
10 ms at 24 V DC
Internal fuse, not user replaceable 3 A, 250 V, slow blow
1109
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1110 =====
Table A-19  Sensor power
Technical data CPU 1211C 
AC/DC/Relay
CPU 1211C 
DC/DC/Relay
CPU 1211C 
DC/DC/DC
Voltage range 20.4 to 28.8 V DC L+ minus 4 V DC min.
Output current rating (max.) 300 mA (short-circuit protected)
Maximum ripple noise (<10 MHz) < 1 V peak to peak Same as input line
Isolation (CPU logic to sensor power) Not isolated
A.5.5 Digital inputs and outputs
Table A-20  Digital inputs
CPU 1211C AC/DC/Relay, DC/DC/Relay, and DC/DC/DCTechnical data
High speed inputs
Number of inputs 6
Type Sink/Source (IEC Type 1 sink)
Rated voltage 24 V DC at 6 mA, nominal
Continuous permissible voltage 30 V DC, max. at 8 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.)
(Logic 1 Level = 15 to 26 V DC)
100/80 kHz (Ia.0 to Ia.5)
Number of inputs on simultaneously 6 at 60 °C horizontal, 50 °C vertical
Cable length (meters) 500 m shielded, 300 m unshielded, 50 m shielded for HSC inputs
Table A-21  Digital outputs
Technical data CPU 1211C AC/DC/Relay and CPU 1211C DC/DC/Relay CPU 1211C DC/DC/DC
Number of outputs 4
Type Relay, mechanical Solid state - MOSFET (sourcing)
Voltage range 5 to 30 V DC or 5 to 250 V AC 20.4 to 28.8 V DC
Logic 1 signal at max. current -- 20 V DC min.
Logic 0 signal with 10 KΩ load -- 0.1 V DC max.
Current (max.) 2.0 A 0.5 A
Lamp load 30 W DC / 200 W AC 5 W
ON state resistance 0.2 Ω max. when new 0.6 Ω max.
1 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
2 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1110
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.5 CPU 1211C

===== PDF PAGE 1111 =====
Technical data CPU 1211C AC/DC/Relay and CPU 1211C DC/DC/Relay CPU 1211C DC/DC/DC
Leakage current per point -- 10 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 1500 V AC
(coil to contact)
None (coil to logic)
707 V DC (type test)
Isolation groups 1
Inductive clamp voltage -- L+ minus 48 V DC, 1 W dissipa­
tion
Maximum relay switching fre­
quency
1 Hz --
Switching delay (Qa.0 to Qa.3) 10 ms max. 1.0 μs max., off to on
3.0 μs max., on to off
Pulse Train Output rate Not recommended 1 100 kHz (Qa.0 to Qa.3)2, 2 Hz
min.
Lifetime mechanical (no load) 10,000,000 open/close cycles --
Lifetime contacts at rated load 100,000 open/close cycles --
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load
control
Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultan­
eously
4 at 60 °C horizontal, 50 °C vertical
Cable length (meters) 500 m shielded,
150 m unshielded
1 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
2 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
A.5.6 Analog inputs
Table A-22  Analog inputs
Technical data Description
Number of inputs 2
Type Voltage (single-ended)
Full-scale range 0 to 10 V
Full-scale range (data word) 0 to 27648 
Overshoot range 10.001 to 11.759 V
Overshoot range (data word) 27649 to 32511
Overflow range 11.760 to 11.852 V
Overflow range (data word) 32512 to 32767 
1111
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1112 =====
Technical data Description
Resolution 10 bits
Maximum withstand voltage 35 V DC
Smoothing None, Weak, Medium, or Strong 
See the table for Step response (ms) for the analog inputs of the CPU (Page
1112). 
Noise rejection 10, 50, or 60 Hz
Impedance ≥100 KΩ
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Cable length (meters) 100 m, shielded twisted pair
A.5.6.1 Step response of the built-in analog inputs of the CPU
Table A-23  Step Response (ms), 0 V to 10 V measured at 95%
Rejection frequency (Integration time)Smoothing selection (sample averaging)
60 Hz 50 Hz 10 Hz
None (1 cycle): No averaging 50 ms 50 ms 100 ms
Weak (4 cycles): 4 samples 60ms 70 ms 200 ms
Medium (16 cycles): 16 samples 200 ms 240 ms 1150 ms
Strong (32 cycles): 32 samples 400 ms 480 ms 2300 ms
Sample time 4.17 ms 5 ms 25 ms
A.5.6.2 Sample time for the built-in analog ports of the CPU
Table A-24  Sample time for built-in analog inputs of the CPU
Rejection frequency (Integration time selection) Sample time
60 Hz (16.6 ms) 4.17 ms
50 Hz (20 ms) 5 ms
10 Hz (100 ms) 25 ms
A.5.6.3 Measurement ranges of the analog inputs for voltage (CPUs)
Table A-25  Analog input representation for voltage (CPUs) 
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
32767 7FFF 11.852 V
32512 7F00 
Overflow
32511 7EFF 11.759 V
27649 6C01 
Overshoot range
27648 6C00 10 V Rated range
1112
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.5 CPU 1211C

===== PDF PAGE 1113 =====
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
20736 5100 7.5 V
34 22 12 mV
0 0 0 V
Rated range
Negative values Negative values are not suppor­
ted
A.5.7 CPU 1211C wiring diagrams
Table A-26  CPU 1211C AC/DC/Relay (6ES7211-1BE40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
Note 2: Either the L1 or N (L2)
terminal can be connected to
a voltage source up to 240 V
AC. The N terminal can be con­
sidered L2 and is not required
to be grounded. No polariza­
tion is required for L1 and N
(L2) terminals.
X12 
X11 
X10 
 
Note 3: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-27  Connector pin locations for CPU 1211C AC/DC/Relay (6ES7211-1BE40-0XB0)
Pin X10 X11 (gold) X12
1 L1 / 120-240 V AC 2 M 1L
2 N / 120-240 V AC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- No connection
7 DI a.0 -- No connection
8 DI a.1 -- No connection
1113
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1114 =====
Pin X10 X11 (gold) X12
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
12 DI a.5 -- --
13 No connection -- --
14 No connection -- --
Table A-28  CPU 1211C DC/DC/Relay (6ES7211-1HE40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
X12 
X11 
X10 
 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-29  Connector pin locations for CPU 1211C DC/DC/Relay (6ES7211-1HE40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 1L
2 M / 24 V DC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- No connection
7 DI a.0 -- No connection
8 DI a.1 -- No connection
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
1114
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.5 CPU 1211C

===== PDF PAGE 1115 =====
Pin X10 X11 (gold) X12
12 DI a.5 -- --
13 No connection -- --
14 No connection -- --
Table A-30  CPU 1211C DC/DC/DC (6ES7211-1AE40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number. 
X11 
X10 
X12 
 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-31  Connector pin locations for CPU 1211C DC/DC/DC (6ES7211-1AE40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 3L+
2 M / 24 V DC AI 0 3M
3 Functional Earth AI 1 DQ a.0
4 L+ / 24 V DC Sensor Out -- DQ a.1
5 M / 24 V DC Sensor Out -- DQ a.2
6 1M -- DQ a.3
7 DI a.0 -- No connection
8 DI a.1 -- No connection
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
12 DI a.5 -- --
13 No connection -- --
14 No connection -- --
1115
Technical specifications
A.5 CPU 1211C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1116 =====
NOTE
Unused analog inputs should be shorted.
A.6 CPU 1212C
A.6.1 General specifications and features
Table A-32  General
Technical data CPU 1212C
AC/DC/Relay
CPU 1212C
DC/DC/Relay
CPU 1212C
DC/DC/DC
Article number 6ES7212-1BE40-0XB0 6ES7212-1HE40-0XB0 6ES7212-1AE40-0XB0
Dimensions W x H x D (mm) 90 x 100 x 75
Shipping weight 425 grams 385 grams 370 grams
Power dissipation 11 W 9 W
Electrical current available
(SM and CM bus)
1000 mA max. (5 V DC)
Electrical current available (24 V DC) 300 mA max. (sensor power)
Digital input current consumption
(24 V DC)
4 mA/input used
Table A-33  CPU features
Technical data Description
Work 100 Kbytes
Load 2 Mbytes internal, expandable up to SD card size
User memory
(Refer to "General
technical specifica­
tions (Page 1090)",
"Internal CPU
memory retention".)
Retentive 14 Kbytes
Onboard digital I/O 8 inputs/6 outputs
Onboard analog I/O 2 inputs
Process image size 1024 bytes of inputs (I)/1024 bytes of outputs (Q)
Bit memory (M) 4096 bytes
Temporary (local) memory • 16 Kbytes for startup and program cycle (including associated FBs and FCs)
• 6 Kbytes for each of the other interrupt priority levels (including FBs and FCs)
Signal modules expansion 2 SMs max.
SB, CB, BB expansion 1 max.
Communication module expansion 3 CMs max.
High-speed counters Up to 6 configured to use any built-in or SB inputs. Refer to "Hardware input pin
assignment" (Page 502) for CPU 1212C: HSC default address assignments.
• 100/180 kHz (Ia.0 to Ia.5)
• 30 /120 kHz (Ia.6 to Ia.7)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
1116
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1117 =====
Technical data Description
Pulse outputs2 Up to 4 configured to use any built-in or SB outputs
• 100 kHz (Qa.0 to Qa.3)
• 20 kHz (Qa.4 to Qa.5)
Pulse catch inputs 8
Time delay interrupts 4 total with 1 ms resolution
Cyclic interrupts 4 total with 1 ms resolution
Edge interrupts 8 rising and 8 falling (12 and 12 with optional signal board)
Memory card SIMATIC memory card (optional)
Real time clock accuracy +/- 60 seconds/month
Real time clock retention time 20 days typ./12 days min. at 40 °C (maintenance-free Super Capacitor)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
Table A-34  Performance
Execution speedType of instruction
Direct addressing (I, Q and M) DB accesses
Boolean 0.08 μs/instruction
Move_Bool 0.3 μs/instruction 1.17 μs/instruction
Move_Word 0.137 μs/instruction 1.0 μs/instruction
Move
Move_Real 0.72 μs/instruction 1.0 μs/instruction
Real Math Add Real 1.48 μs/instruction 1.78 μs/instruction
NOTE
Many variables affect measured times. The above performance times are for the fastest
instructions in this category and error-free programs.
A.6.2 Timers, counters, and code blocks supported by CPU 1212C
Table A-35  Blocks, timers and counters supported by CPU 1212C
Element Description
Type OB, FB, FC, DB
Size Up to the size of work memory 
Address range for FBs, FCs, and
DBs
FB and FC: 1 to 65535 (such as FB 1 to FB 65535)
DB: 1 to 59999
Nesting depth 16 from the program cycle or startup OB
6 from any interrupt event OB1 
Blocks
Monitoring Status of 2 code blocks can be monitored simultaneously 
Program cycle Multiple OBs
Startup Multiple
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
1117
Technical specifications
A.6 CPU 1212C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1118 =====
Element Description
Time-delay interrupt 4 (1 per event)
Cyclic interrupts 4 (1 per event)
Hardware interrupts 50 (1 per event)
Time error interrupts 1
Diagnostic error interrupts 1
Pull or plug of modules 1
Rack or station failure 1
Time of day Multiple
Status 1
Update 1
Profile 1
MC-Interpolator 1
MC-Servo 1
MC-PreServo 1
OBs
MC-PostServo 1
Type IEC 
Quantity Limited only by memory size 
Timers 
Storage Structure in DB, 16 bytes per timer
Type IEC 
Quantity Limited only by memory size 
Counters
Storage Structure in DB, size dependent upon count type 
• SInt, USInt: 3 bytes
• Int, UInt: 6 bytes
• DInt, UDInt: 12 bytes
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
A.6.3 Communications CPU 1212C
Table A-36  Communication
Technical data Description
Number of ports 1
Type Ethernet
HMI device 4
Programming device (PG) 1
Connections 34 reserved, 68 max. 
Data rates 10/100 Mb/s
Isolation (external signal to logic) Transformer isolated, 1500 V AC (type test)1
Cable type CAT5e shielded
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1118
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1119 =====
Technical data Description
Interfaces
Number of PROFINET interfaces 1
Number of interfaces PROFIBUS 0
Interface
Interface Hardware
Number of ports 1
Integrated switch No
RJ-45 (Ethernet) Yes; X1
Protocols
PROFINET IO controller Yes
PROFINET IO device Yes
SIMATIC communication Yes
Open IE communication Yes
Web server Yes
Media redundancy No
PROFINET IO controller
Services
PG/OP communication Yes
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT No
MRP No
PROFIenergy Yes. The S7-1200 CPU only supports the PROFIenergy entity (with
I-device functionality).
Prioritized startup Yes (max. 16 PROFINET devices)
Number of connectable I/O devices max. 16
Number of IO devices that you can connect for RT,
max.
16
Of which are in line, max. 16
Number of IO devices that can be activated/ deactiv­
ated simultaneously, max.
8
Update times The minimum value of the update time also depends on the communic­
ation component set for PROFINET IO, on the number of IO devices, and
the quantity of configured user data. 
With RT
Send clock of 1 ms 1 ms to 512 ms
PROFINET IO device
Services
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1119
Technical specifications
A.6 CPU 1212C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1120 =====
Technical data Description
PG/OP communication Yes
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT, supported No
MRP, supported No
PROFIenergy Yes
Shared device Yes
Number of IO controllers with shared device, max. 2
SIMATIC communication
S7 communication, as server Yes
S7 communication, as client Yes
User data per job, max. See online help (S7 communication, user data size)
Open IE communication
TCP/IP: Yes
 Data length, max. 8 KB
 Several passive connections per port, sup­
ported
Yes
ISO-on-TCP (RFC1006): Yes
 Data length, max. 8 KB
UDP Yes
 Data length, max. 2048 bytes
DHCP No
SNMP Yes
DCP Yes
LLDP Yes　
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
A.6.4 Power supply and sensor power
Table A-37  Power supply
Technical data CPU 1212C
AC/DC/Relay
CPU 1212C
DC/DC/Relay
CPU 1212C
DC/DC/DC
Voltage range 85 to 264 V AC 20.4 V DC to 28.8 V DC
Line frequency 47 to 63 Hz --
CPU only 80 mA at 120 V AC
40 mA at 240 V AC
400 mA at 24 V DC
Input current
(max. load)
CPU with all expansion
accessories
240 mA at 120 V AC
120 mA at 240 V AC
1200 mA at 24 V DC
Inrush current (max.) 20 A at 264 V AC 12 A at 28.8 V DC
1120
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1121 =====
Technical data CPU 1212C
AC/DC/Relay
CPU 1212C
DC/DC/Relay
CPU 1212C
DC/DC/DC
I2 t 0.8 A2 s 0.5 A2 s
Isolation (input power to logic) 1500 V AC Not isolated
Ground leakage, AC line to functional earth 0.5 mA max. --
Hold up time (loss of power) 20 ms at 120 V AC
80 ms at 240 V AC
10 ms at 24 V DC
Internal fuse, not user replaceable 3 A, 250 V, slow blow
Table A-38  Sensor power
Technical data CPU 1212C
AC/DC/Relay
CPU 1212C
DC/DC/Relay
CPU 1212C
DC/DC/DC
Voltage range 20.4 to 28.8 V DC L+ minus 4 V 
DC min.
Output current rating (max.) 300 mA (short-circuit protected)
Maximum ripple noise (<10 MHz) < 1 V peak to peak Same as input line
Isolation (CPU logic to sensor power) Not isolated
A.6.5 Digital inputs and outputs
Table A-39  Digital inputs
CPU 1212C AC/DC/Relay, DC/DC/Relay, and DC/DC/DCTechnical data
High speed inputs Standard inputs
Number of inputs 8
Type Sink/Source (IEC Type 1 sink)
Rated voltage 24 V DC at 6 mA, nominal 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max. at 8 mA, max. 30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.)
(Logic 1 Level = 15 to 26 V DC)
100/80 kHz (Ia.0 to Ia.5)
30 /20 kHz (Ia.6 to Ia.7)
Number of inputs on simultaneously 4 (no adjacent points) at 60 °C horizontal or 50 °C vertical
8 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 300 m unshielded, 50 m shielded for HSC inputs
1121
Technical specifications
A.6 CPU 1212C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1122 =====
Table A-40  Digital outputs
Technical data CPU 1212C AC/DC/Relay
and DC/DC/Relay
CPU 1212C
DC/DC/DC
Number of outputs 6
Type Relay, mechanical Solid state - MOSFET (sourcing)
Voltage range 5 to 30 V DC or 5 to 250 V AC 20.4 to 28.8 V DC
Logic 1 signal at max. current -- 20 V DC min.
Logic 0 signal with 10 KΩ load -- 0.1 V DC max.
Current (max.) 2.0 A 0.5 A
Lamp load 30 W DC / 200 W AC 5 W
ON state resistance 0.2 Ω max. when new 0.6 Ω max.
Leakage current per point -- 10 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 1500 V AC (coil to contact)
None (coil to logic)
707 V DC (type test)
Isolation groups 2 1
Isolation (group-to-group) 1500 V AC1 --
Inductive clamp voltage -- L+ minus 48 V DC, 1 W dissipation
Switching delay (Qa.0 to Qa.3) 10 ms max. 1.0 μs max., off to on
3.0 μs max., on to off
Switching delay (Qa.4 to Qa.5) 10 ms max. 5 μs max., off to on
20 μs max., on to off
Maximum relay switching frequency 1 Hz --
Pulse Train Output rate Not recommended2 100 kHz (Qa.0 to Qa.3)3, 2 Hz min.
20 kHz (Qa.4 to Qa.5)3
Lifetime mechanical (no load) 10,000,000 open/close cycles --
Lifetime contacts at rated load 100,000 open/close cycles --
Behavior on RUN to STOP Last value or substitute value
(default value 0)
Last value or substitute value (default
value 0)
Control of a digital input Yes
Parallel outputs for redundant load
control
Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously 3 (no adjacent points) at 60 °C horizontal or 50 °C vertical
6 at 55 °C horizontal, or 45 °C vertical
Cable length (meters) 500 m shielded,
150 m unshielded
1 Relay group-to-group isolation separates line voltage from SELV/PELV and separates different phases up to 250 V AC line to
ground.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
3 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1122
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1123 =====
A.6.6 Analog inputs
Table A-41  Analog inputs
Technical data Description
Number of inputs 2
Type Voltage (single-ended)
Full-scale range 0 to 10 V
Full-scale range (data word) 0 to 27648 
Overshoot range 10.001 to 11.759 V
Overshoot range (data word) 27649 to 32511
Overflow range 11.760 to 11.852 V
Overflow range (data word) 32512 to 32767 
Resolution 10 bits
Maximum withstand voltage 35 V DC
Smoothing None, Weak, Medium, or Strong 
See the table for Step response (ms) for the analog inputs of the CPU (Page
1123). 
Noise rejection 10, 50, or 60 Hz
Impedance ≥100 KΩ
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Cable length (meters) 100 m, shielded twisted pair
A.6.6.1 Step response of the built-in analog inputs of the CPU
Table A-42  Step Response (ms), 0 V to 10 V measured at 95%
Rejection frequency (Integration time)Smoothing selection (sample averaging)
60 Hz 50 Hz 10 Hz
None (1 cycle): No averaging 50 ms 50 ms 100 ms
Weak (4 cycles): 4 samples 60ms 70 ms 200 ms
Medium (16 cycles): 16 samples 200 ms 240 ms 1150 ms
Strong (32 cycles): 32 samples 400 ms 480 ms 2300 ms
Sample time 4.17 ms 5 ms 25 ms
A.6.6.2 Sample time for the built-in analog ports of the CPU
Table A-43  Sample time for built-in analog inputs of the CPU
Rejection frequency (Integration time selection) Sample time
60 Hz (16.6 ms) 4.17 ms
50 Hz (20 ms) 5 ms
10 Hz (100 ms) 25 ms
1123
Technical specifications
A.6 CPU 1212C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1124 =====
A.6.6.3 Measurement ranges of the analog inputs for voltage (CPUs)
Table A-44  Analog input representation for voltage (CPUs) 
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
32767 7FFF 11.852 V
32512 7F00 
Overflow
32511 7EFF 11.759 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
34 22 12 mV
0 0 0 V
Rated range
Negative values Negative values are not suppor­
ted
A.6.7 CPU 1212C wiring diagrams
Table A-45  CPU 1212C AC/DC/Relay (6ES7212-1BE40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply. 
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
Note 2: Either the L1 or N (L2)
terminal can be connected to
a voltage source up to 240 V
AC. The N terminal can be con­
sidered L2 and is not required
to be grounded. No polariza­
tion is required for L1 and N
(L2) terminals.
 
X12 
X11 
X10 
Note 3: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
1124
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1125 =====
Table A-46  Connector pin locations for CPU 1212C AC/DC/Relay (6ES7212-1BE40-0XB0)
Pin X10 X11 (gold) X12
1 L1 / 120-240 V AC 2 M 1L
2 N / 120-240 V AC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- 2L
7 DI a.0 -- DQ a.4
8 DI a.1 -- DQ a.5
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
12 DI a.5 -- --
13 DI a.6 -- --
14 DI a.7 -- --
Table A-47  CPU 1212C DC/DC/Relay (6ES7212-1HE40-0XB0)
① 24 V DC Sensor Power Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
 
X10 
X11 
X12 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
1125
Technical specifications
A.6 CPU 1212C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1126 =====
Table A-48  Connector pin locations for CPU 1212C DC/DC/Relay (6ES7212-1HE40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 1L
2 M / 24 V DC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- 2L
7 DI a.0 -- DQ a.4
8 DI a.1 -- DQ a.5
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
12 DI a.5 -- --
13 DI a.6 -- --
14 DI a.7 -- --
Table A-49  CPU 1212C DC/DC/DC (6ES7212-1AE40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
 
X10 
X11 
X12 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
1126
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.6 CPU 1212C

===== PDF PAGE 1127 =====
Table A-50  Connector pin locations for CPU 1212C DC/DC/DC (6ES7212-1AE40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 3L+
2 M / 24 V DC AI 0 3M
3 Functional Earth AI 1 DQ a.0
4 L+ / 24 V DC Sensor Out -- DQ a.1
5 M / 24 V DC Sensor Out -- DQ a.2
6 1M -- DQ a.3
7 DI a.0 -- DQ a.4
8 DI a.1 -- DQ a.5
9 DI a.2 -- --
10 DI a.3 -- --
11 DI a.4 -- --
12 DI a.5 -- --
13 DI a.6 -- --
14 DI a.7 -- --
NOTE
Unused analog inputs should be shorted.
A.7 CPU 1214C
A.7.1 General specifications and features
Table A-51  General
Technical data CPU 1214C
AC/DC/Relay
CPU 1214C
DC/DC/Relay
CPU 1214C
DC/DC/DC
Article number 6ES7214-1BG40-0XB0 6ES7214-1HG40-0XB0 6ES7214-1AG40-0XB0
Dimensions W x H x D (mm) 110 x 100 x 75
Shipping weight 475 grams 435 grams 415 grams
Power dissipation 14 W 12 W
Electrical current available (SM and CM
bus)
1600 mA max. (5 V DC)
Electrical current available (24 V DC) 400 mA max. (sensor power)
Digital input current consumption
(24 V DC)
4 mA/input used 
1127
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1128 =====
Table A-52  CPU features
Technical data Description
Work 150 Kbytes
Load 4 Mbytes internal, expandable up to SD card size
User memory
(Refer to "General
technical
specifications",
(Page 1090)
"Internal CPU
memory retention".)
Retentive 14 Kbytes
Onboard digital I/O 14 inputs/10 outputs
Onboard analog I/O 2 inputs
Process image size 1024 bytes of inputs (I)/1024 bytes of outputs (Q)
Bit memory (M) 8192 bytes
Temporary (local) memory • 16 Kbytes for startup and program cycle (including associated FBs and FCs)
• 6 Kbytes for each of the other interrupt priority levels (including FBs and FCs)
Signal modules expansion 8 SMs max.
SB, CB, BB expansion 1 max.
Communication module expansion 3 CMs max.
High-speed counters Up to 6 configured to use any built-in or SB inputs. Refer to "Hardware input pin
assignment" (Page 502) for CPU 1214C: HSC default address assignments.
• 100/180 kHz (Ia.0 to Ia.5)
• 30/120 kHz (Ia.6 to Ib.5)
Pulse outputs2 Up to 4 configured to use any built-in or SB outputs
• 100 kHz (Qa.0 to Qa.3)
• 20 kHz (Qa.4 to Qb.1)
Pulse catch inputs 14
Time delay interrupts 4 total with 1 ms resolution
Cyclic interrupts 4 total with 1 ms resolution
Edge interrupts 12 rising and 12 falling (16 and 16 with optional signal board)
Memory card SIMATIC memory card (optional)
Real time clock accuracy +/- 60 seconds/month
Real time clock retention time 20 days typ./12 days min. at 40 °C (maintenance-free Super Capacitor)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
Table A-53  Performance
Execution speedType of instruction
Direct addressing (I, Q and M) DB accesses
Boolean 0.08 μs/instruction
Move_Bool 0.3 μs/instruction 1.17 μs/instruction
Move_Word 0.137 μs/instruction 1.0 μs/instruction
Move
Move_Real 0.72 μs/instruction 1.0 μs/instruction
Real Math Add Real 1.48 μs/instruction 1.78 μs/instruction
1128
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1129 =====
NOTE
Many variables affect measured times. The above performance times are for the fastest
instructions in this category and error-free programs.
A.7.2 Timers, counters and code blocks supported by CPU 1214C
Table A-54  Blocks, timers and counters supported by CPU 1214C
Element Description
Type OB, FB, FC, DB
Size OB, FB, FC: 64 Kbytes 
DB: up to the size of work memory 
Address range for FBs, FCs, and
DBs
FB and FC: 1 to 65535 (such as FB 1 to FB 65535)
DB: 1 to 59999
Nesting depth 16 from the program cycle or startup OB
6 from any interrupt event OB1
Blocks
Monitoring Status of 2 code blocks can be monitored simultaneously 
Program cycle Multiple 
Startup Multiple
Time-delay interrupts 4 (1 per event)
Cyclic interrupts 4 (1 per event)
Hardware interrupts 50 (1 per event)
Time error interrupts 1
Diagnostic error interrupts 1
Pull or plug of modules 1
Rack or station failure 1
Time of day Multiple
Status 1
Update 1
Profile 1
MC-Interpolator 1
MC-Servo 1
MC-PreServo 1
OBs
MC-PostServo 1
Type IEC 
Quantity Limited only by memory size 
Timers 
Storage Structure in DB, 16 bytes per timer
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
1129
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1130 =====
Element Description
Type IEC 
Quantity Limited only by memory size 
Counters
Storage Structure in DB, size dependent upon count type 
• SInt, USInt: 3 bytes
• Int, UInt: 6 bytes
• DInt, UDInt: 12 bytes
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
A.7.3 Communications CPU 1214C
Table A-55  Communication
Technical data Description
Number of ports 1
Type Ethernet
HMI device 4
Programming device (PG) 1
Connections 34 reserved, 68 max. 
Data rates 10/100 Mb/s
Isolation (external signal to logic) Transformer isolated, 1500 V AC (type test)1
Cable type CAT5e shielded
Interfaces
Number of PROFINET interfaces 1
Number of interfaces PROFIBUS 0
Interface
Interface Hardware
Number of ports 1
Integrated switch No
RJ-45 (Ethernet) Yes; X1
Protocols
PROFINET IO controller Yes
PROFINET IO device Yes
SIMATIC communication Yes
Open IE communication Yes
Web server Yes
Media redundancy No
PROFINET IO controller
Services
PG/OP communication Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1130
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1131 =====
Technical data Description
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT No
MRP No
PROFIenergy Yes. The S7-1200 CPU only supports the PROFIenergy entity (with
I-device functionality).
Prioritized startup Yes (max. 16 PROFINET devices)
Number of connectable I/O devices max. 16
Number of IO devices that you can connect for RT,
max.
16
Of which are in line, max. 16
Number of IO devices that can be activated/ deactiv­
ated simultaneously, max.
8
Update times The minimum value of the update time also depends on the communic­
ation component set for PROFINET IO, on the number of IO devices, and
the quantity of configured user data. 
With RT
Send clock of 1 ms 1 ms to 512 ms
PROFINET IO device
Services
PG/OP communication Yes
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT, supported No
MRP, supported No
PROFIenergy Yes
Shared device Yes
Number of IO controllers with shared device, max. 2
SIMATIC communication
S7 communication, as server Yes
S7 communication, as client Yes
User data per job, max. See online help (S7 communication, user data size)
Open IE communication
TCP/IP: Yes
 Data length, max. 8 KB
 Several passive connections per port, sup­
ported
Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1131
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1132 =====
Technical data Description
ISO-on-TCP (RFC1006): Yes
 Data length, max. 8 KB
UDP Yes
 Data length, max. 2048 bytes
DHCP No
SNMP Yes
DCP Yes
LLDP Yes　
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
A.7.4 Power supply and power sensor
Table A-56  Power supply
Technical data CPU 1214C
AC/DC/Relay
CPU 1214C
DC/DC/Relay
CPU 1214C
DC/DC/DC
Voltage range 85 to 264 V AC 20.4 V DC to 28.8 V DC 
Line frequency 47 to 63 Hz --
CPU only 100 mA at 120 V AC
50 mA at 240 V AC
500 mA at 24 V DCInput current
(max. load)
CPU with all expansion
accessories
300 mA at 120 V AC
150 mA at 240 V AC
1500 mA at 24 V DC
Inrush current (max.) 20 A at 264 V AC 12 A at 28.8 V DC
I2 t 0.8 A2 s 0.5 A2 s
Isolation (input power to logic) 1500 V AC Not isolated
Ground leakage, AC line to functional earth 0.5 mA max. -
Hold up time (loss of power) 20 ms at 120 V AC
80 ms at 240 V AC
10 ms at 24 V DC
Internal fuse, not user replaceable 3 A, 250 V, slow blow
Table A-57  Sensor power
Technical data CPU 1214C
AC/DC/Relay
CPU 1214C
DC/DC/Relay
CPU 1214C
DC/DC/DC
Voltage range 20.4 to 28.8 V DC L+ minus 4 V DC min.
Output current rating (max.) 400 mA (short-circuit protected)
Maximum ripple noise (<10 MHz) < 1 V peak to peak Same as input line
Isolation (CPU logic to sensor power) Not isolated
1132
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1133 =====
A.7.5 Digital inputs and outputs
Table A-58  Digital inputs
CPU 1214C AC/DC/Relay, DC/DC/Relay, and DC/DC/DCTechnical data
High speed inputs Standard inputs
Number of inputs 14
Type Sink/Source (IEC Type 1 sink)
Rated voltage 24 V DC at 6 mA, nominal 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max. at 8 mA, max. 30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.)
(Logic 1 Level = 15 to 26 V DC)
100/80 kHz (Ia.0 to Ia.5)
30/20 kHz (Ia.6 to Ib.5
Number of inputs on simultaneously • 7 (no adjacent points) at 60 °C horizontal or 50 °C vertical
• 14 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 300 m unshielded, 50 m shielded for HSC inputs
Table A-59  Digital outputs
Technical data CPU 1214C AC/DC/Relay
and DC/DC/Relay
CPU 1214C 
DC/DC/DC
Number of outputs 10
Type Relay, mechanical Solid state - MOSFET (sourcing)
Voltage range 5 to 30 V DC or 5 to 250 V AC 20.4 to 28.8 V DC
Logic 1 signal at max. current -- 20 V DC min.
Logic 0 signal with 10 KΩ load -- 0.1 V DC max.
Current (max.) 2.0 A 0.5 A
Lamp load 30 W DC / 200 W AC 5 W
ON state resistance 0.2 Ω max. when new 0.6 Ω max.
Leakage current per point -- 10 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 1500 V AC (coil to contact)
None (coil to logic)
707 V DC (type test)
Isolation groups 2 1
1 Relay group-to-group isolation separates line voltage from SELV/PELV and separates different phases up to 250 V AC line to
ground. 
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
3 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1133
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1134 =====
Technical data CPU 1214C AC/DC/Relay
and DC/DC/Relay
CPU 1214C 
DC/DC/DC
Isolation (group-to-group) 1500 V AC1 --
Inductive clamp voltage -- L+ minus 48 V DC,
1 W dissipation
Switching delay (Qa.0 to Qa.3) 10 ms max. 1.0 μs max., off to on
3.0 μs max., on to off
Switching delay (Qa.4 to Qb.1) 10 ms max. 5 μs max., off to on
20 μs max., on to off
Maximum relay switching frequency 1 Hz --
Pulse Train Output rate
Not recommended 2 100 kHz (Qa.0 to Qa.3)3, 2 Hz min.
20 kHz (Qa.4 to Qb.1)3
Lifetime mechanical (no load) 10,000,000 open/close cycles --
Lifetime contacts at rated load 100,000 open/close cycles --
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load
control
Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously • 5 (no adjacent points) at 60 °C horizontal or 50 °C vertical
• 10 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 150 m unshielded
1 Relay group-to-group isolation separates line voltage from SELV/PELV and separates different phases up to 250 V AC line to
ground. 
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
3 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
A.7.6 Analog inputs
Table A-60  Analog inputs
Technical data Description
Number of inputs 2
Type Voltage (single-ended)
Full-scale range 0 to 10 V
Full-scale range (data word) 0 to 27648 
Overshoot range 10.001 to 11.759 V
Overshoot range (data word) 27649 to 32511
Overflow range 11.760 to 11.852 V
Overflow range (data word) 32512 to 32767 
Resolution 10 bits
Maximum withstand voltage 35 V DC
1134
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1135 =====
Technical data Description
Smoothing None, Weak, Medium, or Strong 
See the table for Step response (ms) for the analog inputs of the CPU (Page
1135). 
Noise rejection 10, 50, or 60 Hz
Impedance ≥100 KΩ
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Cable length (meters) 100 m, shielded twisted pair
A.7.6.1 Step response of the built-in analog inputs of the CPU
Table A-61  Step Response (ms), 0 V to 10 V measured at 95%
Rejection frequency (Integration time)Smoothing selection (sample averaging)
60 Hz 50 Hz 10 Hz
None (1 cycle): No averaging 50 ms 50 ms 100 ms
Weak (4 cycles): 4 samples 60ms 70 ms 200 ms
Medium (16 cycles): 16 samples 200 ms 240 ms 1150 ms
Strong (32 cycles): 32 samples 400 ms 480 ms 2300 ms
Sample time 4.17 ms 5 ms 25 ms
A.7.6.2 Sample time for the built-in analog ports of the CPU
Table A-62  Sample time for built-in analog inputs of the CPU
Rejection frequency (Integration time selection) Sample time
60 Hz (16.6 ms) 4.17 ms
50 Hz (20 ms) 5 ms
10 Hz (100 ms) 25 ms
A.7.6.3 Measurement ranges of the analog inputs for voltage (CPUs)
Table A-63  Analog input representation for voltage (CPUs) 
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
32767 7FFF 11.852 V
32512 7F00 
Overflow
32511 7EFF 11.759 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
Rated range
1135
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1136 =====
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
34 22 12 mV
0 0 0 V
Rated range
Negative values Negative values are not suppor­
ted
A.7.7 CPU 1214C wiring diagrams
Table A-64  CPU 1214C AC/DC/Relay (6ES7214-1BG40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
Note 2: Either the L1 or N (L2)
terminal can be connected to
a voltage source up to 240 V
AC. The N terminal can be con­
sidered L2 and is not required
to be grounded. No polariza­
tion is required for L1 and N
(L2) terminals.
X10 
X11 
X12 
 
Note 3: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-65  Connector pin locations for CPU 1214C AC/DC/Relay (6ES7214-1BG40-0XB0)
Pin X10 X11 (gold) X12
1 L1 / 120-240 V AC 2 M 1L
2 N / 120-240 V AC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- DQ a.4
7 DI a.0 -- 2L
8 DI a.1 -- DQ a.5
9 DI a.2 -- DQ a.6
1136
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1137 =====
Pin X10 X11 (gold) X12
10 DI a.3 -- DQ a.7
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- --
15 DI b.0 -- --
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
Table A-66  CPU 1214C DC/DC/Relay (6ES7214-1HG40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
X11 
X10 
X12 
 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-67  Connector pin locations for CPU 1214C DC/DC/Relay (6ES7214-1HG40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 1L
2 M / 24 V DC AI 0 DQ a.0
3 Functional Earth AI 1 DQ a.1
4 L+ / 24 V DC Sensor Out -- DQ a.2
5 M / 24 V DC Sensor Out -- DQ a.3
6 1M -- DQ a.4
7 DI a.0 -- 2L
8 DI a.1 -- DQ a.5
9 DI a.2 -- DQ a.6
1137
Technical specifications
A.7 CPU 1214C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1138 =====
Pin X10 X11 (gold) X12
10 DI a.3 -- DQ a.7
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- --
15 DI b.0 -- --
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
Table A-68  CPU 1214C DC/DC/DC (6ES7214-1AG40-0XB0)
① 24 V DC Sensor Power
Out
For additional noise
immunity, connect "M" to
chassis ground even if not
using sensor supply.
② For sinking inputs, con­
nect "-" to "M" (shown).
For sourcing inputs, con­
nect "+" to "M".
Note 1: X11 connectors must
be gold. See Appendix C,
Spare Parts for article number.
X11 
X12 
X10 
 
Note 2: See Device Configura­
tion (Page 121) for informa­
tion about the Ethernet port of
the CPU.
Table A-69  Connector pin locations for CPU 1214C DC/DC/DC (6ES7214-1AG40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 3L+
2 M / 24 V DC AI 0 3M
3 Functional Earth AI 1 DQ a.0
4 L+ / 24 V DC Sensor Out -- DQ a.1
5 M / 24 V DC Sensor Out -- DQ a.2
6 1M -- DQ a.3
7 DI a.0 -- DQ a.4
8 DI a.1 -- DQ a.5
9 DI a.2 -- DQ a.6
10 DI a.3 -- DQ a.7
1138
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.7 CPU 1214C

===== PDF PAGE 1139 =====
Pin X10 X11 (gold) X12
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- -
15 DI b.0 -- --
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
NOTE
Unused analog inputs should be shorted.
A.8 CPU 1215C
A.8.1 General specifications and features
Table A-70  General
Technical data CPU 1215C
AC/DC/Relay
CPU 1215C
DC/DC/Relay
CPU 1215C
DC/DC/DC
Article number 6ES7215-1BG40-0XB0 6ES7215-1HG40-0XB0 6ES7215-1AG40-0XB0
Dimensions W x H x D (mm) 130 x 100 x 75
Shipping weight 585 grams 550 grams 520 grams
Power dissipation 14 W 12 W
Electrical current available (SM and CM
bus)
1600 mA max. (5 V DC)
Electrical current available (24 V DC) 400 mA max. (sensor power)
Digital input current consumption
(24 V DC)
4 mA/input used
1139
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1140 =====
Table A-71  CPU features
Technical data Description
Work 200 Kbytes
Load 4 Mbytes, internal, expandable up to SD card size
User memory
(Refer to "General
technical specifica­
tions (Page 1090)",
"Internal CPU
memory retention".)
Retentive 14 Kbytes
Onboard digital I/O 14 inputs/10 outputs
Onboard analog I/O 2 inputs/2 outputs
Process image size 1024 bytes of inputs (I)/1024 bytes of outputs (Q)
Bit memory (M) 8192 bytes
Temporary (local) memory • 16 Kbytes for startup and program cycle (including associated FBs and FCs)
• 6 Kbytes for each of the other interrupt priority levels (including FBs and FCs)
Signal modules expansion 8 SMs max.
SB, CB, BB expansion 1 max.
Communication module expansion 3 CMs max.
High-speed counters Up to 6 configured to use any built-in or SB inputs. Refer to "Hardware input pin
assignment" (Page 502) for CPU 1215C: HSC default address assignments.
• 100/180 kHz (Ia.0 to Ia.5)
• 30/120 kHz (Ia.6 to Ib.5)
Pulse outputs2 Up to 4 configured to use any built-in or SB outputs
• 100 kHz (Qa.0 to Qa.3)
• 20 kHz (Qa.4 to Qb.1)
Pulse catch inputs 14
Time delay interrupts 4 total with 1 ms resolution
Cyclic interrupts 4 total with 1 ms resolution
Edge interrupts 12 rising and 12 falling (16 and 16 with optional signal board)
Memory card SIMATIC memory card (optional)
Real time clock accuracy +/- 60 seconds/month
Real time clock retention time 20 days typ./12 days min. at 40 °C (maintenance-free Super Capacitor)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
Table A-72  Performance
Execution speedType of instruction
Direct addressing (I, Q and M) DB accesses
Boolean 0.08 μs/instruction
Move_Bool 0.3 μs/instruction 1.17 μs/instruction
Move_Word 0.137 μs/instruction 1.0 μs/instruction
Move
Move_Real 0.72 μs/instruction 1.0 μs/instruction
Real Math Add Real 1.48 μs/instruction 1.78 μs/instruction
1140
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1141 =====
NOTE
Many variables affect measured times. The above performance times are for the fastest
instructions in this category and error-free programs.
A.8.2 Timers, counters and code blocks supported by CPU 1215C
Table A-73  Blocks, timers and counters supported by CPU 1215C
Element Description
Type OB, FB, FC, DB
Size OB, FB, FC: 64 Kbytes
DB: up to the size of work memory 
Address range for FBs, FCs, and
DBs
FB and FC: 1 to 65535 (such as FB 1 to FB 65535)
DB: 1 to 59999
Nesting depth 16 from the program cycle or startup OB
6 from any interrupt event OB1 
Blocks
Monitoring Status of 2 code blocks can be monitored simultaneously 
Program cycle Multiple 
Startup Multiple
Time-delay interrupts 4 (1 per event)
Cyclic interrupts 4 (1 per event)
Hardware interrupts 50 (1 per event)
Time error interrupts 1
Diagnostic error interrupts 1
Pull or plug of modules 1
Rack or station failure 1
Time of day Multiple
Status 1
Update 1
Profile 1
MC-Interpolator 1
MC-Servo 1
MC-PreServo 1
OBs
MC-PostServo 1
Type IEC 
Quantity Limited only by memory size 
Timers 
Storage Structure in DB, 16 bytes per timer
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
1141
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1142 =====
Element Description
Type IEC 
Quantity Limited only by memory size 
Counters
Storage Structure in DB, size dependent upon count type 
• SInt, USInt: 3 bytes
• Int, UInt: 6 bytes
• DInt, UDInt: 12 bytes
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
A.8.3 Communications CPU 1215C
Table A-74  Communication
Technical data Description
Number of ports 2
Type Ethernet
HMI device 4
Programming device (PG) 1
Connections (Page 526) 34 reserved, 68 max. 
Data rates 10/100 Mb/s
Isolation (external signal to logic) Transformer isolated, 1500 V AC (type test)1
Cable type CAT5e shielded
Interfaces
Number of PROFINET interfaces 1
​Number of interfaces PROFIBUS 0
Interface
Interface hardware
Number of ports 2
Integrated switch Yes
RJ-45 (Ethernet) Yes; X1
Protocols
PROFINET IO controller Yes
PROFINET IO device Yes
SIMATIC communication Yes
Open IE communication Yes
Web server Yes
Media redundancy Yes
PROFINET IO controller
Services
PG/OP communication Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1142
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1143 =====
Technical data Description
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT No
MRP Yes as MRP client
PROFIenergy Yes. The S7-1200 CPU only supports the PROFIenergy entity (with
I-device functionality).
Prioritized startup Yes (max. 16 PROFINET devices)
Number of connectable I/O devices max. 16
Number of IO devices that you can connect for RT,
max.
16
Of which are in line, max. 16
Number of IO devices that can be activated/ deac­
tivated simultaneously, max.
8
Update times The minimum value of the update time also depends on the communica­
tion component set for PROFINET IO, on the number of IO devices, and
the quantity of configured user data. 
With RT
Send clock of 1 ms 1 ms to 512 ms
PROFINET IO device
Services
PG/OP communication Yes 
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT, supported No
MRP, supported Yes
PROFIenergy Yes
Shared device Yes
Number of IO controllers with shared device, max. 2
SIMATIC communication
S7 communication, as server Yes
S7 communication, as client Yes
User data per job, max. See online help (S7 communication, user data size) 
Open IE communication
TCP/IP: Yes
 Data length, max. 8 KB
 Several passive connections per port, sup­
ported
Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1143
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1144 =====
Technical data Description
ISO-on-TCP (RFC1006): Yes
 Data length, max. 8 KB
UDP: Yes
 Data length, max. 2048 bytes
DHCP No
SNMP Yes
DCP Yes
LLDP Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
A.8.4 Power supply and sensor power (CPU 1215C)
Table A-75  Power supply
Technical data CPU 1215C
AC/DC/Relay
CPU 1215C
DC/DC/Relay
CPU 1215C
DC/DC/DC
Voltage range 85 to 264 V AC 20.4 V DC to 28.8 V DC 
Line frequency 47 to 63 Hz -- 
CPU only 100 mA at 120 V AC
50 mA at 240 V AC
500 mA at 24 V DCInput current
(max. load)
CPU with all expansion
accessories
300 mA at 120 V AC
150 mA at 240 V AC
1500 mA at 24 V DC
Inrush current (max.) 20 A at 264 V AC 12 A at 28.8 V DC
I2 t 0.8 A2 s 0.5 A2 s
Isolation (input power to logic) 1500 V AC Not isolated
Ground leakage, AC line to functional earth 0.5 mA max. -
Hold up time (loss of power) 20 ms at 120 V AC
80 ms at 240 V AC
10 ms at 24 V DC
Internal fuse, not user replaceable 3 A, 250 V, slow blow
Table A-76  Sensor power
Technical data CPU 1215C
AC/DC/Relay
CPU 1215C
DC/DC/Relay
CPU 1215C
DC/DC/DC
Voltage range 20.4 to 28.8 V DC L+ minus 4 V DC min.
Output current rating (max.) 400 mA (short-circuit protected)
Maximum ripple noise (<10 MHz) < 1 V peak to peak Same as input line
Isolation (CPU logic to sensor power) Not isolated
1144
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1145 =====
A.8.5 Digital inputs and outputs
Table A-77  Digital inputs
CPU 1215C AC/DC/Relay, DC/DC/Relay, and DC/DC/DCTechnical data
High speed inputs Standard inputs
Number of inputs 14
Type Sink/Source (IEC Type 1 sink)
Rated voltage 24 V DC at 6 mA, nominal 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max. at 8 mA, max. 30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.)
(Logic 1 Level = 15 to 26 V DC)
100/80 kHz (Ia.0 to Ia.5)
30/20 kHz (Ia.6 to Ib.5)
Number of inputs on simultaneously • 7 (no adjacent points) at 60 °C horizontal or 50 °C vertical
• 14 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 300 m unshielded, 50 m shielded for HSC inputs
Table A-78  Digital outputs
Technical data CPU 1215C AC/DC/Relay
and CPU 1215C DC/DC/Relay
CPU 1215C DC/DC/DC
Number of outputs 10
Type Relay, mechanical Solid state - MOSFET (sourcing)
Voltage range 5 to 30 V DC or 5 to 250 V AC 20.4 to 28.8 V DC
Logic 1 signal at max. current -- 20 V DC min.
Logic 0 signal with 10 KΩ load -- 0.1 V DC max.
Current (max.) 2.0 A 0.5 A
Lamp load 30 W DC / 200 W AC 5 W
ON state resistance 0.2 Ω max. when new 0.6 Ω max.
Leakage current per point -- 10 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 1500 V AC (coil to contact)
None (coil to logic)
707 V DC (type test)
Isolation groups 2 1
1 Relay group-to-group isolation separates line voltage from SELV/PELV and separates different phases up to 250 V AC line to
ground.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
3 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1145
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1146 =====
Technical data CPU 1215C AC/DC/Relay
and CPU 1215C DC/DC/Relay
CPU 1215C DC/DC/DC
Isolation (group-to-group) 1500 V AC1 --
Inductive clamp voltage -- L+ minus 48 V DC,
1 W dissipation
Switching delay (Qa.0 to Qa.3) 10 ms max. 1.0 μs max., off to on
3.0 μs max., on to off
Switching delay (Qa.4 to Qb.1) 10 ms max. 5 μs max., off to on
20 μs max., on to off
Maximum relay switching frequency 1 Hz --
Pulse Train Output rate Not recommended 2 100 kHz (Qa.0 to Qa.3)3, 2 Hz min.
20 kHz (Qa.4 to Qb.1)3
Lifetime mechanical (no load) 10,000,000 open/close cycles --
Lifetime contacts at rated load 100,000 open/close cycles --
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load
control
Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously • 5 (no adjacent points) at 60 °C horizontal or 50 °C vertical
• 10 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 150 m unshielded
1 Relay group-to-group isolation separates line voltage from SELV/PELV and separates different phases up to 250 V AC line to
ground.
2 For CPU models with relay outputs, you must install a digital signal board (SB) to use the pulse outputs.
3 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
A.8.6 Analog inputs and outputs
Table A-79  Analog inputs
Technical data Description
Number of inputs 2
Type Voltage (single-ended)
Full-scale range 0 to 10 V
Full-scale range (data word) 0 to 27648 
Overshoot range 10.001 to 11.759 V
Overshoot range (data word) 27649 to 32511
Overflow range 11.760 to 11.852 V
Overflow range (data word) 32512 to 32767 
Resolution 10 bits
Maximum withstand voltage 35 V DC
1146
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1147 =====
Technical data Description
Smoothing None, Weak, Medium, or Strong 
See the table for Step response (ms) for the analog inputs of the CPU (Page
1147). 
Noise rejection 10, 50, or 60 Hz
Impedance ≥100 KΩ
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Cable length (meters) 100 m, shielded twisted pair
A.8.6.1 Step response of built-in analog inputs of the CPU
Table A-80  Step Response (ms), 0 V to 10 V measured at 95%
Rejection frequency (Integration time)Smoothing selection (sample averaging)
60 Hz 50 Hz 10 Hz
None (1 cycle): No averaging 50 ms 50 ms 100 ms
Weak (4 cycles): 4 samples 60ms 70 ms 200 ms
Medium (16 cycles): 16 samples 200 ms 240 ms 1150 ms
Strong (32 cycles): 32 samples 400 ms 480 ms 2300 ms
Sample time 4.17 ms 5 ms 25 ms
A.8.6.2 Sample time for the built-in analog ports of the CPU
Table A-81  Sample time for built-in analog inputs of the CPU
Rejection frequency (Integration time selection) Sample time
60 Hz (16.6 ms) 4.17 ms
50 Hz (20 ms) 5 ms
10 Hz (100 ms) 25 ms
A.8.6.3 Measurement ranges of the analog inputs for voltage (CPUs)
Table A-82  Analog input representation for voltage (CPUs) 
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
32767 7FFF 11.852 V
32512 7F00 
Overflow
32511 7EFF 11.759 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
Rated range
1147
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1148 =====
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
34 22 12 mV
0 0 0 V
Rated range
Negative values Negative values are not suppor­
ted
A.8.6.4 Analog output specifications
Table A-83  Analog outputs
Technical data Description
Number of outputs 2
Type Current
Full-scale range 0 to 20 mA
Full-scale range (data word) 0 to 27648 
Overshoot range 20.01 to 23.52 mA
Overshoot range (data word) 27649 to 32511
Overflow range see footnote 1
Overflow range data word 32512 to 32767 
Resolution 10 bits
Output drive impedance ≤500 Ω max.
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Settling time 2 ms
Cable length (meters) 100 m, shielded twisted pair
1 In an overflow condition, analog outputs will behave according to the device configuration properties settings. In the
"Reaction to CPU STOP" parameter, select either: "Use substitute value" or "Keep last value".
Table A-84  Analog output representation for current (CPU 1215C and CPU 1217C)
System Current output range
Decimal Hexadecimal 0 mA to 20 mA
32767 7FFF See note 1
32512 7F00 See note 1
Overflow 
32511 7EFF 23.52 mA
27649 6C01 
Overshoot range
27648 6C00 20 mA
20736 5100 15 mA
Rated range
1 In an overflow condition, analog outputs will behave according to the device configuration properties settings. In the
"Reaction to CPU STOP" parameter, select either: "Use substitute value" or "Keep last value". 
1148
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1149 =====
System Current output range
Decimal Hexadecimal 0 mA to 20 mA
34 22 0.0247 mA
0 0 0 mA
Rated range
Negative values Negative values are not sup­
ported
1 In an overflow condition, analog outputs will behave according to the device configuration properties settings. In the
"Reaction to CPU STOP" parameter, select either: "Use substitute value" or "Keep last value". 
A.8.7 CPU 1215C wiring diagrams
Table A-85  CPU 1215C AC/DC/Relay (6ES7215-1BG40-0XB0)
X10 
X11 
X12 
 
① 24 V DC Sensor Power Out
For additional noise immunity, connect "M" to chassis ground even if not using sensor supply.
② For sinking inputs, connect "-" to "M" (shown). 
For sourcing inputs, connect "+" to "M".
Note 1: X11 connectors must be gold. See Appendix C, Spare Parts for article number.
Note 2: Either the L1 or N (L2) terminal can be connected to a voltage source up to 240 V AC. The N
terminal can be considered L2 and is not required to be grounded. No polarization is required for L1
and N (L2) terminals.
Note 3: See Device Configuration (Page 121) for information about the Ethernet port of the CPU.
1149
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1150 =====
Table A-86  Connector pin locations for CPU 1215C AC/DC/Relay (6ES7215-1BG40-0XB0)
Pin X10 X11 (gold) X12
1 L1 /120-240 V AC 2 M 1L
2 N / 120 - 240 V AC AQ 0 DQ a.0
3 Functional Earth AQ 1 DQ a.1
4 L+ / 24 V DC Sensor Out 3M DQ a.2
5 M / 24 V DC Sensor Out AI 0 DQ a.3
6 1M AI 1 DQ a.4
7 DI a.0 -- 2L
8 DI a.1 -- DQ a.5
9 DI a.2 -- DQ a.6
10 DI a.3 -- DQ a.7
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- --
15 DI b.0 -- --
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
1150
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1151 =====
Table A-87  CPU 1215C DC/DC/Relay (6ES7215-1HG40-0XB0)
X10 
X11 
X12 
 
① 24 V DC Sensor Power Out
For additional noise immunity, connect "M" to chassis ground even if not using sensor supply.
② For sinking inputs, connect "-" to "M" (shown). For sourcing inputs, connect "+" to "M".
Note 1: X11 connectors must be gold. See Appendix C, Spare Parts for article number.
Note 2: See Device Configuration (Page 121) for information about the Ethernet port of the CPU.
Table A-88  Connector pin locations for CPU 1215C DC/DC/Relay (6ES7215-1HG40-0XB0)
Pin X10 X11 (gold) X12
1 L+ / 24 V DC 2 M 1L
2 M / 24 V DC AQ 0 DQ a.0
3 Functional Earth AQ 1 DQ a.1
4 L+ / 24 V DC Sensor Out 3M DQ a.2
5 M / 24 V DC Sensor Out AI 0 DQ a.3
6 1M AI 1 DQ a.4
7 DI a.0 -- 2L
8 DI a.1 -- DQ a.5
9 DI a.2 -- DQ a.6
10 DI a.3 -- DQ a.7
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- --
15 DI b.0 -- --
1151
Technical specifications
A.8 CPU 1215C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1152 =====
Pin X10 X11 (gold) X12
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
Table A-89  CPU 1215C DC/DC/DC (6ES7215-1AG40-0XB0)
X10 
X11 
X12 
 
① 24 V DC Sensor Power Out
For additional noise immunity, connect "M" to chassis ground even if not using sensor supply.
② For sinking inputs, connect "-" to "M" (shown). For sourcing inputs, connect "+" to "M".
Note 1: X11 connectors must be gold. See Appendix C, Spare Parts for article number.
Note 2: See Device Configuration (Page 121) for information about the Ethernet port of the CPU.
Table A-90  Connector pin locations for CPU 1215C DC/DC/DC (6ES7215-1AG40-0XB0)
Pin X10 X11 (gold) X12
1 L1 / 24 V DC 2 M 4L+
2 M / 24 V DC AQ 0 4M
3 Functional Earth AQ 1 DQ a.0
4 L+ / 24 V DC Sensor Out 3M DQ a.1
5 M / 24 V DC Sensor Out AI 0 DQ a.2
6 1M AI 1 DQ a.3
7 DI a.0 -- DQ a.4
8 DI a.1 -- DQ a.5
1152
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.8 CPU 1215C

===== PDF PAGE 1153 =====
Pin X10 X11 (gold) X12
9 DI a.2 -- DQ a.6
10 DI a.3 -- DQ a.7
11 DI a.4 -- DQ b.0
12 DI a.5 -- DQ b.1
13 DI a.6 -- --
14 DI a.7 -- --
15 DI b.0 -- --
16 DI b.1 -- --
17 DI b.2 -- --
18 DI b.3 -- --
19 DI b.4 -- --
20 DI b.5 -- --
NOTE
Unused analog inputs should be shorted.
A.9 CPU 1217C
A.9.1 General specifications and features
Table A-91  General
Technical data CPU 1217C DC/DC/DC
Article number 6ES7217-1AG40-0XB0
Dimensions W x H x D (mm) 150 x 100 x 75
Shipping weight 530 grams
Power dissipation 12 W
Electrical current available (SM and CM
bus)
1600 mA max. (5 V DC)
Electrical current available (24 V DC) 400 mA max. (sensor power)
Digital input current consumption (24 V
DC)
4 mA/input used
1153
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1154 =====
Table A-92  CPU features
Technical data Description
Work 250 Kbytes
Load 4 Mbytes, internal, expandable up to SD card size
User memory
(Refer to "General
technical specifica­
tions (Page 1090)",
Internal CPU
memory retention".)
Retentive 14 Kbytes
Onboard digital I/O 14 inputs/ 10 outputs
Onboard analog I/O 2 inputs/ 2 outputs
Process image size 1024 bytes of inputs (I) / 1024 bytes of outputs (Q)
Bit memory (M) 8192 bytes
Temporary (local) memory • 16 Kbytes for startup and program cycle (including associated FBs and FCs)
• 6 Kbytes for each of the other interrupt priority levels (including FBs and FCs)
Signal modules expansion 8 SMs max.
SB, CB, BB expansion 1 max.
Communication module expansion 3 CMs max.
High-speed counters Up to 6 configured to use any built-in or SB inputs (refer to CPU 1217C Digital
input (DI) H/W configuration table) (Page 1159)
• 1 MHz (Ib.2 to Ib.5)
• 100/180 kHz (Ia.0 to Ia.5)
• 30/120 kHz (Ia.6 to Ib.1)
Pulse outputs Up to 4 configured to use any built-in or SB outputs (refer to CPU 1217C Digital
output (DQ) H/W configuration table) (Page 1159)
• 1 MHz (Qa.0 to Qa.3)
• 100 kHz (Qa.4 to Qb.1)
Pulse catch inputs 14
Time delay interrupts 4 total with 1 ms resolution
Cyclic interrupts 4 total with 1 ms resolution
Edge interrupts 12 rising and 12 falling (16 and 16 with optional signal board)
Memory card SIMATIC memory card (optional)
Real time clock accuracy +/- 60 seconds/month
Real time clock retention time 20 days typ./12 days min. at 40 °C (maintenance-free Super Capacitor)
1 The slower speed is applicable when the HSC is configured for quadrature mode of operation.
Table A-93  Performance
Execution speedType of instruction
Direct addressing (I, Q and M) DB accesses
Boolean 0.08 μs/instruction
Move_Bool 0.3 μs/instruction 1.17 μs/instruction
Move_Word 0.137 μs/instruction 1.0 μs/instruction
Move
Move_Real 0.72 μs/instruction 1.0 μs/instruction
Real Math Add Real 1.48 μs/instruction 1.78 μs/instruction
1154
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1155 =====
NOTE
Many variables affect measured times. The above performance times are for the fastest
instructions in this category and error-free programs.
A.9.2 Timers, counters and code blocks supported by CPU 1217C
Table A-94  Blocks, timers and counters supported by CPU 1217C
Element Description
Type OB, FB, FC, DB
Size OB, FB, FC: 64 Kbytes
DB: up to the size of work memory 
Address range for FBs, FCs, and
DBs
FB and FC: 1 to 65535 (such as FB 1 to FB 65535)
DB: 1 to 59999
Nesting depth 16 from the program cycle or startup OB
6 from any interrupt event OB1 
Blocks
Monitoring Status of 2 code blocks can be monitored simultaneously 
Program cycle Multiple 
Startup Multiple
Time-delay interrupts 4 (1 per event)
Cyclic interrupts 4 (1 per event)
Hardware interrupts 50 (1 per event)
Time error interrupts 1
Diagnostic error interrupts 1
Pull or plug of modules 1
Rack or station failure 1
Time of day Multiple
Status 1
Update 1
Profile 1
MC-Interpolator 1
MC-Servo 1
MC-PreServo 1
OBs
MC-PostServo 1
Type IEC 
Quantity Limited only by memory size 
Timers 
Storage Structure in DB, 16 bytes per timer
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
1155
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1156 =====
Element Description
Type IEC 
Quantity Limited only by memory size 
Counters
Storage Structure in DB, size dependent upon count type 
• SInt, USInt: 3 bytes
• Int, UInt: 6 bytes
• DInt, UDInt: 12 bytes
1 Safety programs use two nesting levels. The user program therefore has a nesting depth of four in safety programs.
A.9.3 Communications CPU 1217C
Table A-95  Communication
Technical data Description
Number of ports 2
Type Ethernet
HMI device 4
Programming device (PG) 1
Connections (Page 526) 34 reserved, 68 max.
Data rates 10/100 Mb/s
Isolation (external signal logic) Transformer isolated, 1500 V AC (type test)1
Cable type CAT5e shielded
Interfaces
Number of PROFINET interfaces 1
​Number of interfaces PROFIBUS 0
Interface
Interface hardware
Number of ports 2
Integrated switch Yes
RJ-45 (Ethernet) Yes; X1
Protocols
PROFINET IO controller Yes
PROFINET IO device Yes
SIMATIC communication Yes
Open IE communication Yes
Web server Yes
Media redundancy Yes
PROFINET IO controller
Services
PG/OP communication Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1156
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1157 =====
Technical data Description
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT No
MRP Yes as MRP client
PROFIenergy Yes. The S7-1200 CPU only supports the PROFIenergy entity (with
I-device functionality).
Prioritized startup Yes (max. 16 PROFINET devices)
Number of connectable I/O devices max. 16
Number of IO devices that you can connect for RT,
max.
16
Of which are in line, max. 16
Number of IO devices that can be activated/ deac­
tivated simultaneously, max.
8
Update times The minimum value of the update time also depends on the communica­
tion component set for PROFINET IO, on the number of IO devices, and
the quantity of configured user data. 
With RT
Send clock of 1 ms 1 ms to 512 ms
PROFINET IO device
Services
PG/OP communication Yes 
S7 routing Yes
Isochronous mode No
Open IE communication Yes
IRT, supported No
MRP, supported Yes
PROFIenergy Yes
Shared device Yes
Number of IO controllers with shared device, max. 2
SIMATIC communication
S7 communication, as server Yes
S7 communication, as client Yes
User data per job, max. See online help (S7 communication, user data size) 
Open IE communication
TCP/IP: Yes
 Data length, max. 8 KB
 Several passive connections per port, sup­
ported
Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
1157
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1158 =====
Technical data Description
ISO-on-TCP (RFC1006): Yes
 Data length, max. 8 KB
UDP: Yes
 Data length, max. 2048 bytes
DHCP No
SNMP Yes
DCP Yes
LLDP Yes
1 Ethernet port isolation is designed to limit hazard during short term network faults to hazardous voltages. It does not con­
form to safety requirements for routine AC line voltage isolation.
A.9.4 Power supply and sensor power (CPU 1217C)
Table A-96  Power supply
Technical data CPU 1217C DC/DC/DC
Voltage range 20.4 V DC to 28.8 V DC 
Line frequency --
CPU only 600 mA at 24 V DCInput current (max. load)
CPU with all
expansion
accessories
1600 mA at 24 V DC
Inrush current (max.) 12 A at 28.8 V DC
I2 t 0.5 A2 s
Isolation (input power to logic) Not isolated
Hold up time (from loss of power) 10 ms at 24 V DC
Internal fuse, not user replaceable 3 A, 250 V, slow blow
Table A-97  Sensor power
Technical data CPU 1217C DC/DC/DC
Voltage range L+ minus 4 V DC min. 
Output current rating (max.) 400 mA (short-circuit protected)
Maximum ripple noise (<10 MHz) Same as input line
Isolation (CPU logic to sensor power) Not isolated
1158
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1159 =====
A.9.5 Digital inputs and outputs
Table A-98  Digital inputs
CPU 1217C DC/DC/DCTechnical data
High speed inputs Standard inputs
Number of inputs 14: total:
10: Sink/source (IEC Type 1 sink)
4: Differential (RS422/RS485)
Type: Sink/source 
(IEC Type 1 sink)
Ia.0 to Ia.7, Ib.0 to Ib.1
Rated voltage 24 V DC at 6 mA, nominal 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max. at 8 mA, max. 30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.)
(Logic 1 Level = 15 to 26 V DC)
100/80 kHz (Ia.0 to Ia.5)
30/20 kHz (Ia.6 to Ib.1)
Type: Differential input
(RS422/RS485)
Ib.2 to Ib.5 (.2+ .2- to .5+ .5-)
Common mode voltage range -7 V to +12 V, 1 second, 3 VRMS continuous (RS422/RS485 characteristics)
Built-in termination and bias 390 Ω to 2M on Ib'-', 390 Ω to +5 V on Ib'-', (biased OFF when T/B open-circuit) 
220 Ω between Ib'+' and Ib'-'
Receiver input impedance 100 Ω including bias and termination
Differential receiver
threshold/sensitivity
+/- 0.2 V min., 60 mV typical hysteresis (RS422/RS485 characteristics)
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings: 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
ms settings: 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
HSC clock input rates (max.) Single phase: 1 MHz (Ib.2 to Ib.5)
Quadrature phase: 1 MHz (Ib.2 to Ib.5)
Differential input channel-to-channel
skew
40 ns max.
General specifications (all digital
inputs)
Number of inputs on simultaneously 5 Sink/source inputs (no adjacent points) and 4 differential inputs at 60 °C horizontal
or 50 °C vertical
14 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 300 m unshielded
50 m shielded for HSC inputs (sink/source)
50 m shielded, twisted pair for all differential inputs
1159
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1160 =====
Table A-99  CPU 1217C Digital input (DI) H/W configuration table
Input Type and rate
DIa.0 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.1 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.2 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.3 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.4 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.5 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 100 kHz max.
DIa.6 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 30 kHz max.
DIa.7 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 30 kHz max.
DIb.0 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 30 kHz max.
DIb.1 Type: 24 V, source-sink Type 1 input
High-speed counter input rate: 30 kHz max.
DIb.2+ .2- Type: RS422/RS485 differential input
High-speed counter input rate: 1 MHz max.
DIb.3+ .3- Type: RS422/RS485 differential input
High-speed counter input rate: 1 MHz max.
DIb.4+ .4- Type: RS422/RS485 differential input
High-speed counter input rate: 1 MHz max.
DIb.5+ .5- Type: RS422/RS485 differential input
High-speed counter input rate: 1 MHz max.
Table A-100  Digital outputs
Technical data CPU 1217C DC/DC/DC
Number of outputs 10 total
6: Solid state - MOSFET (sourcing)
4: Differential (RS422/RS485)
Type: Solid state - MOSFET 
(sourcing output)
Qa.4 to Qb.1
Voltage range 20.4 to 28.8 V DC
Logic 1 signal at max. current 20 V DC min.
Logic 0 signal with 10 KΩ load 0.1 V DC max.
Current (max.) 0.5 A
Lamp load 5 W
ON state resistance 0.6 Ω max.
1 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1160
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1161 =====
Technical data CPU 1217C DC/DC/DC
Leakage current per point 10 μA max.
Surge current 8 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Inductive clamp voltage L+ minus 48 V DC, 1 W dissipation
Switching delay (Qa.4 to Qb.1) 1.0 μs max., off to on
3.0 μs max., on to off
Maximum relay switching frequency --
Pulse Train Output rate
100 kHz max. (Qa.4 to Qb.1)1, 2 Hz min. 
Type: Differential output
(RS422/RS485)
Qa.0 to Qa.3 (.0+ 0- to .3+ .3-)
Common mode voltage range -7 V to +12 V, 1 second, 3 VRMS continuous (RS422/RS485 characteristics)
Transmitter differential output voltage 2 V min. at RL = 100 Ω, 1.5 V min. at RL = 54 Ω (RS422/RS485 characteristics)
Built-in termination 100 Ω between Qa'+' and Qa'-'
Driver output impedance 100 Ω including termination
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Switching delay (DQa.0 to DQa.3) 100 ns max.
Differential output channel-to-channel
skew
40 ns max.
Pulse train output rate 1 MHz (Qa.0 to Qa.3), 2 Hz min.
General specifications
(all digital outputs)
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load
control
Yes (Qa.4 to Qb.1 only; with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously 3 Solid state - MOSFET (sourcing) outputs (no adjacent points) and 4 differential out­
puts at 60 °C horizontal or 50 °C vertical
10 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 150 m unshielded
1 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1161
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1162 =====
Table A-101  CPU 1217C Digital output (DQ) H/W configuration table
Output Type and rate
DQa.0+ .0- Type: RS422/RS485 differential output
Pulse train output rate: 1 MHz max., 2 Hz min.
DQa.1+ .1- Type: RS422/RS485 differential output
Pulse train output rate: 1 MHz max., 2 Hz min.
DQa.2+ .2- Type: RS422/RS485 differential output
Pulse train output rate: 1 MHz max., 2 Hz min.
DQa.3+ .3- Type: RS422/RS485 differential output
Pulse train output rate: 1 MHz max., 2 Hz min.
DQa.4 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
DQa.5 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
DQa.6 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
DQa.7 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
DQb.0 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
DQb.1 Type: 24 V Sourcing output
Pulse train output rate: 100 kHz max., 2 Hz min.
A.9.6 Analog inputs and outputs
A.9.6.1 Analog input specifications
Table A-102  Analog inputs
Technical data Description
Number of inputs 2
Type Voltage (single-ended)
Full-scale range 0 to 10 V
Full-scale range (data word) 0 to 27648 
Overshoot range 10.001 to 11.759 V
Overshoot range (data word) 27649 to 32511
Overflow range 11.760 to 11.852 V
Overflow range (data word) 32512 to 32767 
Resolution 10 bits
Maximum withstand voltage 35 V DC
Smoothing None, Weak, Medium, or Strong 
See the table for Step response (ms) for the analog inputs of the CPU (Page
1163). 
Noise rejection 10, 50, or 60 Hz
Impedance ≥100 KΩ
1162
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1163 =====
Technical data Description
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Cable length (meters) 100 m, shielded twisted pair
A.9.6.2 Step response of built-in analog inputs of the CPU
Table A-103  Step Response (ms), 0 V to 10 V measured at 95%
Rejection frequency (Integration time)Smoothing selection (sample averaging)
60 Hz 50 Hz 10 Hz
None (1 cycle): No averaging 50 ms 50 ms 100 ms
Weak (4 cycles): 4 samples 60ms 70 ms 200 ms
Medium (16 cycles): 16 samples 200 ms 240 ms 1150 ms
Strong (32 cycles): 32 samples 400 ms 480 ms 2300 ms
Sample time 4.17 ms 5 ms 25 ms
A.9.6.3 Sample time for the built-in analog ports of the CPU
Table A-104  Sample time for built-in analog inputs of the CPU
Rejection frequency (Integration time selection) Sample time
60 Hz (16.6 ms) 4.17 ms
50 Hz (20 ms) 5 ms
10 Hz (100 ms) 25 ms
A.9.6.4 Measurement ranges of the analog inputs for voltage (CPUs)
Table A-105  Analog input representation for voltage (CPUs) 
System Voltage Measuring Range
Decimal Hexadecimal 0 to 10 V 
32767 7FFF 11.852 V
32512 7F00 
Overflow
32511 7EFF 11.759 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
34 22 12 mV
0 0 0 V
Rated range
Negative values Negative values are not suppor­
ted
1163
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1164 =====
A.9.6.5 Analog output specifications
Table A-106  Analog outputs
Technical data Description
Number of outputs 2
Type Current
Full-scale range 0 to 20 mA
Full-scale range (data word) 0 to 27648 
Overshoot range 20.01 to 23.52 mA
Overshoot range (data word) 27649 to 32511
Overflow range see footnote 1
Overflow range data word 32512 to 32767 
Resolution 10 bits
Output drive impedance ≤500 Ω max.
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) 3.0% / 3.5% of full-scale
Settling time 2 ms
Cable length (meters) 100 m, shielded twisted pair
1 In an overflow condition, analog outputs will behave according to the device configuration properties settings. In the
"Reaction to CPU STOP" parameter, select either: "Use substitute value" or "Keep last value".
Table A-107  Analog output representation for current (CPU 1215C and CPU 1217C)
System Current output range
Decimal Hexadecimal 0 mA to 20 mA
32767 7FFF See note 1
32512 7F00 See note 1
Overflow 
32511 7EFF 23.52 mA
27649 6C01 
Overshoot range
27648 6C00 20 mA
20736 5100 15 mA
34 22 0.0247 mA
0 0 0 mA
Rated range
Negative values Negative values are not sup­
ported
1 In an overflow condition, analog outputs will behave according to the device configuration properties settings. In the
"Reaction to CPU STOP" parameter, select either: "Use substitute value" or "Keep last value". 
1164
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1165 =====
A.9.7 CPU 1217C wiring diagrams
Table A-108  CPU 1217C DC/DC/DC (6ES7217-1AG40-0XB0)
 


① 24 V DC Sensor Power Out
For additional noise immunity, connect "M" to chassis ground even if not using sensor supply.
② For sinking inputs, connect "-" to "M" (shown). For sourcing inputs, connect "+" to "M".
③ See CPU 1217C Differential input (DI) detail and application example (Page 1167).
④ See CPU 1217C Differential output (DQ) detail and application example (Page 1168).
Note 1: X12 connectors must be gold. See Appendix C, Spare Parts (Page 1277) for article number.
Note 2: See Device configuration (Page 121) for information about the Ethernet port of the CPU.
Table A-109  Connector pin locations for CPU 1217C DC/DC/DC (6ES7217-1AG40-0XB0) 
Pin X10 X11 X12 (gold) X13
1 L+ / 24 V DC 2M 3M 5M
2 M / 24 V DC 2M AQ 0 5M
3 Functional Earth DI b.2+ AQ 1 DQ a.0+
4 L+ / 24 V DC Sensor Out DI b.2- 4M DQ a.0-
5 M / 24 V DC Sensor Out DI b.3+ AI 0 DQ a.1+
6 1M DI b.3- AI 1 DQ a.1-
7 DI a.0 DI b.4+ -- DQ a.2+
8 DI a.1 DI b.4- -- DQ a.2-
9 DI a.2 DI b.5+ -- DQ a.3+
10 DI a.3 DI b.5- -- DQ a.3-
11 DI a.4 -- -- 6L+
1165
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1166 =====
Pin X10 X11 X12 (gold) X13
12 DI a.5 -- -- 6M
13 DI a.6 -- -- DQ a.4
14 DI a.7 -- -- DQ a.5
15 DI b.0 -- -- DQ a.6
16 DI b.1 -- -- DQ a.7
17 -- -- -- DQ b.0
18 -- -- -- DQ b.1
NOTE
Unused analog inputs should be shorted.
1166
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1167 =====
A.9.8 CPU 1217C Differential Input (DI) detail and application example
&38 
,QWHUQDO&LUFXLW 
&38',LQWHUQDO9 
SRZHUVXSSO\ 
)XQFWLRQDOLVRODWLRQWR 
LQWHUQDOORJLFRI&38 
2SWR 
VLJQDO 
LVRODWLRQ 
&38 
56 
'LIIHUHQWLDO 
5HFHLYHU 
)LHOG([WHUQDO'ULYHU 
([DPSOH(QFRGHU (QFRGHU
V'LIIHUHQWLDO 
'ULYHU,&*1' 
(QFRGHU 
93RZHU6XSSO\ 
(QFRGHU
V 
56 
'LIIHUHQWLDO'ULYHU 
)LHOG&DEOH 
6KLHOGHG7ZLVWHG3DLU 
&KDVVLV*1' 
(DUWK 
&KDVVLV*1' 
(DUWK 
7; 
',LVR*1' 
7; 
0 
56',))(5(17,$/,13876 
',E[ ',E[([DPSOHVKRZQ 
 
5; 5; 
 
',LVR*1' ',LVR*1' 
',LVR9 
 
Notes 
• Each differential DI is biased "OFF" when terminal block screws are open-circuit.
• Built-in DI Termination and Bias = 100 Ω equivalent impedance.
• Built-in DI Termination and Bias resistors limit the continuous common mode voltage range. See electrical
specifications for detail. 
1167
Technical specifications
A.9 CPU 1217C
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1168 =====
A.9.9 CPU 1217C Differential Output (DQ) detail and application example
&38 
,QWHUQDO'4&LUFXLW 
&38'4LQWHUQDO 
9SRZHUVXSSO\ 
)XQFWLRQDOLVRODWLRQWR 
LQWHUQDOORJLFRI&38 
2SWR 
VLJQDO 
LVRODWLRQ 
&38 
56 
'LIIHUHQWLDO'ULYHU 
)LHOG([WHUQDO 
5HFHLYHU 
([DPSOH0RWRU'ULYH 
0RWRU'ULYH
V 
'LIIHUHQWLDO5HFHLYHU 
,&*1' 0RWRU'ULYH 
93RZHU6XSSO\ 
0RWRU'ULYH
V 
5656 
'LIIHUHQWLDO5HFHLYHU 
)LHOG&DEOH 
6KLHOGHG7ZLVWHG3DLU 
&KDVVLV*1' 
(DUWK 
&KDVVLV*1' 
(DUWK 
'4LVR*1' 
([DPSOHVKRZQ 
'4D\ 
'4LVR*1' 
'4LVR9 
5; 5; 
'4D\ 
7; 
 
'4LVR9 
56',))(5(17,$/2873876 
7; 
Note 
 • Built-in DQ Termination resistor limits the continuous common mode voltage range. See electrical specifica­
tions for detail.
1168
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.9 CPU 1217C

===== PDF PAGE 1169 =====
A.10 Digital signal modules (SMs)
A.10.1 SM 1221 digital input specifications
Table A-110  General specifications
Model SM 1221 DI 8 x 24 V DC SM 1221 DI 16 x 24 V DC
Article number 6ES7221-1BF32-0XB0 6ES7221-1BH32-0XB0
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 170 grams 210 grams
Power dissipation 1.5 W 2.5 W
Current consumption (SM Bus) 105 mA 130 mA
Current consumption (24 V DC) 4 mA / input used
Table A-111  Digital inputs
Model SM 1221 DI 8 x 24 V DC SM 1221 DI 16 x 24 V DC
Number of inputs 8 16
Type Sink/Source (IEC Type 1 sink)
Rated voltage 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 2 4
Filter times 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, and 12.8 ms
(selectable in groups of 4)
0.2, 0.4, 0.8, 1.6, 3.2, 6.4, and 12.8 ms
(selectable in groups of 4)
Number of inputs on simultaneously 8 16
Cable length (meters) 500 m shielded, 300 unshielded
1169
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1170 =====
Table A-112  Wiring diagrams for the digital input SMs
SM 1221 DI 8 x 24 V DC (6ES7221-1BF32-0XB0) SM 1221 DI 16 x 24 V DC (6ES7221-1BH32-0XB0)


X10
X11
X10
X11
X12
X13
① For sinking inputs, connect "-" to "M" (shown). For sourcing inputs, connect "+" to "M".
Table A-113  Connector pin locations for SM 1221 DI 8 x 24 V DC (6ES7221-1BF32-0XB0)
Pin X10 X11
1 Functional Earth No connection
2 No connection No connection
3 1M 2M
4 DI a.0 DI a.4
5 DI a.1 DI a.5
6 DI a.2 DI a.6
7 DI a.3 DI a.7
1170
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1171 =====
Table A-114  Connector pin locations for SM 1221 DI 16 x 24 V DC (6ES7221-1BH32-0XB0)
Pin X10 X11 X12 X13
1 No connection Functional Earth No connection No connection
2 No connection No connection No connection No connection
3 1M 2M 3 M 4 M
4 DI a.0 DI a.4 DI b.0 DI b.4
5 DI a.1 DI a.5 DI b.1 DI b.5
6 DI a.2 DI a.6 DI b.2 DI b.6
7 DI a.3 DI a.7 DI b.3 DI b.7
A.10.2 SM 1222 8-point digital output specifications
Table A-115  General specifications 
Model SM 1222 DQ 8 x Relay SM 1222 DQ 8 Relay Changeover SM 1222 DQ 8 x 24 V DC
Article number 6ES7222-1HF32-0XB0 6ES7222-1XF32-0XB0 6ES7222-1BF32-0XB0
Dimensions W x H x D (mm) 45 x 100 x 75 70 x 100 x 75 45 x 100 x 75
Weight 190 grams 310 grams 180 grams
Power dissipation 4.5 W 5 W 1.5 W
Current consumption (SM Bus) 120 mA 140 mA 120 mA
Current consumption (24 V DC) 11 mA / Relay coil used 16.7 mA/Relay coil used 50 mA
Table A-116  Digital outputs
Model SM 1222 DQ 8 x Relay SM 1222 DQ 8 Relay Changeover SM 1222 DQ 8 x 24 V DC
Number of outputs 8 8 8
Type Relay, mechanical Relay change over contact Solid state - MOSFET
(sourcing)
Voltage range 5 to 30 V DC or
5 to 250 V AC
5 to 30 V DC or
5 to 250 V AC
20.4 to 28.8 V DC
Logic 1 signal at max. current -- -- 20 V DC min.
Logic 0 signal with 10K Ω load -- -- 0.1 V DC max
Current (max.) 2.0 A 2.0 A 0.5 A
Lamp load 30 W DC/200 W AC 30 W DC/200 W AC 5 W
ON state contact resistance 0.2 Ω max. when new 0.2 Ω max. when new 0.6 Ω max.
Leakage current per point -- -- 10 μA max.
Surge current 7 A with contacts closed 7 A with contacts closed 8 A for 100 ms max.
Overload protection No No No
Isolation (field side to logic) 1500 V AC (coil to con­
tact)
None (coil to logic)
1500 V AC (coil to contact) 707 V DC (type test)
Isolation groups 2 8 1
Current per common (max.) 10 A 2 A 4 A
Inductive clamp voltage -- -- L+ minus 48 V, 1 W dissip­
ation
1171
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1172 =====
Model SM 1222 DQ 8 x Relay SM 1222 DQ 8 Relay Changeover SM 1222 DQ 8 x 24 V DC
Switching delay 10 ms max. 10 ms max. 50 μs max. off to on
200 μs max. on to off
Maximum relay switching fre­
quency
1 Hz 1 Hz --
Lifetime mechanical (no load) 10,000,000 open/close
cycles
10,000,000 open/close cycles --
Lifetime contacts at rated load
(N.O. contact)
100,000 open/close
cycles
100,000 open/close cycles --
Behavior on RUN to STOP Last value or substitute
value (default value 0)
Last value or substitute value
(default value 0)
Last value or substitute
value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant
load control
Yes (with same common)
Parallel outputs for increased
load
No
Number of outputs on simultan­
eously
8 • 4 (no adjacent points) at 60 °C
horizontal or 50 °C vertical
• 8 at 55 °C horizontal or 45 °C ver­
tical
8
Cable length (meters) 500 m shielded,
150 m unshielded
500 m shielded,
150 m unshielded
500 m shielded,
150 m unshielded
A.10.3 SM 1222 16-point digital output specifications
Table A-117  General specifications
Model SM 1222 DQ 16 x Relay SM 1222 DQ 16 x 24 V DC SM 1222 DQ 16 x 24 V DC
sinking
Article number 6ES7222-1HH32-0XB0 6ES7222-1BH32-0XB0 6ES7222-1BH32-1XB0
Dimensions W x H x D (mm) 45 x 100 x 75 45 x 100 x 75 45 x 100 x 75
Weight 260 grams 220 grams 220 grams
Power dissipation 8.5 W 2.5 W 2.5 W
Current consumption (SM Bus) 135 mA 140 mA 140 mA
Current consumption (24 V DC) 11 mA / Relay coil used 100 mA 40 mA
Table A-118  Digital outputs
Model SM 1222 DQ 16 x Relay SM 1222 DQ 16 x 24 V DC SM 1222 DQ 16 x 24 V DC
sinking
Number of outputs 16 16 16
Type Relay, mechanical Solid state - MOSFET
(sourcing)
Solid state - MOSFET (sink­
ing)
Voltage range 5 to 30 V DC or 5 to 250 V
AC
20.4 to 28.8 V DC 20.4 to 28.8 V DC
Logic 1 signal at max. current - 20 V DC min. 0.5 V DC
Logic 0 signal with 10K Ω load - 0.1 V DC max. 24 V (typical) minus 0.75 V
DC
1172
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1173 =====
Model SM 1222 DQ 16 x Relay SM 1222 DQ 16 x 24 V DC SM 1222 DQ 16 x 24 V DC
sinking
Current (max.) 2.0 A 0.5 A 0.5 A
Lamp load 30 W DC/200 W AC 5 W 5 W
ON state contact resistance 0.2 Ω max. when new 0.6 Ω max. 0.5 Ω max.
Leakage current per point -- 10 μA max. 75 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max. 8 A for 100 ms max.
Overload protection No Yes, current limit protected
range
1 A to 3.5 A
Isolation (field side to logic) 1500 V AC (coil to contact)
None (coil to logic)
707 V DC (type test) 707 V DC (type test)
Isolation groups 4 1 1
Current per common (max.) 10 A 8 A Current limit protected
Inductive clamp voltage - L+ minus 48 V, 1 W dissip­
ation
45 V
Switching delay 10 ms max. 50 μs max. off to on
200 μs max. on to off
20 μs max. off to on
350 μs max. on to off
Maximum relay switching frequency 1 Hz - -
Lifetime mechanical (no load) 10,000,000 open/close
cycles
- -
Lifetime contacts at rated load (N.O.
contact)
100,000 open/close cycles - -
Behavior on RUN to STOP Last value or substitute value
(default value 0)
Last value or substitute
value (default value 0)
Last value or substitute
value (default value 0)
Control of a digital input Yes Yes Yes (sourcing input)
Parallel outputs for redundant load
control
Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously • 8 (no adjacent points) at
60 °C horizontal or 50 °C
vertical
• 16 at 55 °C horizontal or
45 °C vertical
16 16
Cable length (meters) 500 m shielded, 150 m unshielded 
1173
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1174 =====
Table A-119  Wiring diagrams for the 8-point digital output SMs 
SM 1222 DQ 8 x Relay
(6ES7222-1HF32-0XB0)
SM 1222 DQ 8 x 24 V DC 
(6ES7222-1BF32-0XB0)
X10
X11
X10
X11
Table A-120  Connector pin locations for SM 1222 DQ 8 x Relay (6ES7222-1HF32-0XB0)
Pin X10 X11
1 L+ / 24 V DC No connection
2 M / 24 V DC 2L
3 Functional Earth DQ a.3
4 1L DQ a.4
5 DQ a.0 DQ a.5
6 DQ a.1 DQ a.6
7 DQ a.2 DQ a.7
Table A-121  Connector pin locations for SM 1222 DQ 8 x 24 V DC (6ES7222-1BF32-0XB0)
Pin X10 X11
1 L+ / 24 V DC No connection
2 M / 24 V DC No connection
3 Functional Earth No connection
4 DQ a.0 DQ a.4
5 DQ a.1 DQ a.5
6 DQ a.2 DQ a.6
7 DQ a.2 DQ a.7
1174
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1175 =====
Table A-122  Wiring diagram for the 8-point digital output relay changeover SM
SM 1222 DQ 8 x Relay Changeover (6ES7222-1XF32-0XB0)
X10
X11
X12
X13
)RUPFRQWURO 
FLUFXLWU\ 
&RPPRQ 
)RUPFRQWURO 
FLUFXLWU\ 
&RPPRQ 
&RPPRQ 
)RUPFRQWURO 
FLUFXLWU\ 
/ 
/ 
'4D; 
'4D 
'4D; 
'4D 12 
1& 
12 
1& 
12 
1& 
/ 
'4D 
'4D; 
&RLO 
&RLO 
&RLO 
A changeover relay output controls two circuits using a common terminal: one normally
closed contact, and one normally open contact. Using output "0" as an example, when the
output point is OFF, the common (0L) is connected to the normally closed contact (.0X) and
disconnected from the normally open contact (.0). When the output point is ON, the
common (0L) is disconnected from the normally closed contact (.0X) and connected to the
normally open contact (.0).
Table A-123  Connector pin locations for SM 1222 DQ 8 x Relay Changeover (6ES7222-1XF32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 No connection No connection No connection No connection
4 No connection No connection No connection No connection
5 0L 2L 4L 6L
6 DQ a.0X DQ a.2X DQ a.4X DQ a.6X
7 DQ a.0 DQ a.2 DQ a.4 DQ a.6
8 No connection No connection No connection No connection
9 1L 3L 5L 7L
10 DQ a.1X DQ a.3X DQ a.5X DQ a.7X
11 DQ a.1 DQ a.3 DQ a.5 DQ a.7
1175
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1176 =====
Table A-124  Wiring diagrams for the 16-point digital output SMs
SM 1222 DQ 16 x Relay
(6ES7222-1HH32-0XB0)
SM 1222 DQ 16 x 24 V DC
(6ES7222-1BH32-0XB0)
X10
X11
X12
X13
X10
X11
X12
X13
Table A-125  Connector pin locations for SM 1222 DQ 16 x Relay (6ES7222-1HH32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection 4L
2 M / 24 V DC No connection No connection DQ b.2
3 1L 2L No connection DQ b.3
4 DQ a.0 DQ a.4 No connection DQ b.4
5 DQ a.1 DQ a.5 3L DQ b.5
6 DQ a.2 DQ a.6 DQ b.0 DQ b.6
7 DQ a.3 DQ a.7 DQ b.1 DQ b.7
Table A-126  Connector pin locations for SM 1222 DQ 16 x 24 V DC (6ES7222-1BH32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 No connection No connection No connection No connection
4 DQ a.0 DQ a.4 DQ b.0 DQ b.4
5 DQ a.1 DQ a.5 DQ b.1 DQ b.5
6 DQ a.2 DQ a.6 DQ b.2 DQ b.6
7 DQ a.3 DQ a.7 DQ b.3 DQ b.7
1176
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1177 =====
Table A-127  Wiring diagram for the 16-point digital output 24 V DC sinking SM
SM 1222 DQ 16 x 24 V DC sinking (6ES7222-1BH32-1XB0) 
Table A-128  Connector pin locations for SM 1222 DQ 16 x 24 V DC sinking (6ES7222-1BH32-1XB0) 
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 No connection No connection No connection No connection
4 DQ a.0 DQ a.4 DQ b.0 DQ b.4
5 DQ a.1 DQ a.5 DQ b.1 DQ b.5
6 DQ a.2 DQ a.6 DQ b.2 DQ b.6
7 DQ a.3 DQ a.7 DQ b.3 DQ b.7
A.10.4 SM 1223 digital input/output V DC specifications
Table A-129  General specifications
Model SM 1223 
DI 8 x 24 V DC, 
DQ 8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223 
DI 8 x 24 V DC, 
DQ 8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Article number 6ES7223-1PH32-0­
XB0 
6ES7223-1PL32-0­
XB0 
6ES7223-1BH32-0­
XB0
6ES7223-1BL32-0­
XB0 
6ES7223-1BL32-1­
XB0
Dimensions W x H x D
(mm)
45 x 100 x 75 70 x 100 x 75 45 x 100 x 75 70 x 100 x 75
Weight 230 grams 350 grams 210 grams 310 grams 
1177
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1178 =====
Model SM 1223 
DI 8 x 24 V DC, 
DQ 8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223 
DI 8 x 24 V DC, 
DQ 8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Power dissipation 5.5 W 10 W 2.5 W 4.5 W
Current consumption
(SM Bus)
145 mA 180 mA 145 mA 185 mA
Current consumption
(24 V DC)
4 mA / Input used
11 mA / Relay coil used
150 mA 200 mA 40 mA
Table A-130  Digital inputs
Model SM 1223 
DI 8 x 24 V DC, DQ
8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223
DI 8 x 24 V DC, DQ
8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Number of inputs 8 16 8 16
Type Sink/Source
(IEC Type 1 sink)
Rated voltage 24 V DC at 4 mA, nominal
Continuous permissible
voltage
30 V DC, max. at 6 mA, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15  V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
Isolation (field side to
logic)
707 V DC (type test)
Isolation groups 2
Filter times 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, and 12.8 ms, selectable in groups of 4
Number of inputs on
simultaneously
8 • 8 (no adjacent
points) at 60 °C
horizontal or
50 °C vertical
• 16 at 55 °C
horizontal or
45 °C vertical
8 16
Cable length (meters) 500 m shielded,
300 m unshielded
Table A-131  Digital outputs
Model SM 1223 
DI 8 x 24 V DC,
DQ 8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223 
DI 8 x 24 V DC,
DQ 8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Number of outputs 8 16 8 16 16
Type Relay, mechanical Solid state - MOSFET (sourcing) Solid state -
MOSFET (sinking)
Voltage range 5 to 30 V DC or 5 to 250 V AC 20.4 to 28.8 V DC
Logic 1 signal at max.
current
-- 20 V DC, min. 0.5 V DC
1178
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1179 =====
Model SM 1223 
DI 8 x 24 V DC,
DQ 8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223 
DI 8 x 24 V DC,
DQ 8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Logic 0 signal with 10
KΩ load
-- 0.1 V DC, max.
24 V (typical)
minus 0.75 V DC
Current (max.) 2.0 A 0.5 A
Lamp load 30 W DC / 200 W AC 5 W
ON state contact resist­
ance
0.2 Ω max. when new 0.6 Ω max. 0.5 Ω max
Leakage current per
point
-- 10 μA max. 75 μA max.
Surge current 7 A with contacts closed 8 A for 100 ms max. Current limit pro­
tected
Overload protection No Yes, Current limit
protected range 
1 A to 3.5 A
Isolation (field side to
logic)
1500 V AC (coil to contact)
None (coil to logic)
707 V DC (type test)
Isolation groups 2 4 1
Current per common 10A 8 A 4 A 8 A
Inductive clamp voltage -- L+ minus 48 V,
1 W dissipation
45 V
Switching delay 10 ms max.
50 μs max. off to on
200 μs max. on to off
20 μs max. off to
on
350 μs max. on to
off
Maximum relay switch­
ing frequency
1 Hz --
Lifetime mechanical
(no load)
10,000,000 open/close cycles --
Lifetime contacts at
rated load (N.O. con­
tact)
100,000 open/close cycles --
Behavior on RUN to
STOP
Last value or substitute value (default value 0)
Control of a digital
input
Yes Yes (sourcing
input)
Parallel outputs for
redundant load control
Yes (with same common)
1179
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1180 =====
Model SM 1223 
DI 8 x 24 V DC,
DQ 8 x Relay
SM 1223 
DI 16 x 24 V DC,
DQ 16 x Relay
SM 1223 
DI 8 x 24 V DC,
DQ 8 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
SM 1223 
DI 16 x 24 V DC,
DQ 16 x 24 V DC
sinking
Parallel outputs for
increased load
No
Number of outputs on
simultaneously
8 • 8 (no adjacent
points) at 60 °C
horizontal or
50 °C vertical
• 16 at 55 °C hori­
zontal or 45 °C
vertical
8 16
Cable length (meters) 500 m shielded,
150 m unshielded
Table A-132  Wiring diagrams for the digital input V DC/output relay SMs
SM 1223 DI 8 x 24 V DC, DQ 8 x Relay
(6ES7223-1PH32-0XB0)
SM 1223 DI 16 x 24 V DC, DQ 16 x Relay
(6ES7223-1PL32-0XB0)
Notes
X12

X10
X11
X13

X10
X11
X12
X13
① For sinking
inputs, connect "-" to
"M" (shown). 
For sourcing inputs,
connect "+" to "M".
1180
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1181 =====
Table A-133  Connector Pin Locations for SM 1223 DI 8 x 24 V DC, DQ 8 x Relay (6ES7223-1PH32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 1M 2M 1L 2L
4 DI a.0 DI a.4 DQ a.0 DQ a.4
5 DI a.1 DI a.5 DQ a.1 DQ a.5
6 DI a.2 DI a.6 DQ a.2 DQ a.6
7 DI a.3 DI a.7 DQ a.3 DQ a.7
Table A-134  Connector Pin Locations for SM 1223 DI 16 x 24 V DC, DQ 16 x Relay
(6ES7223-1PL32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth 1L 3L
2 M / 24 V DC No connection DQ a.0 DQ b.0
3 1M 2M DQ a.1 DQ b.1
4 DI a.0 DI b.0 DQ a.2 DQ b.2
5 DI a.1 DI b.1 DQ a.3 DQ b.3
6 DI a.2 DI b.2 No connection No connection
7 DI a.3 DI b.3 2L 4L
8 DI a.4 DI b.4 DQ a.4 DQ b.4
9 DI a.5 DI b.5 DQ a.5 DQ b.5
10 DI a.6 DI b.6 DQ a.6 DQ b.6
11 DI a.7 DI b.7 DQ a.7 DQ b.7
1181
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1182 =====
Table A-135  Wiring diagrams for the digital input V DC/output SMs
SM 1223 DI 8 x 24 V DC, DQ 8 x 24 V DC 
(6ES7223-1BH32-0XB0)
SM 1223 DI 16 x 24 V DC, DQ 16 x 24 V DC 
(6ES7223-1BL32-0XB0) 
Notes
X12
X13

X10
X11
X10 
X10 
X12 

X13 
① For sinking
inputs, connect "-" to
"M" (shown). 
For sourcing inputs,
connect "+" to "M".
Table A-136  Connector Pin Locations for SM 1223 DI 8 x 24 V DC, DQ 8 x 24 V DC
(6ES7223-1BH32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 1M 2M No connection No connection
4 DI a.0 DI a.4 DQ a.0 DQ a.4
5 DI a.1 DI a.5 DQ a.1 DQ a.5
6 DI a.2 DI a.6 DQ a.2 DQ a.6
7 DI a.3 DI a.7 DQ a.3 DQ a.7
Table A-137  Connector Pin Locations for SM 1223 DI 16 x 24 V DC, DQ 16 x 24 V DC
(6ES7223-1BL32-0XB0) 
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 1M 2M No connection No connection
4 DI a.0 DI b.0 DQ a.0 DQ b.0
5 DI a.1 DI b.1 DQ a.1 DQ b.1
6 DI a.2 DI b.2 DQ a.2 DQ b.2
7 DI a.3 DI b.3 DQ a.3 DQ b.3
8 DI a.4 DI b.4 DQ a.4 DQ b.4
1182
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1183 =====
Pin X10 X11 X12 X13
9 DI a.5 DI b.5 DQ a.5 DQ b.5
10 DI a.6 DI b.6 DQ a.6 DQ b.6
11 DI a.7 DI b.7 DQ a.7 DQ b.7
Table A-138  Wiring diagram for the digital input V DC/output SMs
SM 1223 DI 16 x 24 V DC, DQ 16 x 24 V DC sinking (6ES7223-1BL32-1XB0) Notes
① For sinking inputs,
connect "-" to "M"
(shown). 
For sourcing inputs,
connect "+" to "M".
Table A-139  Connector Pin Locations for SM 1223 DI 16 x 24 V DC, DQ 16 x 24 V DC sinking
(6ES7223-1BL32-1XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24 V DC No connection No connection No connection
3 1M 2M No connection No connection
4 DI a.0 DI b.0 DQ a.0 DQ b.0
5 DI a.1 DI b.1 DQ a.1 DQ b.1
6 DI a.2 DI b.2 DQ a.2 DQ b.2
7 DI a.3 DI b.3 DQ a.3 DQ b.3
8 DI a.4 DI b.4 DQ a.4 DQ b.4
9 DI a.5 DI b.5 DQ a.5 DQ b.5
10 DI a.6 DI b.6 DQ a.6 DQ b.6
11 DI a.7 DI b.7 DQ a.7 DQ b.7
1183
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

