===== PDF PAGE 1184 =====
A.10.5 SM 1223 digital input/output V AC specifications
Table A-140  General specifications 
Model SM 1223 DI 8 x120/230 V AC / DQ 8 x Relay 
Article number 6ES7223-1QH32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75 mm
Weight 190 grams
Power dissipation 7.5 W
Current consumption (SM Bus) 120 mA
Current consumption (24 V DC) 11 mA per output when on
Table A-141  Digital inputs
Model SM 1223 DI 8 x 120/230 V AC / DQ 8 x Relay
Number of inputs 8
Type IEC Type 1
Rated voltage 120 V AC at 6 mA, 230 V AC at 9 mA
Continuous permissible voltage 264 V AC
Surge voltage --
Logic 1 signal (min.) 79 V AC at 2.5 mA
Logic 0 signal (max.) 20 V AC at 1 mA
Leakage current (max.) 1 mA
Isolation (field side to logic) 1500 V AC
Isolation groups1 4
Input delay times Typical: 0.2 to 12.8 ms, user selectable
Maximum: -
Connection of 2 wire proximity sensor (Bero)
(max.)
1 mA
Cable length Unshielded: 300 meters
Shielded: 500 meters
Number of inputs on simultaneously 8
1 Channels within a group must be of the same phase.
Table A-142  Digital outputs
Model SM 1223 DI 8 x 120/230 V AC / DQ 8 x Relay
Number of outputs 8
Type Relay, mechanical
Voltage range 5 to 30 V DC or 5 to 250 V AC
Logic 1 signal at max. current --
Logic 0 signal with 10K Ω load --
Current (max.) 2.0 A
Lamp load 30 W DC / 200 W AC
ON state contact resistance 0.2 Ω max. when new
Leakage current per point --
1184
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.10 Digital signal modules (SMs)

===== PDF PAGE 1185 =====
Model SM 1223 DI 8 x 120/230 V AC / DQ 8 x Relay
Surge current 7 A with contacts closed
Overload protection No
Isolation (field side to logic) 1500 V AC (coil to contact)
None (coil to logic)
Isolation groups 2
Current per common (max.) 10 A
Inductive clamp voltage --
Switching delay (max.) 10 ms
Maximum relay switching frequency 1 Hz
Lifetime mechanical (no load) 10,000,000 open/close cycles
Lifetime contacts at rated load 100,000 open/close cycles
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load control Yes (with same common)
Parallel outputs for increased load No
Number of outputs on simultaneously • 4 (no adjacent points) at 60 °C horizontal or 50 °C vertical
• 8 at 55 °C horizontal or 45 °C vertical
Cable length (meters) 500 m shielded, 150 m unshielded
Table A-143  SM 1223 DI 8 x 120/230 V AC, DQ 8 x Relay (6ES7223-1QH32-0XB0)
X12
X13
X10
X11
1185
Technical specifications
A.10 Digital signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1186 =====
Table A-144  Connector Pin Locations for SM 1223 DI 8 x 120/240 V AC, DQ 8 x Relay
(6ES7223-1QH32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC Functional Earth No connection No connection
2 M / 24  V DC No connection No connection No connection
3 1N 2N 1L 2L
4 DI a.0 DI a.4 DQ a.0 DQ a.4
5 DI a.1 DI a.5 DQ a.1 DQ a.5
6 DI a.2 DI a.6 DQ a.2 DQ a.6
7 DI a.3 DI a.7 DQ a.3 DQ a.7
A.11 Analog signal modules (SMs)
A.11.1 SM 1231 analog input module specifications
Table A-145  General specifications
Model SM 1231 AI 4 x 13 bit SM 1231 AI 8 x 13 bit SM 1231 AI 4 x 16 bit
Article number 6ES7231-4HD32-0XB0 6ES7231-4HF32-0XB0 6ES7231-5ND32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 180 grams
Power dissipation 2.2 W 2.3 W 2.0 W
Current consumption (SM Bus) 80 mA 90 mA 80 mA
Current consumption (24 V DC) 45 mA 60 mA 65 mA
Table A-146  Analog inputs
Model SM 1231 AI 4 x 13 bit SM 1231 AI 8 x 13 bit SM 1231 AI 4 x 16 bit
Number of inputs 4 8 4
Type Voltage or current (differential): Selectable in groups of 2 Voltage or current (differen­
tial)
Range ±10 V, ±5 V, ±2.5 V, 0 to 20 mA, or 4 mA to 20 mA ±10 V, ±5 V, ±2.5 V, ±1.25
V, 0 to 20 mA or 4 mA to 20
mA
Full scale range (data word) -27648 to 27648 voltage / 0 to 27648 current
Overshoot/undershoot range
(data word)
Refer to the section on analog input
ranges for voltage and current (Page
1195).
Voltage: 32511 to 27649 / -27649 to -32,512
Current: 32511 to 27649 / 0 to -4864
Overflow/underflow (data word)
Refer to the section on input ranges
for voltage and current (Page 1195).
Voltage: 32767 to 32512 / -32513 to -32768
Current 0 to 20 mA: 32767 to 32512 / -4865 to -32768
Current 4 to 20 mA: 32767 to 32512 (values below -4864 indicate open wire)
Resolution1 12 bits + sign bit 15 bits + sign bit
1 Voltages outside the operational range applied to one channel may cause interference on other channels.
1186
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1187 =====
Model SM 1231 AI 4 x 13 bit SM 1231 AI 8 x 13 bit SM 1231 AI 4 x 16 bit
Maximum withstand voltage/current ±35 V / ±40 mA
Smoothing None, weak, medium, or strong 
Refer to the section on step response times (Page 1195).
Noise rejection 400, 60, 50, or 10 Hz 
Refer to the section on sample rates (Page 1195).
Input impedance
Before parameterization
Voltage
Current
≥ 1 MΩ
≥ 9 MΩ, FS 06 and above ≥ 1 MΩ
≥ 270 Ω, < 290 Ω
≥ 1 MΩ
≥ 1 MΩ
 < 315 Ω, > 280 Ω
Isolation
Field side to logic
Logic to 24 V DC
Field side to 24 V DC
Channel to channel
None
707 V DC (type test)
707 V DC (type test)
500 V DC (type test)
None
Accuracy (25 °C / -20 to 60 °C) ±0.1% / ±0.2% of full scale ±0.1% / ±0.3% of full scale
Measuring principle Actual value conversion 
Common mode rejection 40 dB, DC to 60 Hz
Operational signal range1 Signal plus common mode voltage must be less than +12 V and greater than -12 V
Cable length (meters) 100 m, twisted and shielded
1 Voltages outside the operational range applied to one channel may cause interference on other channels.
Table A-147  Diagnostics
Model SM 1231 AI 4 x 13 bit SM 1231 AI 8 x 13 bit SM 1231 AI 4 x 16 bit
Overflow/underflow Yes
24 V DC low voltage Yes
Open wire 4 to 20 mA range only (if input is below -4864; 1.185 mA)
SM 1231 current measurement
You can implement current measurement with either a 2-wire transducer or 4-wire
transducer as shown in the following figure: 
Transducer 
2- Wire
24V Power 
Supply
24 VDC Analog Inputs
4AI Signal 
Module
Transducer 
4- Wire
24V Power 
Supply
VDC
4AI Signal 
Module
2 wire connections 4-wire connections -
0- 0+
+
-
- +
1- 1+M L+ AI AI
X10
I
0- 0+
+
-
- +
1- 1+M L+
24
AI AI
Analog Inputs
X10
I
I
1187
Technical specifications
A.11 Analog signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1188 =====
Table A-148  Wiring diagrams for the analog input SMs
SM 1231 AI 4 x 13 bit (6ES7231-4HD32-0XB0) SM 1231 AI 8 x 13 bit (6ES7231-4HF32-0XB0)
X10
X11
X12
X13
X10
X11
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-149  Connector pin locations for SM 1231 AI 4 x 13 bit (6ES7231-4HD32-0XB0)
Pin X10 (gold) X11 (gold)
1 L+ / 24 V DC No connection
2 M / 24 V DC No connection
3 Functional Earth No connection
4 AI 0+ AI 2+
5 AI 0- AI 2-
6 AI 1+ AI 3+
7 AI 1- AI 3-
Table A-150  Connector pin locations for SM 1231 AI 8 x 13 bit (6ES7231-4HF32-0XB0)
Pin X10 (gold) X11 (gold) X12 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection No connection
2 M / 24 V DC No connection No connection No connection
3 Functional Earth No connection No connection No connection
4 AI 0+ AI 2+ AI 4+ AI 6+
5 AI 0- AI 2- AI 4- AI 6-
6 AI 1+ AI 3+ AI 5+ AI 7+
7 AI 1- AI 3- AI 5- AI 7-
1188
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1189 =====
Table A-151  Wiring diagram for the analog input SM
SM 1231 AI 4 x 16 bit (6ES7231-5ND32-0XB0)
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-152  Connector pin locations for SM 1231 AI 4 x 16 bit (6ES7231-5ND32-0XB0)
Pin X10 (gold) X11 (gold)
1 L+ / 24 V DC No connection
2 M / 24 V DC No connection
3 Functional Earth No connection
4 AI 0+ AI 2+
5 AI 0- AI 2-
6 AI 1+ AI 3+
7 AI 1- AI 3-
NOTE
Unused voltage input channels should be shorted.
Unused current input channels should be set to the 0 to 20 mA range and/or disable broken
wire error reporting.
Inputs configured for current mode will not conduct loop current unless the module is
powered and configured.
Current input channels will not operate unless external power is supplied to the transmitter.
1189
Technical specifications
A.11 Analog signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1190 =====
A.11.2 SM 1232 analog output module specifications
Table A-153  General specifications
Technical data SM 1232 AQ 2 x 14 bit SM 1232 AQ 4 x 14 bit
Article number 6ES7232-4HB32-0XB0 6ES7232-4HD32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 180 grams
Power dissipation 1.8 W 2.0 W
Current consumption (SM Bus) 80 mA
Current consumption (24 V DC) 45 mA (no load)
Table A-154  Analog outputs
Technical data SM 1232 AQ 2 x 14 bit SM 1232 AQ 4 x 14 bit
Number of outputs 2 4
Type Voltage or current
Range ±10 V, 0 to 20 mA, or 4 mA to 20 mA
Resolution Voltage: 14 bits 
Current: 13 bits
Full scale range (data word) Voltage: -27,648 to 27,648 ; Current: 0 to 27,648
Refer to the output ranges for voltage and current (Page 1196).
Accuracy (25 °C / -20 to 60 °C) ±0.3% / ±0.6% of full scale
Settling time (95% of new value) Voltage: 300 μs (R), 750 μs (1 uF)
Current: 600 μs (1 mH), 2 ms (10 mH)
Load impedance Voltage: ≥ 1000 Ω 
Current: ≤ 600 Ω
Maximum output short circuit current Voltage mode: ≤ 24 mA
Current mode: ≥ 38.5 mA
Behavior on RUN to STOP Last value or substitute value (default value 0)
Isolation (field side to logic) none
Isolation (24 V to output) none
Cable length (meters) 100 m twisted and shielded
Table A-155  Diagnostics
Technical data SM 1232 AQ 2 x 14 bit SM 1232 AQ 4 x 14 bit
Overflow/underflow Yes
Short to ground (voltage mode only) Yes
Wire break (current mode only)1 Yes
24 V DC low voltage2 Yes
1 Short circuit detection is only possible when the output voltage is less than -0.5 V or greater than +0.5 V.
2 Wire break detection is only possible when the output current is greater than 1 mA.
1190
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1191 =====
Table A-156  Wiring diagrams for the analog output SMs
SM 1232 AQ 2 x 14 bit (6ES7232-4HB32-0XB0) SM 1232 AQ 4 x 14 bit (6ES7232-4HD32-0XB0)
X10
X11
X12 
X13 
X10 
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-157  Connector pin locations for SM 1232 AQ 2 x 14 bit (6ES7232-4HB32-0XB0)
Pin X10 (gold) X11 (gold)
1 L+ / 24 V DC No connection
2 M / 24 V DC No connection
3 Functional Earth No connection
4 No connection AQ 0M
5 No connection AQ 0
6 No connection AQ 1M
7 No connection AQ 1
Table A-158  Connector pin locations for SM 1232 AQ 4 x 14 bit (6ES7232-4HD32-0XB0)
Pin X10 (gold) X12 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection
2 M / 24 V DC No connection No connection
3 Functional Earth No connection No connection
4 No connection AQ 0M AQ 2M
5 No connection AQ 0 AQ 2
6 No connection AQ 1M AQ 3M
7 No connection AQ 1 AIQ 3
1191
Technical specifications
A.11 Analog signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1192 =====
A.11.3 SM 1234 analog input/output module specifications
Table A-159  General specifications
Technical data SM 1234 AI 4 x 13 bit / AQ 2 x 14 bit
Article number 6ES7234-4HE32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 220 grams
Power dissipation 2.4 W
Current consumption (SM Bus) 80 mA
Current consumption (24 V DC) 60 mA (no load)
Table A-160  Analog inputs
Model SM 1234 AI 4 x 13 bit / AQ 2 x 14 bit
Number of inputs 4
Type Voltage or Current (differential): Selectable in groups of 2
Range ±10 V, ±5 V, ±2.5 V, 0 to 20 mA, or 4 mA to 20 mA
Full scale range (data word) -27648 to 27648 
Overshoot/undershoot range
(data word)
Voltage: 32511 to 27649 / -27649 to -32512
Current: 32511 to 27649 / 0 to -4864
Refer to the section on input ranges for voltage and current (Page 1195).
Overflow/underflow (data word) Voltage: 32767 to 32512 / -32513 to -32768
Current: 32767 to 32512 / -4865 to -32768
Refer to the section on input ranges for voltage and current (Page 1195).
Resolution 12 bits + sign bit
Maximum withstand voltage/current ±35 V / ±40 mA
Smoothing None, weak, medium, or strong 
Refer to the section on step response times (Page 1195).
Noise rejection 400, 60, 50, or 10 Hz 
Refer to the section on sample rates (Page 1195).
Input impedance ≥ 9 MΩ, FS 07 and above ≥ 1 MΩ (voltage) / ≥ 270 Ω, < 290 Ω (current)
Isolation (field side to logic) None
Accuracy (25 °C / -20 to 60 °C) ±0.1% / ±0.2% of full scale
Analog to digital conversion time 625 μs (400 Hz rejection)
Common mode rejection 40 dB, DC to 60 Hz
Operational signal range1 Signal plus common mode voltage must be less than +12 V and greater
than -12 V
Cable length (meters) 100 m, twisted and shielded
1 Voltages outside the operational range applied to one channel may cause interference on other channels.
1192
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1193 =====
Table A-161  Analog outputs
Technical data SM 1234 AI 4 x 13 bit / AQ 2 x 14 bit
Number of outputs 2
Type Voltage or current
Range ±10 V or 0 to 20 mA or 4 mA to 20 mA
Resolution Voltage: 14 bits ; Current: 13 bits
Full scale range (data word) Voltage: -27648 to 27648; Current: 0 to 27648
Refer to the section on output ranges for voltage and current (Page 1196).
Accuracy (25 °C / -20 to 60 °C) ±0.3% / ±0.6% of full scale
Settling time (95% of new value) Voltage: 300 μs (R), 750 μs (1 uF) 
Current: 600 μs (1 mH), 2 ms (10 mH)
Load impedance Voltage: ≥ 1000 Ω 
Current: ≤ 600 Ω
Maximum output short circuit current Voltage mode: ≤ 24 mA
Current mode: ≥ 38.5 mA
Behavior on RUN to STOP Last value or substitute value (default value 0)
Isolation (field side to logic) none
Isolation (24 V to output) none
Cable length (meters) 100 m twisted and shielded
Table A-162  Diagnostics
Model SM 1234 AI 4 x 13 bit / AQ 2 x 14 bit
Overflow/underflow Yes
Short to ground (voltage mode only)1 Yes on outputs
Wire break (current mode only)2 Yes on outputs
24 V DC low voltage Yes
1 Short circuit detection is only possible when the output voltage is less than -0.5 V or greater than +0.5 V.
2 Wire break detection is only possible when the output current is greater than 1 mA.
SM 1234 current measurement
You can implement current measurement with either a 2-wire transducer or 4-wire
transducer as shown in the following figure:
Transducer 
2- Wire
24V Power 
Supply
24 VDC Analog Inputs
4AI Signal 
Module
Transducer 
4- Wire
24V Power 
Supply
VDC
4AI Signal 
Module
2 wire connections 4-wire connections -
0- 0+
+
-
- +
1- 1+M L+ AI AI
X10
I
0- 0+
+
-
- +
1- 1+M L+
24
AI AI
Analog Inputs
X10
I
I
1193
Technical specifications
A.11 Analog signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1194 =====
Table A-163  Wiring diagrams for the analog input/output SM
SM 1234 AI 4 x 13 Bit / AQ 2 x 14 bit (6ES7234-4HE32-0XB0)
X10 
X11 
X13 
Note: Connectors must be gold. See Appendix C, Spare Parts for
article number.
Table A-164  Connector pin locations for SM 1234 AI 4 x 13 Bit / AQ 2 x 14 bit (6ES7234-4HE32-0XB0)
Pin X10 (gold) X11 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection
2 M / 24 V DC No connection No connection
3 Functional Earth No connection No connection
4 AI 0+ AI 2+ AQ 0M
5 AI 0- AI 2- AQ 0
6 AI 1+ AI 3+ AQ 1M
7 AI 1- AI 3- AQ 1
NOTE
Unused voltage input channels should be shorted.
Unused current input channels should be set to the 0 to 20 mA range and/or disable broken
wire error reporting.
Inputs configured for current mode will not conduct loop current unless the module is
powered and configured.
Current input channels will not operate unless external power is supplied to the transmitter.
1194
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1195 =====
A.11.4 Step response of the analog inputs
Table A-165  Step response (ms), 0 to full-scale measured at 95% 
Noise reduction/rejection frequency (Integration time selection)Smoothing selection (sample averaging)
400 Hz (2.5 ms) 60 Hz (16.6 ms) 50 Hz (20 ms) 10 Hz (100 ms)
None (1 cycle): No averaging 4 ms 18 ms 22 ms 100 ms
Weak (4 cycles): 4 samples 9 ms 52 ms 63 ms 320 ms
Medium (16 cycles): 16 samples 32 ms 203 ms 241 ms 1200 ms
Strong (32 cycles): 32 samples 61 ms 400 ms 483 ms 2410 ms
A.11.5 Sample time and update times for the analog inputs
Table A-166  Sample and module update times for all channels
Sample and module update times for all channels
Rejection frequency (Integration time) 400 Hz (2.5 ms) 60 Hz (16.6 ms) 50 Hz (20 ms) 10 Hz (100 ms)
4-channel x 13 bit SM 0.625 ms 4.17 ms 5 ms 25 ms
8-channel x 13 bit SM 1.25 ms 4.17 ms 5 ms 25 ms
4-channel x 16 bit SM 0.417 ms 0.397 ms 0.400 ms 0.400 ms
A.11.6 Measurement ranges of the analog inputs for voltage and current (SB and
SM)
Table A-167  Analog input representation for voltage (SB and SM) 
System Voltage Measuring Range
Decimal Hexadecimal ±10 V ±5 V ±2.5 V ±1.25 V
32767 7FFF1 11.851 V 5.926 V 2.963 V 1.481 V
32512 7F00 
Overflow
32511 7EFF 11.759 V 5.879 V 2.940 V 1.470 V
27649 6C01 
Overshoot range
27648 6C00 10 V 5 V 2.5 V 1.250 V
20736 5100 7.5 V 3.75 V 1.875 V 0.938 V
1 1 361.7 μV 180.8 μV 90.4 μV 45.2 μV
0 0 0 V 0 V 0 V 0 V
-1 FFFF 
-20736 AF00 -7.5 V -3.75 V -1.875 V -0.938 V
-27648 9400 -10 V -5 V -2.5 V -1.250 V
Rated range
-27649 93FF 
-32512 8100 -11.759 V -5.879 V -2.940 V -1.470 V
Undershoot range
-32513 80FF 
-32768 8000 -11.851 V -5.926 V -2.963 V -1.481 V
Underflow
1 7FFF can be returned for one of the following reasons: overflow (as noted in this table), before valid values are available
(for example immediately upon a power up), or if a wire break is detected.
1195
Technical specifications
A.11 Analog signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1196 =====
Table A-168  Analog input representation for current (SB and SM)
System Current measuring range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA 
32767 7FFF > 23.52 mA > 22.81 mA Overflow
32511 7EFF 23.52 mA 22.81 mA
27649 6C01 
Overshoot range
27648 6C00 20 mA 20 mA
20736 5100 15 mA 16 mA
1 1 723.4 nA 4 mA + 578.7 nA
0 0 0 mA 4 mA
Nominal range
-1 FFFF 
-4864 ED00 -3.52 mA 1.185 mA
Undershoot range
327671 7FFF < 1.185 mA Wire break (4 to 20 mA) (Page
1083) 
-32768 8000 < -3.52 mA Underflow (0 to 20 mA)
1 The wire break value of 32767 (16#7FFF) is always returned regardless of the state of the wire break alarm. 
A.11.7 Measurement ranges of the analog outputs for voltage and current (SB and
SM)
Table A-169  Analog output representation for voltage (SB and SM)
System Voltage Output Range
Decimal Hexadecimal ± 10 V
32767 7FFF See note 1
32512 7F00 See note 1
Overflow
32511 7EFF 11.76 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
1 1 361.7 μ V
0 0 0 V
-1 FFFF -361.7 μ V
-20736 AF00 -7.5 V
-27648 9400 -10 V
Rated range
-27649 93FF 
-32512 8100 -11.76 V
Undershoot range
-32513 80FF See note 1
-32768 8000 See note 1
Underflow
1 In an overflow or underflow condition, analog outputs will take on the substitute value of the STOP mode. 
1196
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.11 Analog signal modules (SMs)

===== PDF PAGE 1197 =====
Table A-170  Analog output representation for current (SB and SM)
System Current output range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA
32767 7FFF See note 1 See note 1
32512 7F00 See note 1 See note 1
Overflow 
32511 7EFF 23.52 mA 22.81 mA
27649 6C01 
Overshoot range
27648 6C00 20 mA 20 mA
20736 5100 15 mA 16 mA
1 1 723.4 nA 4 mA + 578.7 nA
0 0 0 mA 4mA
Rated range
-1 FFFF 4 mA to 578.7 nA
-6912 E500 0 mA
Undershoot range
-6913 E4FF 
-32512 8100 
Not possible. Output value limited to 0 mA.
-32513 80FF See note 1 See note 1
-32768 8000 See note 1 See note 1
Underflow
1 In an overflow or underflow condition, analog outputs will take on the substitute value of the STOP mode. 
A.12 Thermocouple and RTD signal modules (SMs)
A.12.1 SM 1231 Thermocouple
Table A-171  General specifications
Model SM 1231 AI 4 x 16 bit TC SM 1231 AI 8 x 16 bit TC
Article number 6ES7231-5QD32-0XB0 6ES7231-5QF32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 180 grams 190 grams
Power dissipation 1.5 W 
Current consumption (SM Bus) 80 mA
Current consumption (24 V DC) 1 40 mA
1 20.4 to 28.8 V DC (Class 2, Limited Power, or sensor power from PLC)
Table A-172  Analog inputs
Model SM 1231 AI 4 x 16 bit TC SM 1231 AI 8 x 16 bit TC
Number of inputs 4 8
Range
Nominal range (data word)
Overrange/underrange (data word)
Overflow/underflow (data word)
See Thermocouple selection table (Page 1201). 
Temperature 0.1 °C/0.1 °FResolution
Voltage 15 bits plus sign
1197
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1198 =====
Model SM 1231 AI 4 x 16 bit TC SM 1231 AI 8 x 16 bit TC
Maximum withstand voltage ± 35 V
Noise rejection 85 dB for selected filter setting (10 Hz, 50 Hz, 60 Hz or 400 Hz)
Common mode rejection > 120 dB at 120 V AC
Impedance ≥ 10 MΩ 
Field to logic 707 VDC (type test) 
Field to 24 V DC 707 V DC (type test)
Isolation 
24 V DC to logic 707 V DC (type test)
Channel to channel 120 V AC
Accuracy See Thermocouple selection table (Page 1201). 
Repeatability ±0.05% FS
Measuring principle Integrating
Module update time See Noise reduction selection table (Page 1201). 
Cold junction error ±1.5 °C
Cable length (meters) 100 meters to sensor max.
Wire resistance 100 Ω max.
Table A-173  Diagnostics
Model SM 1231 AI 4 x 16 bit TC SM 1231 AI 8 x 16 bit TC
Overflow/underflow 1 Yes
Wire break 2, 3 Yes
24 V DC low voltage 1 Yes
1 The overflow, underflow and low voltage diagnostic alarm information will be reported in the analog data values even if
the alarms are disabled in the module configuration.
2 When wire break alarm is disabled and an open wire condition exists in the sensor wiring, the module may report random
values.
3 The module performs wire break testing every 6 seconds, which extends the update time by 9 ms for each enable channel
once every 6 seconds.
The SM 1231 Thermocouple (TC) analog signal module measures the value of voltage
connected to the module inputs. The temperature measurement type can be either
"Thermocouple" or "Voltage".
• "Thermocouple": The value will be reported in degrees multiplied by ten (for example,
25.3 degrees will be reported as decimal 253).
• "Voltage": The nominal range full scale value will be decimal 27648.
1198
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1199 =====
Table A-174  Wiring diagrams for the thermocouple SMs 
SM 1231 AI 4 x TC 16 bit (6ES7231-5QD32-0XB0) SM 1231 AI 8 x TC bit (6ES7231-5QF32-0XB0)
X11 
X10 
X10 
X12 
X13 
X11 
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
① TC 2, 3, 4, and 5 not shown connected for clarity.
Table A-175  Connector pin locations for SM 1231 AI 4 x TC 16 bit (6ES7231-5QD32-0XB0)
Pin X10 (gold) X11 (gold)
1 L+ / 24 V DC No connection
2 M / 24 V DC No connection
3 Functional Earth No connection
4 AI 0+ /TC AI 2+ /TC
5 AI 0- /TC AI 2- /TC
6 AI 1+ /TC AI 3+ /TC
7 AI 1- /TC AI 3- /TC
Table A-176  Connector Pin Locations for SM 1231 AI 8 x TC bit (6ES7231-5QF32-0XB0)
Pin X10 (gold) X11 (gold) X12 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection No connection
2 M / 24 V DC No connection No connection No connection
3 Functional Earth No connection No connection No connection
4 AI 0+ /TC AI 2+ /TC AI 4+ /TC AI 6+ /TC
5 AI 0- /TC AI 2- /TC AI 4- /TC AI 6- /TC
6 AI 1+ /TC AI 3+ /TC AI 5+ /TC AI 7+ /TC
7 AI 1- /TC AI 3- /TC AI 5- /TC AI 7- /TC
1199
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1200 =====
NOTE
Unused analog inputs should be shorted. 
The thermocouple unused channels can be deactivated. No error will occur if an unused
channel is deactivated.
A.12.1.1 Basic operation for a thermocouple
Thermocouples are formed whenever two dissimilar metals are electrically bonded to each
other. A voltage is generated that is proportional to the junction temperature. This voltage is
small; one microvolt could represent many degrees. Measuring the voltage from a
thermocouple, compensating for extra junctions, and then linearizing the result forms the
basis of temperature measurement using thermocouples.
When you connect a thermocouple to the SM 1231 Thermocouple module, the two dissimilar
metal wires are attached to the module at the module signal connector. The place where the
two dissimilar wires are attached to each other forms the sensor thermocouple. 
Two more thermocouples are formed where the two dissimilar wires are attached to the
signal connector. The connector temperature causes a voltage that adds to the voltage from
the sensor thermocouple. If this voltage is not corrected, then the temperature reported will
deviate from the sensor temperature. 
Cold junction compensation is used to compensate for the connector thermocouple.
Thermocouple tables are based on a reference junction temperature, usually zero degrees
Celsius. The cold junction compensation compensates the connector to zero degrees Celsius.
The cold junction compensation restores the voltage added by the connector thermocouples.
The temperature of the module is measured internally, and then converted to a value to be
added to the sensor conversion. The corrected sensor conversion is then linearized using the
thermocouple tables.
For optimum operation of the cold junction compensation, the thermocouple module must
be located in a thermally stable environment. Slow variation (less than 0.1 °C/minute) in
ambient module temperature is correctly compensated within the module specifications. Air
movement across the module will also cause cold junction compensation errors.
If better cold junction error compensation is needed, an external iso-thermal terminal block
may be used. The thermocouple module provides for use of a 0 °C referenced or 50 °C
referenced terminal block. 
1200
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1201 =====
A.12.1.2 Selection tables for the SM 1231 thermocouple
The ranges and accuracy for the different thermocouple types supported by the SM 1231
Thermocouple signal module are shown in the table below. 
Table A-177  Thermocouple selection table
Type Under-range
minimum1
Nominal range
low limit
Nominal range
high limit
Over-range
maximum2
Normal range 3, 4
accuracy @ 25 °C
Normal range 1, 2 ,6
accuracy
-20 °C  to 60 °C
-210.0 °C -150.0 °C 1200.0 °C 1450.0 °C ±0.3 °C ±0.6 °CJ
-346.0 °F -238.0 °F 2192.0 °F 2642.0 °F ±0.5 °F ±1.1 °F
-270.0 °C -200.0 °C 1372.0 °C 1622.0 °C ±0.4 °C ±1.0 °CK
-454.0 °F -328.0 °F 2501.6 °F 2951.6 °F ±0.7 °F ±1.8 °F
-270.0 °C -200.0 °C 400.0 °C 540.0 °C ±0.5 °C ±1.0 °CT
-454.0 °F -328.0 °F 752.0 °F 1004.0 °F ±0.9 °F ±1.8 °F
-270.0 °C -200.0 °C 1000.0 °C 1200.0 °C ±0.3 °C ±0.6 °CE
-454.0 °F -328.0 °F 1832.0 °F 2192.0 °F ±0.5 °F ±1.1 °F
-50.0 °C 100.0 °C 1768.0 °C 2019.0 °C ±1.0 °C ±2.5 °CR & S
-58.0 °C 212.0 °F 3214.4 °F 3276.6 °F 5 ±1.8 °F ±4.5 °F
0.0 °C 200.0 °C 800.0 °C -- ±2.0 °C ±2.5 °C
32.0 °F 392.0 °F 1472.0 °F -- ±3.6 °F ±4.5 °F
-- 800.0 °C 1820.0 °C 1820.0 °C ±1.0 °C ±2.3 °C
B
-- 1472.0 °F 3276.6 °F 5 3276.6 °F 5 ±1.8 °F ±4.1 °F
-270.0 °C -200.0 °C 1300.0 °C 1550.0 °C ±1.0 °C ±1.6 °CN
-454.0 °F -328.0 °F 2372.0 °F 2822.0 °F ±1.8 °F ±2.9 °F
0.0 °C 100.0 °C 2315.0 °C 2500.0 °C ±0.7 °C ±2.7 °CC
32.0 °F 212.0 °F 3276.6 °F 5 3276.6 °F 5 ±1.3 °F ±4.9 °F
-200.0 °C -150.0 °C 800.0 °C 1050.0 °C ±0.6 °C ±1.2 °CTXK/XK(L)
-328.0 °F 302.0 °F 1472.0 °F 1922.0 °F ±1.1 °F ±2.2 °F
Voltage -32512 -27648
-80mV
27648
80mV
32511 ±0.05% ±0.1%
1 Thermocouple values below the under-range minimum value are reported as -32768.
2 Thermocouple values above the over-range maximum value are reported as 32767.
3 Internal cold junction error is ±1.5 °C for all ranges. This adds to the error values in this table. The module requires at least
30 minutes of warm-up time to meet this specification. For module ambient temperatures below -10 °C internal cold junc­
tion error can be greater than 1.5 °C.
4 In the presence of radiated radio frequency of 970 MHz to 990 MHz, the accuracy of the SM 1231 AI 4 x 16 bit TC may be
degraded.
5 Lower limit of 3276.6 with °F reporting
6 Cold junction compensation error has not been characterized for module ambient temperatures below 0 °C and may exceed
the specified value.
1201
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1202 =====
NOTE
Thermocouple channel
Each channel on the Thermocouple signal module can be configured with a different
thermocouple type (selectable in the software during configuration of the module).
Table A-178  Noise reduction and update times for the SM 1231 Thermocouple
Rejection frequency selection Integration time 4 Channel module update
time (seconds)
8 Channel module update
time (seconds)
400 Hz (2.5 ms) 10 ms 1 0.143 0.285
60 Hz (16.6 ms) 16.67 ms 0.223 0.445
50 Hz (20 ms) 20 ms 0.263 0.525
10 Hz (100 ms) 100 ms 1.225 2.450
1 To maintain module resolution and accuracy when 400 Hz rejection is selected, the integration time is 10 ms. This selec­
tion also rejects 100 Hz and 200 Hz noise.
It is recommended for measuring thermocouples that a 100 ms integration time be used. The
use of smaller integration times will increase the repeatability error of the temperature
readings.
NOTE
After power is applied, the module performs internal calibration for the analog-to-digital
converter. During this time the module reports a value of 32767 on each channel until valid
data is available on that channel. Your user program may need to allow for this initialization
time. Because the configuration of the module can vary the length of the initialization time,
you should verify the behavior or the module in your configuration. If required, you can
include logic in your user program to accommodate the initialization time of the module.
You can implement this logic using a polling read in the "Startup OB" which blocks operation
until the initialization is complete. You must implement the polling read using immediate
access. If the value of the thermocouple polling read is 32767, then the read must be
repeated until the value changes. For each module this polling only needs to be executed for
the highest numbered used input point in the module (the module inputs are initialized in
order from 0 to 7).
1202
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1203 =====
Representation of analog values for Thermocouple Type J
A representation of the analog values of thermocouples type J is shown in the table below.
Table A-179  Representation of analog values of thermocouples Type J
Units UnitsType J in °C 
Decimal Hexadecimal
Type J in °F 
Decimal Hexadecimal
Range
> 1450.0 32767 7FFF > 2642.0 32767 7FFF Overflow
1450.0
:
1200.1
14500
:
12001
38A4
:
2EE1
2642.0
:
2192.2
26420
:
21922
6734
:
55A2
Over-range
1200.0
:
-150
12000
:
1500
2EE0
:
FA24
2192.0
:
-238.0
21920
:
-2380
55A0
:
F6B4
Rated range
-150.1
:
-210
-1501
:
-2100
FA23
:
F7CC
-238.1
:
-346.0
-2381
:
-3460
F6B3
:
F27C
Under-range
< -210.0 -32768 8000 < -346.0 -32768 8000 Underflow1
1 Faulty wiring (for example, polarity reversal, or open inputs) or sensor error in the negative
range (for example, wrong type of thermocouple) may cause the thermocouple module to
signal underflow.
A.12.2 SM 1231 RTD
SM 1231 RTD specifications
Table A-180  General specifications
Technical data SM 1231 AI 4 x RTD x 16 bit SM 1231 AI 8 x RTD x 16 bit
Article number 6ES7231-5PD32-0XB0 6ES7231-5PF32-0XB0 
Dimensions W x H x D (mm) 45 x 100 x 75 70 x 100 x 75
Weight 220 grams 270 grams
Power dissipation 1.5 W
Current consumption (SM Bus) 80 mA 90 mA
Current consumption (24 V DC) 1 40 mA
1 20.4 to 28.8 V DC (Class 2, Limited Power, or sensor power from CPU)
Table A-181  Analog inputs
Technical data SM 1231 AI 4 x RTD x 16 bit SM 1231 AI 8 x RTD x16 bit
Number of inputs 4 8
Type Module referenced RTD and Ω
Range
Nominal range (data word)
Overshoot/undershoot range (data
word)
Overflow/underflow (data word)
See RTD Sensor selection table (Page 1206). 
Resolution Temperature 0.1 °C/0.1 °F
1203
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1204 =====
Technical data SM 1231 AI 4 x RTD x 16 bit SM 1231 AI 8 x RTD x16 bit
Resolution Resistance 15 bits plus sign
Maximum withstand voltage ± 35 V
Noise rejection 85 dB for the selected noise reduction (10 Hz, 50 Hz, 60 Hz or 400 Hz)
Common mode rejection > 120dB
Impedance ≥ 10 MΩ
Field side to logic 707 V DC (type test)
Field to 24  V DC 707 V DC (type test)
Isolation
24 V DC to logic 707 V DC (type test)
Channel to channel isolation none
Accuracy See RTD Sensor selection table (Page 1206).
Repeatability ±0.05% FS
Maximum sensor dissipation 0.5 m W
Measuring principle Integrating
Module update time See Noise reduction selection table (Page 1206). 
Cable length (meters) 100 meters to sensor max.
Wire resistance 20 Ω, 2.7 Ω for 10 Ω RTD max.
Table A-182  Diagnostics
Technical data SM 1231 AI 4 x RTD x 16 bit SM 1231 AI 8 x RTD x16 bit
Overflow/underflow 1,2 Yes
Wire break 3 Yes
24 V DC low voltage 1 Yes
1 The overflow, underflow and low voltage diagnostic alarm information will be reported in the analog data values even if
the alarms are disabled in the module configuration.
2 For resistance ranges underflow detection is never enabled.
3 When wire break alarm is disabled and an open wire condition exists in the sensor wiring, the module may report random
values.
The SM 1231 RTD analog signal module measures the value of resistance connected to the
module inputs. The measurement type can be selected as either "Resistor" or "Thermal
resistor".
• "Resistor": The nominal range full scale value will be decimal 27648.
• "Thermal resistor": The value will be reported in degrees multiplied by ten (for example,
25.3 degrees will be reported as decimal 253). The climatic range values will be reported
in degrees multiplied by one hundred (for example, 25.34 degrees will be reported as
decimal 2534).
The SM 1231 RTD module uses a current to measure the resistance of the sensor. The
amplitude of this current varies depending on the resistance being measured. The maximum
value for the current is 0.48 mA with a zero ohm resistance. The minimum value for the
current is 0.34 mA with a 4400 ohm RTD sensor. This current is pulsed depending on the
number of active channels on the module. For two active channels, the duty cycle for one
channel is 50%. If eight channels are active, the duty cycle for one channel is 12.5%. The
maximum output voltage for an open circuit condition on the sensor is 5 V DC (measured
between the I+ and I- terminals).
1204
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1205 =====
The SM 1231 RTD module supports measurements with 2-wire, 3-wire and 4-wire
connections to the sensor resistor.
Table A-183  Wiring diagrams for the RTD SMs 
SM 1231 RTD 4 x 16 bit (6ES7231-5PD32-0XB0) SM 1231 RTD 8 x 16 bit (6ES7231-5PF32-0XB0)
X10 
X11 
X12 
X13 
X10 
X11 
X12 
X13 
① Loop-back unused RTD inputs 
② 2-wire RTD ③ 3-wire RTD ④ 4-wire RTD
NOTE: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-184  Connector Pin Locations for SM 1231 RTD 4 x 16 bit (6ES7231-5PD32-0XB0)
Pin X10 (gold) X11 (gold) X12 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection No connection
2 M / 24 V DC No connection No connection No connection
3 Functional Earth No connection No connection No connection
4 AI 0 M+ /RTD AI 1 M+ /RTD AI 2 M+ /RTD AI 3 M+ /RTD
5 AI 0 M- /RTD AI 1 M- /RTD AI 2 M- /RTD AI 3 M- /RTD
6 AI 0 I+ /RTD AI 1 I+ /RTD AI 2 I+ /RTD AI 3 I+ /RTD
7 AI 0 I- /RTD AI 1 I- /RTD AI 2 I- /RTD AI 3 I- /RTD
Table A-185  Connector Pin Locations for SM 1231 RTD 8 x 16 bit (6ES7231-5PF32-0XB0)
Pin X10 (gold) X11 (gold) X12 (gold) X13 (gold)
1 L+ / 24 V DC No connection No connection No connection
2 M / 24 V DC No connection No connection No connection
3 Functional Earth No connection No connection No connection
4 AI 0 M+ /RTD AI 2 M+ /RTD AI 4 M+ /RTD AI 6 M+ /RTD
5 AI 0 M- /RTD AI 2 M- /RTD AI 4 M- /RTD AI 6 M- /RTD
6 AI 0 I+ /RTD AI 2 I+ /RTD AI 4 I+ /RTD AI 6 I+ /RTD
1205
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1206 =====
Pin X10 (gold) X11 (gold) X12 (gold) X13 (gold)
7 AI 0 I- /RTD AI 2 I- /RTD AI 4 I- /RTD AI 6 I- /RTD
8 AI 1 M+ /RTD AI 3 M+ /RTD AI 5 M+ /RTD A7 M+ /RTD
9 AI 1 M- /RTD AI 3 M- /RTD AI 5 M- /RTD AI 7 M- /RTD
10 AI 1 I+ /RTD AI 3 I+ /RTD AI 5 I+ /RTD AI 7 I+ /RTD
11 AI 1 I- /RTD AI 3 I- /RTD AI 5 I- /RTD AI 7 I- /RTD
NOTE
The RTD unused channels can be deactivated. No error will occur if an unused channel is
deactivated.
The RTD module needs to have the current loop continuous to eliminate extra stabilization
time which is automatically added to an unused channel that is not deactivated. For
consistency the RTD module should have a resistor connected (like the 2-wire RTD
connection).
A.12.2.1 Selection tables for the SM 1231 RTD
Table A-186  Ranges and accuracy for the different sensors supported by the RTD modules
Temperature
coefficient
RTD type Under range
minimum1
Nominal
range low
limit
Nominal
range high
limit
Over range
maximum2
Normal range
accuracy
@ 25 °C
Normal range
accuracy ‑20 °C
to 60 °C
Pt 100 cli­
matic
-145.00 °C -120.00 °C 145.00 °C 155.00 °C ±0.20 °C ±0.40 °C
Pt 10 -243.0 °C -200.0 °C 850.0 °C 1000.0 °C ±1.0 °C ±2.0 °C
Pt 50
Pt 100
Pt 200
Pt 500
Pt 0.003850
ITS90
DIN EN 60751
Pt 1000
-243.0 °C -200.0 °C 850.0 °C 1000.0 °C ±0.5 °C ±1.0 °C
Pt 100 -243.0 °C -200.0 °C 850.0 °C 1000.0 °C ± 0.5 °C ±1.0 °C
Pt 200
Pt 500
Pt 0.003902
Pt 0.003916
Pt 0.003920
Pt 1000
-243.0 °C -200.0 °C 850.0 °C 1000.0 °C ± 0.5 °C ±1.0 °C
Pt 10 -273.2 °C -240.0 °C 1100.0 °C 1295 °C ±1.0 °C ±2.0 °C
Pt 50
Pt 100
Pt 0.003910
Pt 500
-273.2 °C -240.0 °C 1100.0 °C 1295 °C ±0.8 °C ±1.6 °C
Ni 100
Ni 120
Ni 0.006720
Ni 0.006180
Ni 200
-105.0 °C -60.0 °C 250.0 °C 295.0 °C ±0.5 °C ±1.0 °C
1 RTD values below the under-range minimum value report -32768.
2 RTD values above the over-range maximum value report +32767.
1206
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1207 =====
Temperature
coefficient
RTD type Under range
minimum1
Nominal
range low
limit
Nominal
range high
limit
Over range
maximum2
Normal range
accuracy
@ 25 °C
Normal range
accuracy ‑20 °C
to 60 °C
Ni 500Ni 0.006720
Ni 0.006180 Ni 1000
-105.0 °C -60.0 °C 250.0 °C 295.0 °C ±0.5 °C ±1.0 °C
LG-Ni 0.005000 LG-Ni 1000 -105.0 °C -60.0 °C 250.0 °C 295.0 °C ±0.5 °C ±1.0 °C
Ni 0.006170 Ni 100 -105.0 °C -60.0 °C 180.0 °C 212.4 °C ±0.5 °C ±1.0 °C
Cu 0.004270 Cu 10 -240.0 °C -200.0 °C 260.0 °C 312.0 °C ±1.0 °C ±2.0 °C
Cu 10 -60.0 °C -50.0 °C 200.0 °C 240.0 °C ±1.0 °C ±2.0 °C
Cu 50
Cu 0.004260
Cu 100
-60.0 °C -50.0 °C 200.0 °C 240.0 °C ±0.6 °C ±1.2 °C
Cu 10 -240.0 °C -200.0 °C 200.0 °C 240.0 °C ±1.0 °C ±2.0 °C
Cu 50
Cu 0.004280
Cu 100
-240.0 °C -200.0 °C 200.0 °C 240.0 °C ±0.7 °C ±1.4 °C
1 RTD values below the under-range minimum value report -32768.
2 RTD values above the over-range maximum value report +32767.
Table A-187  Resistance
Range Under range
minimum
Nominal range
low limit
Nominal range
high limit
Over range
maximum1
Normal range 
accuracy @ 25 °C
Normal range accuracy
‑20 °C to 60 °C
150 Ω n/a 0 (0 Ω) 27648 (150 Ω) 176.383 Ω ±0.05% ±0.1%
300 Ω n/a 0 (0 Ω) 27648 (300 Ω) 352.767 Ω ±0.05% ±0.1%
600 Ω n/a 0 (0 Ω) 27648 (600 Ω) 705.534 Ω ±0.05% ±0.1%
1 Resistance values above the over-range maximum value are reported as +32767.
NOTE
The module reports 32767 on any activated channel with no sensor connected. If open wire
detection is also enabled, the module flashes the appropriate red LEDs.
When 500 Ω and 1000 Ω RTD ranges are used with other lower value resistors, the error may
increase to two times the specified error.
Best accuracy will be achieved for the 10 Ω RTD ranges if 4 wire connections are used.
The resistance of the connection wires in 2 wire mode will cause an error in the sensor
reading and therefore accuracy is not guaranteed.
1207
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1208 =====
Table A-188  Noise reduction and update times for the RTD modules
Update time (seconds)Rejection frequency selection Integration time
4-channel module 8-channel module 
400 Hz (2.5 ms) 10 ms 1 4-/2-wire: 0.142
3-wire: 0.285
4-/2-wire: 0.285
3-wire: 0.525
60 Hz (16.6 ms) 16.67 ms 4-/2-wire: 0.222
3-wire: 0.445
4-/2-wire: 0.445
3-wire: 0.845
50 Hz (20 ms) 20 ms 4-/2-wire: 0.262
3-wire: .505
4-/2-wire: 0.524
3-wire: 1.015
10 Hz (100 ms) 100 ms 4-/2-wire: 1.222
3-wire: 2.445
4-/2-wire: 2.425
3-wire: 4.845
1 To maintain module resolution and accuracy when the 400 Hz filter is selected, the integration time is 10 ms. This selec­
tion also rejects 100 Hz and 200 Hz noise. 
NOTE
After power is applied, the module performs internal calibration for the analog-to-digital
converter. During this time the module reports a value of 32767 on each channel until valid
data is available on that channel. Your user program may need to allow for this initialization
time. Because the configuration of the module can vary the length of the initialization time,
you should verify the behavior or the module in your configuration. If required, you can
include logic in your user program to accommodate the initialization time of the module.
You can implement this logic using a polling read in the "Startup OB" which blocks operation
until the initialization is complete. You must implement the polling read using immediate
access. If the value of the RTD polling read is 32767, then the read must be repeated until the
value changes. For each module this polling only needs to be executed for the highest
numbered used input point in the module (the module inputs are initialized in order from 0
to 7).
Representation of Analog values for RTDs
A representation of the digitized measured value for the RTD standard temperature range
sensors are shown in the tables below.
Table A-189  Representation of analog values for resistance thermometers PT 100, 200, 500, 1000 and
PT 10, 50, 100, 500 GOST (0.003850) standard
Units UnitsPt x00 stand­
ard in °C (1
digit =
0.1 °C)
Decimal
Hexadecimal
Pt x00 stand­
ard in °F (1
digit = 0.1 °F) Decimal Hexadecimal
Range
> 1000.0 32767 7FFF > 1832.0 32767 7FFF Overflow
1000.0
:
850.1
10000
:
8501
2710
:
2135
1832.0
:
1562.1
18320
:
15621
4790
:
3D05
Overrange
1208
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.12 Thermocouple and RTD signal modules (SMs)

===== PDF PAGE 1209 =====
Units UnitsPt x00 stand­
ard in °C (1
digit =
0.1 °C)
Decimal
Hexadecimal
Pt x00 stand­
ard in °F (1
digit = 0.1 °F) Decimal Hexadecimal
Range
850.0
:
-200.0
8500
:
-2000
2134
:
F830
1562.0
:
-328.0
15620
:
-3280
3D04
:
F330
Rated range
-200.1
:
-243.0
-2001
:
-2430
F82F
:
F682
-328.1
:
-405.4
-3281
:
-4054
F32F
:
F02A
Underrange
< -243.0 -32768 8000 < -405.4 -32768 8000 Underflow
A.13 Technology modules
A.13.1 SM 1278 4xIO-Link Master SM
Table A-190  General specifications
Technical data SM 1278 4xIO-Link Master signal module
Article number 6ES7278-4BD32-0XB0
Dimensions W x H x D (mm) 45 x 100 x 75
Weight 150 grams
General information
 I&M data Yes; IM0 to IM3
Supply voltage
Rated voltage (DC) 24 V DC
Valid range low limit (DC) 19.2 V; 20.5 V if IO-Link is used (the supply voltage for
IO‑Link devices on the master must be at least 20 V)
Valid range high limit (DC) 28.8 V DC
Polarity reversal protection Yes
Input current
 Current consumption 65 mA; without load
Encoder supply
Number of outputs 4
Output current, rated value 200 mA per channel
Power loss
 Power loss, typ. 1 W, excluding port loading
Digital inputs/outputs
 Cable length (meters) 20 m, unshielded, max.
SDLC
 Cable length (meters) 20 m, unshielded, max.
IO‑Link
 Number of ports 4
1209
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1210 =====
Technical data SM 1278 4xIO-Link Master signal module
Number of ports which can be controlled at the same
time
4
IO-Link protocol 1.0 Yes
IO-Link protocol 1.1 Yes
Operating mode
 IO‑Link Yes
 DI Yes
 DQ Yes; max. 100 mA
Connection of IO-Link devices
Port type A Yes
4.8 kBd (COM1)
38.4 kBd (COM2)
 Transmission rate
230.4 kBd (COM3)
Cycle time, min. 2 ms, dynamic, dependent on the user data length
Size of process data, input per port 32 bytes; max.
Size of process data, input per module 32 bytes
Size of process data, output per port 32 bytes; max.
Size of process data, output per module 32 bytes
Memory size for device parameters 2 Kbytes
Cable length unshielded, max. (meters) 20 m
Interrupts/diagnostics/status information
 Status display Yes
Interrupts
 Diagnostic interrupt Yes; port diagnostics is only available in IO-Link mode
Diagnostic alarms
Diagnostics
Monitoring of supply voltage Yes
 Short circuit Yes
Diagnostic indicator LED
Monitoring of supply voltage Yes; flashing red DIAG LED
Channel status display Yes; per channel one green LED for channel status Qn (SIO
mode) and PORT status Cn (IO-Link mode)
For channel diagnostics Yes; red Fn LED
For module diagnostics Yes; green/red DIAG LED
Electrical isolation
 Electrical isolation channels 
Between the channels No
Between the channels and the backplane bus Yes
Insulation
 Insulation tested with 707 V DC (type test)
1210
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1211 =====
Technical data SM 1278 4xIO-Link Master signal module
Ambient conditions
 Operating temperature 
 Min. -20 °C
 Max. 60 °C
 Horizontal installation, min. -20 °C
 Horizontal installation, max. 60 °C
 Vertical installation, min. -20 °C
 Vertical installation, max. 50 °C
Overview of the response time
7KHF\FOHWLPHLVQHJRWLDWHGEHWZHHQ 
WKH,2/LQNPDVWHUDQG,2/LQN 
GHYLFH 
7KHQHJRWLDWHGWLPHFRUUHVSRQGVWR 
WKHPLQLPXP,2/LQNF\FOHWLPHRIWKH 
,2/LQNPDVWHU 
,2/LQN 
PDVWHU 
,2/LQN 
GHYLFH 
6HHRSHUDWLQJLQVWUXFWLRQV 
IRUWKH,2/LQNGHYLFH 
&\FOH 
WLPH &\FOH 
WLPH 
&\FOH 
WLPH 
,2/LQNFDEOH 
Table A-191  Wiring diagram for the SM 1278 IO-Link Master
SM 1278 IO-Link Master (6ES7278-4BD32-0XB0)
1211
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1212 =====
Table A-192  Connector pin locations for SM 1278 IO-Link Master (6ES7278-4BD32-0XB0)
Pin X10 X11 X12 X13
1 L+ / 24 V DC No connection No connection No connection
2 M / 24 V DC No connection No connection No connection
3 Functional Earth No connection No connection No connection
4 No connection No connection No connection No connection
5 L1 L2 L3 L4
6 C/Q1 C/Q2 C/Q3 C/Q4
7 M1 M2 M3 M4
A.13.1.1 SM 1278 4xIO-Link Master overview
The SM 1278 4xIO‑Link Master is a 4‑port module that functions as both a signal module and
a communication module. Each port can operate in the IO‑Link mode, single 24 V DC digital
input or 24 V DC digital output.
The IO‑Link master programs acyclic communication with an IO‑Link device using the
IO_LINK_DEVICE function block (FB) in your STEP 7 S7‑1200 controller program. The
IO_LINK_DEVICE FB indicates the IO‑Link master your program uses, and which ports the
master uses for data exchange. 
Visit the Siemens Industry Online Support Web site (http://support.industry.siemens.com) for
details on working with the IO-Link library. Enter "IO‑Link" in the Web site's search box to
access information about IO‑Link products and their use.
View of the module
1212
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1213 =====
Properties
Technical properties
• IO‑Link Master according to IO‑Link specification V1.1 (see the IO‑Link Consortium Web
site (http://io-link.com/en/index.php) for details)
• Serial communication module with four ports (channels)
• Data transmission rate COM1 (4.8 kbaud), COM2 (38.4 kbaud), COM3 (230.4 kbaud)
• SIO mode (standard IO mode)
• Connection of up to four IO‑Link devices (3‑wire connection) or four standard actuators or
standard encoders
• Programmable diagnostics function by port
Supported functions
• I&M (installation and maintenance) identification data
• Firmware update
• IO‑Link parameter assignment by means of the S7‑PCT port configuration tool, STEP 7
Professional, and an S7‑1200 V4.x CPU. In STEP 7 Professional, IO-Link parameter
assignment can be done using the TIA Portal with limited functionality.
• Port Qualifier Information (PQI) bits
• Backup and Restore using IO-Link library FBs
IO‑Link is a point-to-point connection between a master and a device. Both conventional and
intelligent sensors/actuators can be used as devices at the IO‑Link via unshielded standard
cables using proven 3‑wire technology. IO‑Link is backward compatible with conventional
digital sensors and actuators. The circuit state and data channel are designed in proven 24 V
DC technology. 
For additional information about the SIMATIC‑IO‑Link technology, refer to the "IO‑Link system
Function Manual" on the Siemens Industry Online Support Web site
(http://support.automation.siemens.com). 
NOTE
IO‑Link parameter data
When you replace the SM 4xIO-Link Master, the parameter data is not automatically assigned
to it.
CAUTION
Removal and insertion of the SM 4xIO-Link Master
If you insert the SM 4xIO-Link Master with the load switched on, this can lead to dangerous
conditions in your plant. Physical damage to the S7‑1200 automation system might occur as
a result.
Remove or insert the SM 4xIO-Link Master only when the load is switched off.
Injury can occur as a result of dangerous plant conditions or damage to the S7-1200
automation system.
1213
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1214 =====
Effects of resetting to the factory settings
Use the function "Reset to factory settings" to restore the parameter assignments you made
with S7‑PCT to the delivery state. 
After a "Reset to factory settings", the parameters of the SM 1278 4xIO‑Link module are
assigned as follows:
• The ports are in DI mode
• The ports are mapped to the relative addresses 0.0 to 0.3
• The PortQualifier is disabled
• Maintenance data 1 to 3 is deleted
NOTE
When you reset to factory settings, the device parameters are deleted and the delivery state
is restored.
If you remove an SM 1278 4xIO‑Link signal module, reset it to factory settings before you put
it into storage. 
Procedure
For "Reset to factory settings", proceed as described in the S7‑PCT online help under "Master
Configuration > 'Commands' tab".
A.13.1.2 Connecting
For details about pin assignment, see table, Connector pin locations for SM 1278 I/O-Link
Master (6ES 278-4BD32-0XB0). (Page 1209)
The following table shows the terminal assignments for the SM 1278 4xIO-Link Master:
Pin X10 X11 X12 X13 Notes BaseUnits
7 M1 M2 M3 M4
6 C/Q1 C/Q2 C/Q3 C/Q4
5 L1 L2 L3 L4
4 RES RES RES RES
3
(functional earth)
RES RES RES
2 M RES RES RES
1 L+ RES RES RES
• Mn: ground to slave
• C/Qn: SDLC, DI or DQ
• Ln: 24 V DC to slave
• M: ground
• L+: 24 V DC to Master
• RES: reserved; may not be
assigned
A1
1214
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1215 =====
The following table contains illustrations of connection examples, where n = port number:
IO-Link operating mode Operating mode DI Operating mode DQ
ZLUH 
,2/LQN 
GHYLFH 
ZLUH 
,2/LQN 
GHYLFH 
/Q
0Q
/Q
0Q
/  
/ 
&4 Q
/  
/ 
&4 Q 9'& 
0
ZLUHZLUH
/Q /Q
&Q &Q
0Q
',
9'&
', 0
9'& 
ZLUHZLUH
4Q 4Q
0Q 0Q
3($8;
'4
0
'4
0
NOTE
Connected sensors must use the device supply provided by the Master module Ln connection.
1215
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1216 =====
%DFNSODQHEXV 
6 
EDFNSODQHEXV 
LQWHUIDFH 
5HYHUVHSRODULW\ 
SURWHFWLRQ 
w& 
 
; 
; 
; 
; 
; 
; 
; 
; 
; 
; 
; 
; 
',$* 
/
&4 
0
/
&4 
0
/
&4 
0
/
&4 
0
; 
/  
 
3+< 
3+< 
212)) 
'$7$ 
'$7$ 
212)) 
',$* 
; 
; 
0
)( 
1216
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1217 =====
A.13.1.3 Parameters/address space
Configuring the SM 1278 4xIO-Link Master
For module integration, parameter assignment, and commissioning, you need STEP 7. For
some features, you also need S7-PCT (Port Configuration Tool).
For additional information, refer to the SIMATIC IO-Link system manual
(https://support.industry.siemens.com/cs/ww/en/view/65949252). 
The following table shows the parameters for the SM 1278 4xIO-Link Master: 
Parameters Value range Default Configuration in
RUN
Efficiency range
Diagnostics port 1 • Disable
• Enable
Disable Yes Port (channel)
Diagnostics port 2 • Disable
• Enable
Disable Yes Port (channel)
Diagnostics port 3 • Disable
• Enable
Disable Yes Port (channel)
Diagnostics port 4 • Disable
• Enable
Disable Yes Port (channel)
Enable diagnostics for port 1 to port 4 parameter
This parameter allows diagnostics to be enabled for specific ports of the four IO‑Link ports.
The port assignments are as follows:
Port 1 → channel 1
Port 2 → channel 2
Port 3 → channel 3
Port 4 → channel 4
The maximum size of the input and output addresses of the SM 4xIO-Link Master is 32 bytes
in each case. You assign address spaces using the S7-PCT port configuration tool by using the
TIA Portal hardware configuration. 
Parameter data record
Parameter assignment in the user program
You can configure the device in runtime. 
Changing parameters in runtime
The module parameters are included in data record 128. You can transmit the modifiable
parameters to the module with the WRREC instruction. 
When you reset (power cycle) the CPU, the CPU overwrites the parameters that were sent to
the module by the WRREC instruction during the parameterization process.
1217
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1218 =====
Instruction for parameter assignment
The following instruction is provided for assigning parameters to the I/O module in the user
program: 
Instruction Application
SFB 53 WRREC Transfer of the alterable parameters to the module.
Error message
The following return value is reported in the event of an error: 
Error code Meaning
80B1H Error in data length
80E0H Error in header information
80E1H Parameter error
Data record structure
The following table shows the IO‑Link parameters: 
Offset Label Type Default Description
0 Version 1 byte 0x02 Shows the structure of the record 0x02 for
the IO‑Link Master in accordance with
IO‑Link V1.1
1 Parameter length 1 byte 0x02 Parameter length (2 bytes + 2 headers)
IO-Link start parameters
2 Port diagnostics
(Port1 1 to n)
1 byte 0x00 Activating the diagnostics for port 1 to n
3 IOL properties 1 byte 0x00 Module properties
The following table shows the data record version:
Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0
Reserved Major version (00) Minor version (0010)
The following table shows the data record port diagnostics:
Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0
Reserved EN_Port4 EN_Port3 EN_Port2 EN_Port1
EN_Portx:
0 = Diagnostics deactivated
1 = Diagnostics activated
1218
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1219 =====
The following table shows the data record IOL properties:
Bit 7 Bit 6 Bit 5 Bit 4 Bit 3 Bit 2 Bit 1 Bit 0
Reserved
A.13.1.4 Interrupt, error, and system alarms
LED display
Meaning of the LED displays
The following table explains the meaning of the status and error displays. You can find
remedial measures for diagnostic alarms in the "Diagnostic alarms" section. 
1219
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1220 =====
LED DIAG
DIAG Meaning
Off
Backplane bus supply of the S7‑1200 not OK
Flashes
Module is not configured
On
Module parameterized and no module diagnostics
Flashes
Module parameterized and module diagnostics
OR
L+ power not connected
LED port status
Valid for IO‑Link port which is in IO‑Link port mode.
COM/1 ... COM/4 Meaning
Off
Port deactivated
Flashes
Port activated, device not connected or
Port is not connected to the configured device
On
Port activated, device connected
LED channel status
Valid for IO-Link port which is in DI/Q mode.
DI/Q1 ... DI/Q4 Meaning
Off
Process signal = 0
On
Process signal = 1
LED port error
F1 ... F4 Meaning
Off
No error
On
Error
1220
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.13 Technology modules

===== PDF PAGE 1221 =====
Module errors are indicated as diagnostics (module status) only in IO‑Link mode. 
Diagnostic
alarm
Error code
(decimal)
STATUS
(W#16#...)
Meaning (IO‑Link error code) IO‑Link
master
IO‑Link
device
1804 Short‑circuit at the process cables on
the IO‑Link device
X Short‑circuit 1
7710 Short‑circuit on IO device X
Undervoltage 2 5111
5112
Supply voltage too low X
Overvoltage 3 5110 Supply voltage too high X
1805 Temperature exceeded on master X Overheating 5
4000
4210
Temperature exceeded on device X
Wire break 6 1800 • No IO‑Link device connected
• There is a break on the signal line to
the IO‑Link device
• IO‑Link device cannot communicate
due to a different error
X 
8C10
8C20
Process tag range exceededOverflow 7
8C20 Measuring range exceeded
 X
Underflow 8 8C30 Process tag range too low X
Error 9 --- All IO‑Link error codes that are not lis­
ted here are mapped to this PROFIBUS
DP error
 X
1882
1883
IO‑Link master could not be configured
1802 Incorrect device
1886 Storage error
X Parameter
assignment
error
16
6320
6321
6350
Device was not configured correctly X
1806 L+ supply voltage for device missingSupply
voltage miss­
ing
17
1807 L+ supply voltage for device too low
(<20 V)
X 
Defective fuse 18 5101 Fuse on device is defective X
Safety shut­
down
25 1880 Serious error (master has to be
replaced)
X 
1809
180A
180B
180C
180D
Error in data storageExternal fault 26
1808 More than 6 errors are pending simul­
taneously on the IO‑Link device
X 
1221
Technical specifications
A.13 Technology modules
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1222 =====
A.14 Digital signal boards (SBs)
A.14.1 SB 1221 200 kHz digital input specifications
Table A-193  General specifications
Technical data SB 1221 DI 4 x 24 V DC, 200 kHz SB 1221 DI 4 x 5 V DC, 200 kHz
Article number 6ES7221-3BD30-0XB0 6ES7221-3AD30-0XB0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 35 grams
Power dissipation 1.5 W 1.0 W
Current consumption (SM Bus) 40 mA
Current consumption (24 V DC) 7 mA / input + 20 mA 15 mA / input + 15 mA
Table A-194  Digital inputs
Technical data SB 1221 DI 4 x 24 V DC, 200 kHz SB 1221 DI 4 x 5 V DC, 200 kHz
Number of inputs 4
Type Source
Rated voltage 24 V DC at 7 mA, nominal 5 V DC at 15 mA, nominal
Continuous permissible voltage 28.8 V DC 6 V DC
Surge voltage 35 V DC for 0.5 sec. 6 V
Logic 1 signal 0 V (10 mA) to L+ minus 10 V (2.9 mA) 0 V (20 mA) to L+ minus 2.0 V ( 5.1 mA)
Logic 0 signal L+ minus 5 V (1.4 mA) to L+ (0 mA) L+ minus 1.0 V (2.2 mA) to L + (0 mA)
HSC clock input rates (max.) Single phase: 200 kHz
Quadrature phase: 160 kHz
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
us settings 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0,12.8, 20.0Filter times
ms settings 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
Number of inputs on simultaneously • 2 (no adjacent points) at 60 °C hori­
zontal or 50 °C vertical
• 4 at 55 °C horizontal or 45 °C vertical
4
Cable length (meters) 50 shielded twisted pair
NOTE
When switching frequencies above 20 kHz, it is important that the digital inputs receive a
square wave. Consider the following options to improve the signal quality to the inputs:
• Minimize the cable length
• Change a driver from a sink only driver to a sinking and sourcing driver
• Change to a higher quality cable
• Reduce the circuit/components from 24 V to 5 V
• Add an external load at the input
1222
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.14 Digital signal boards (SBs)

===== PDF PAGE 1223 =====
Table A-195  Wiring diagrams for the 200 kHz digital input SBs 
SB 1221 DI 4 x 24 V DC, 200 kHz 
(6ES7221-3BD30-0XB0)
SB 1221 DI 4 x 5 V DC, 200 kHz 
(6ES7221-3AD30-0XB0)
X19
X19
① Supports sourcing inputs only 
Table A-196  Connector pin locations for SB 1221 DI 4 x 24 V DC, 200 kHz (6ES7221-3BD30-0XB0)
Pin X19
1 L+ / 24 V DC
2 M / 24 V DC
3 DI e.0
4 DI e.1
5 DI e.2
6 DI e.3
Table A-197  Connector pin locations for SB 1221 DI 4 x 5 V DC, 200 kHz (6ES7221-3AD30-0XB0)
Pin X19
1 L+ / 5 V DC
2 M / 5 V DC
3 DI e.0
4 DI e.1
5 DI e.2
6 DI e.3
1223
Technical specifications
A.14 Digital signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1224 =====
A.14.2 SB 1222 200 kHz digital output specifications
Table A-198  General specifications
Technical data SB 1222 DQ 4 x 24 V DC, 200 kHz SB 1222 DQ 4 x 5 V DC, 200 kHz
Article number 6ES7222-1BD30-0XB0 6ES7222-1AD30-0XB0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 35 grams
Power dissipation 0.5 W
Current consumption (SM Bus) 35 mA
Current consumption (24 V DC) 15 mA
Table A-199  Digital outputs
Technical data SB 1222 DQ 4 x 24 V DC, 200 kHz SB 1222 DQ 4 x 5 V DC, 200 kHz
Number of outputs 4
Output type Solid state - MOSFET sink and source1
Voltage range 20.4 to 28.8 V DC 4.25 to 6.0 V DC
Logic 1 signal at max. current L+ minus 1.5 V L+ minus 0.7 V
Logic 0 signal at max. current 1.0 V DC, max. 0.2 V DC, max.
Current (max.) 0.1 A
Lamp load --
On state contact resistance 11 Ω max. 7 Ω max.
Off state resistance 6 Ω max. 0.2 Ω max.
Leakage current per point --
Pulse Train Output rate 200 kHz max., 2 Hz min.
Surge current 0.11 A
Overload protection No
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Currents per common 0.4 A
Inductive clamp voltage Non
Switching delay 1.5 μs + 300 ns rise
1.5 μs + 300 ns fall
200 ns + 300 ns rise
200 ns + 300 ns fall
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load con­
trol
No
1 Because both sinking and sourcing configurations are supported by the same circuitry, the active state of a sourcing load is
opposite that of a sinking load. A source output exhibits positive logic (Q bit and LED are ON when the load has current
flow), while a sink output exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is
plugged in with no user program, the default for this module is 0 V, which means that a sinking load will be turned ON.
1224
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.14 Digital signal boards (SBs)

===== PDF PAGE 1225 =====
Technical data SB 1222 DQ 4 x 24 V DC, 200 kHz SB 1222 DQ 4 x 5 V DC, 200 kHz
Parallel outputs for increased load No
Number of outputs on simultaneously • 2 (no adjacent points) at 60 °C hori­
zontal or 50 °C vertical
• 4 at 55 °C horizontal or 45 °C vertical
4
Cable length (meters) 50 shielded twisted pair
1 Because both sinking and sourcing configurations are supported by the same circuitry, the active state of a sourcing load is
opposite that of a sinking load. A source output exhibits positive logic (Q bit and LED are ON when the load has current
flow), while a sink output exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is
plugged in with no user program, the default for this module is 0 V, which means that a sinking load will be turned ON.
NOTE
When switching frequencies above 20 kHz, it is important that the digital inputs receive a
square wave. Consider the following options to improve the signal quality to the inputs:
• Minimize the cable length
• Change a driver from a sink only driver to a sinking and sourcing driver
• Change to a higher quality cable
• Reduce the circuit/components from 24 V to 5 V
• Add an external load at the input
Table A-200  Wiring diagrams for the 200 kHz digital output SBs 
SB 1222 DQ 4 x 24 V DC, 200 kHz
(6ES7222-1BD30-0XB0)
SB 1222 DQ 4 x 5 V DC, 200 kHz 
(6ES7222-1AD30-0XB0)
X19
X19
① For sourcing outputs, connect "Load" to "-" (shown). For sinking outputs, connect "Load" to "+". Because both sinking and
sourcing configurations are supported by the same circuitry, the active state of a sourcing load is opposite that of a sinking
load. A source output exhibits positive logic (Q bit and LED are ON when the load has current flow), while a sink output
exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is plugged in with no user pro­
gram, the default for this module is 0 V, which means that a sinking load will be turned ON.
1225
Technical specifications
A.14 Digital signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1226 =====
NOTE
Ensure that the M connection wire is securely grounded. Loss of the ground wire connection
to the high-speed DQ SBs may allow enough leakage current to activate a DC load. If the
outputs are used for critical DC load applications, extra caution should be exercised by using a
redundant ground wire to the SB.
Table A-201  Connector pin locations for SB 1222 DQ 4 x 24 V DC, 200 kHz (6ES7222-1BD30-0XB0)
Pin X19
1 L+ / 24 V DC
2 M / 24 V DC
3 DQ e.0
4 DQ e.1
5 DQ e.2
6 DQ e.3
Table A-202  Connector pin locations for SB 1222 DQ 4 x 5 V DC, 200 kHz (6ES7222-1AD30-0XB0)
Pin X19
1 L+ / 5 V DC
2 M / 5 V DC
3 DQ e.0
4 DQ e.1
5 DQ e.2
6 DQ e.3
A.14.3 SB 1223 200 kHz digital input / output specifications
Table A-203  General specifications
Technical data SB 1223 DI 2 x 24 V DC /
DQ 2 x 24 V DC, 200 kHz
SB 1223 DI 2 x 5 V DC /
DQ 2 x 5 V DC, 200 kHz
Article number 6ES7223-3BD30-0XB0 6ES7223-3AD30-0XB0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 35 grams
Power dissipation 1.0 W 0.5 W
Current consumption (SM Bus) 35 mA
Current consumption (24 V DC) 7 mA / Input + 30 mA 15 mA / input + 15 mA
1226
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.14 Digital signal boards (SBs)

===== PDF PAGE 1227 =====
Table A-204  Digital inputs
Technical data SB 1223 DI 2 x 24 V DC /
DQ 2 x 24 V DC, 200 kHz
SB 1223 DI 2 x 5 V DC /
DQ 2 x 5 V DC, 200 kHz
Number of inputs 2
Type Source
Rated voltage 24 V DC at 7 mA, nominal 5 V DC at 15 mA, nominal
Continuous permissible voltage 28.8 V DC 6 V DC
Surge voltage 35 V DC for 0.5 sec. 6 V
Logic 1 signal 0 V (10 mA) to L+ minus 10 V (2.9 mA) 0 V (20 mA) to L+ minus 2.0 V (5.1 mA)
Logic 0 signal L+ minus 5 V (1.4 mA) to L+ (0 mA) L+ minus 1.0 V (2.2 mA) to L + (0 mA)
HSC clock input rates (max.) Single phase: 200 kHz
Quadrature phase: 160 kHz
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1 (no isolation to outputs)
Filter times us settings 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
 ms settings 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
Number of inputs on simultaneously 2
Cable length (meters) 50 shielded twisted pair
Table A-205  Digital outputs
Technical data SB 1223 DI 2 x 24 V DC /
DQ 2 x 24 V DC, 200 kHz
SB 1223 DI 2 x 5 V DC /
DQ 2 x 5 V DC, 200 kHz
Number of outputs 2
Output type Solid state - MOSFET sink and source1
Voltage range 20.4 to 28.8 V DC 4.25 to 6.0 V DC
Rated value 24 V DC 5 V DC
Logic 1 signal at max. current L+ minus 1.5 V L+ minus 0.7 V
Logic 0 signal at max. current 1.0 V DC, max. 0.2 V DC, max.
Current (max.) 0.1 A
Lamp load --
On state contact resistance 11 Ω max. 7 Ω max.
Off state resistance 6 Ω max. 0.2 Ω max.
Leakage current per point --
Pulse Train Output rate 200 kHz max., 2 Hz min.
Surge current 0.11 A
Overload protection No
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1 (no isolation to inputs)
Currents per common 0.2 A
1 Because both sinking and sourcing configurations are supported by the same circuitry, the active state of a sourcing load is
opposite that of a sinking load. A source output exhibits positive logic (Q bit and LED are ON when the load has current
flow), while a sink output exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is
plugged in with no user program, the default for this module is 0 V, which means that a sinking load will be turned ON.
1227
Technical specifications
A.14 Digital signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1228 =====
Technical data SB 1223 DI 2 x 24 V DC /
DQ 2 x 24 V DC, 200 kHz
SB 1223 DI 2 x 5 V DC /
DQ 2 x 5 V DC, 200 kHz
Inductive clamp voltage Non
Switching delay 1.5 μs + 300 ns rise
1.5 μs + 300 ns fall
200 ns + 300 ns rise
200 ns + 300 ns fall
Behavior on RUN to STOP Last value or substitute (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load con­
trol
No
Parallel outputs for increased load No
Number of outputs on simultaneously 2
Cable length (meters) 50 shielded twisted pair
1 Because both sinking and sourcing configurations are supported by the same circuitry, the active state of a sourcing load is
opposite that of a sinking load. A source output exhibits positive logic (Q bit and LED are ON when the load has current
flow), while a sink output exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is
plugged in with no user program, the default for this module is 0 V, which means that a sinking load will be turned ON.
NOTE
When switching frequencies above 20 kHz, it is important that the digital inputs receive a
square wave. Consider the following options to improve the signal quality to the inputs:
• Minimize the cable length
• Change a driver from a sink only driver to a sinking and sourcing driver
• Change to a higher quality cable
• Reduce the circuit/components from 24 V to 5 V
• Add an external load at the input
1228
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.14 Digital signal boards (SBs)

===== PDF PAGE 1229 =====
Table A-206  Wiring diagrams for the 200 kHz digital input/output SBs 
SB 1223 DI 2 x 24 V DC/DQ 2 x 24 V DC,
200 kHz (6ES7223-3BD30-0XB0)
SB 1223 DI 2 x 5 V DC / DQ 2 x 5 V DC,
200 kHz (6ES7223-3AD30-0XB0)
X19
X19
① Supports sourcing inputs only 
1 ② For sourcing outputs, connect "Load" to "-" (shown). For sinking outputs, connect "Load" to "+". Because both sinking
and sourcing configurations are supported by the same circuitry, the active state of a sourcing load is opposite that of a
sinking load. A source output exhibits positive logic (Q bit and LED are ON when the load has current flow), while a sink
output exhibits negative logic (Q bit and LED are OFF when the load has current flow). If the module is plugged in with no
user program, the default for this module is 0 V, which means that a sinking load will be turned ON.
NOTE
Ensure that the M connection wire is securely grounded. Loss of the ground wire connection
to the high-speed DQ SBs may allow enough leakage current to activate a DC load. If the
outputs are used for critical DC load applications, extra caution should be exercised by using a
redundant ground wire to the SB.
Table A-207  Connector pin locations for SB 1223 DI 2 x 24 V DC/DQ 2 x 24 V DC, 200 kHz
(6ES7223-3BD30-0XB0)
Pin X19
1 L+ / 24 V DC
2 M / 24 V DC
3 DI e.0
4 DI e.1
5 DQ e.0
6 DQ e.1
1229
Technical specifications
A.14 Digital signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1230 =====
Table A-208  Connector pin locations for SB 1223 DI 2 x 5 V DC / DQ 2 x 5 V DC, 200 kHz
(6ES7223-3AD30-0XB0)
Pin X19
1 L+ / 5 V DC
2 M / 5 V DC
3 DI e.0
4 DI e.1
5 DQ e.0
6 DQ e.1
A.14.4 SB 1223 2 X 24 V DC input / 2 X 24 V DC output specifications
Table A-209  General specifications
Technical Data SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC
Article number 6ES7223-0BD30-0XB0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 40 grams
Power dissipation 1.0 W
Current consumption (SM Bus) 50 mA
Current consumption (24 V DC) 4 mA / Input used
Table A-210  Digital inputs
Technical Data SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC
Number of inputs 2
Type IEC Type 1 sink
Rated voltage 24 V DC at 4 mA, nominal
Continuous permissible voltage 30 V DC, max.
Surge voltage 35 V DC for 0.5 sec.
Logic 1 signal (min.) 15 V DC at 2.5 mA
Logic 0 signal (max.) 5 V DC at 1 mA
HSC clock input rates (max.) Single phase: 30 kHz (15 to 26 V DC)
Quadrature phase: 20 kHz (15 to 26 V DC)
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Filter times us settings 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4,10.0, 12.8, 20.0
 ms settings 0.05, 0.1, 0.2, 0.4, 0.8, 1.6, 3.2, 6.4, 10.0, 12.8, 20.0
Number of inputs on simultaneously 2
Cable length (meters) 500 shielded, 300 unshielded
1230
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.14 Digital signal boards (SBs)

===== PDF PAGE 1231 =====
Table A-211  Digital outputs
Technical Data SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC
Number of outputs 2
Output type Solid state - MOSFET (sourcing)
Voltage range 20.4 to 28.8 V DC
Logic 1 signal at max. current 20 V DC min.
Logic 0 signal with 10K Ω load 0.1 V DC max.
Current (max.) 0.5 A
Lamp load 5 W
On state contact resistance 0.6 Ω max.
Leakage current per point 10 μA max.
Pulse Train Output (PTO) rate 20 kHz max., 2 Hz min.1
Surge current 5 A for 100 ms max.
Overload protection No
Isolation (field side to logic) 707 V DC (type test)
Isolation groups 1
Currents per common 1 A
Inductive clamp voltage L+ minus 48 V, 1 W dissipation
Switching delay 2 μs max. off to on
10 μs max. on to off
Behavior on RUN to STOP Last value or substitute value (default value 0)
Control of a digital input Yes
Parallel outputs for redundant load control No
Parallel outputs for increased load No
Number of outputs on simultaneously 2
Cable length (meters) 500 m shielded, 150 m unshielded
1 Depending on your pulse receiver and cable, an additional load resistor (at least 10% of rated current) may improve pulse
signal quality and noise immunity.
1231
Technical specifications
A.14 Digital signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1232 =====
Table A-212  Wiring diagram for the digital input/output SB 
SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC (6ES7223-0BD30-0XB0)

X19
① Supports sinking inputs only
Table A-213  Connector pin locations for SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC
(6ES7223-0BD30-0XB0)
Pin X19
1 L+ / 24 V DC
2 M / 24 V DC
3 DI e.0
4 DI e.1
5 DQ e.0
6 DQ e.1
A.15 Analog signal boards (SBs)
A.15.1 SB 1231 1 analog input specifications
Table A-214  General specifications
Technical data SB 1231 AI 1 x 12 bit
Article number 6ES7231-4HA30-0XB0 
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 35 grams
Power dissipation 0.4 W
Current consumption (SM Bus) 55 mA
Current consumption (24 V DC) none
1232
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1233 =====
Table A-215  Analog inputs
Technical data SB 1231 AI 1x12 bit
Number of inputs 1
Type Voltage or current (differential)
Range ±10 V, ±5 V, ±2.5 or 0 to 20 mA
Resolution 11 bits + sign bit
Full scale range (data word) -27648 to 27648
Over/Under range (data word) Voltage: 32511 to 27649 / -27649 to -32512
Current: 32511 to 27649 / 0 to -4864
(Refer to Analog input representation for voltage and Analog input
representation for current (Page 1237).) 
Overflow/Underflow (data word) Voltage: 32767 to 32512 / -32513 to -32768
Current: 32767 to 32512 / -4865 to -32768
(Refer to Analog input representation for voltage and Analog input
representation for current (Page 1237).) 
Maximum withstand voltage / current ±35 V / ±40 mA
Smoothing None, weak, medium, or strong (refer to Analog input response
times for step response time (Page 1236).) 
Noise rejection 400, 60, 50, or 10 Hz (refer to Analog input response times for
sample rates (Page 1237).) 
Accuracy (25 °C / -20 to 60 °C) ±0.3% / ±0.6% of full scale
Input impedance Voltage: 150 kΩ; Current: 250 Ω
Measuring principle Actual value conversion
Common mode rejection 40 dB, DC to 60 Hz
Operational signal range Signal plus common mode voltage must be less than +35 V and
greater than -35 V
Isolation (field side to logic) None
Cable length (meters) 100 m, twisted and shielded
Table A-216  Diagnostics
Technical data SB 1231 AI 1 x 12 bit
Overflow/underflow Yes
24 V DC low voltage no
1233
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1234 =====
SB 1231 wiring current transducers
Wiring current transducers are available as 2-wire transducers and 4-wire transducers as
shown below.
2 wire connections 4-wire connections -
Transducer 
2-Wire
AI
Signal Board
0 + 0 - RX190 +
+ -
24V Power 
Supply
- +
+
Sensor 
output
- +
AI
0 + 0 - RX 190 +
24V Power 
Supply
Transducer 
4-Wire
+ -
-
Signal Board
Table A-217  Wiring diagram for the analog input SB
SB 1231 AI x 12 bit (6ES7231-4HA30-0XB0)
X19
① Connect "R" and "0+" for current input. Do not connect for
voltage input.
Note: Connectors must be gold. See Appendix C, Spare Parts
for article number.
Table A-218  Connector pin locations for SB 1231 AI x 12 bit (6ES7231-4HA30-0XB0)
Pin X19 (gold)
1 No connection
2 No connection
3 AI R
4 AI 0+
5 AI 0+
6 AI 0-
1234
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1235 =====
A.15.2 SB 1232 1 analog output specifications
Table A-219  General specifications
Technical data SB 1232 AQ 1 x 12 bit
Article number 6ES7232-4HA30-0XB0 
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 40 grams
Power dissipation 1.5 W
Current consumption (SM Bus) 15 mA
Current consumption (24 V DC) 40 mA (no load)
Table A-220  Analog outputs
Technical data SB 1232 AQ 1 x 12 bit
Number of outputs 1
Type Voltage or current
Range ±10 V or 0 to 20 mA
Resolution Voltage: 12 bits
Current: 11 bits
Full scale range (data word)
Refer to the output ranges for voltage and current
(Page 1238).
Voltage: -27648 to 27648
Current: 0 to 27648
Accuracy (25 °C / -20 to 60 °C) ±0.5% / ±1% of full scale
Settling time (95% of new value) Voltage: 300 μs (R), 750 μs (1 uF)
Current: 600 μs (1 mH), 2 ms (10 mH)
Load impedance Voltage: ≥ 1000 Ω
Current: ≤ 600 Ω
Behavior on RUN to STOP Last value or substitute value (default value 0)
Isolation (field side to logic) None
Cable length (meters) 100 m, twisted and shielded
Table A-221  Diagnostics
Technical data SB 1232 AQ 1 x 12 bit
Overflow/underflow Yes
Short to ground (voltage mode only) Yes
Wire break (current mode only) Yes
1235
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1236 =====
Table A-222  Wiring diagram for the SB 1232 AQ 1 x 12 bit
SB 1232 AQ 1 x 12 bit (6ES7232-4HA30-0XB0) 
X19
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-223  Connector pin locations for SB 1232 AQ 1 x 12 bit (6ES7232-4HA30-0XB0)
Pin X19 (gold)
1 AQ 0M
2 AQ 0
3 Functional Earth
4 No connection
5 No connection
6 No connection
A.15.3 Measurement ranges for analog inputs and outputs
A.15.3.1 Step response of the analog inputs
Table A-224  Step response (ms), 0 V to 10 V measured at 95% 
Integration time selectionSmoothing selection (sample averaging)
400 Hz (2.5 ms) 60 Hz (16.6 ms) 50 Hz (20 ms) 10 Hz (100 ms)
None (1 cycle): No averaging 4.5 ms 18.7 ms 22.0 ms 102 ms
Weak (4 cycles): 4 samples 10.6 ms 59.3 ms 70.8 ms 346 ms
Medium (16 cycles): 16 samples 33.0 ms 208 ms 250 ms 1240 ms
Strong (32 cycles): 32 samples 63.0 ms 408 ms 490 ms 2440 ms
Sample time 0.156 ms 1.042 ms 1.250 ms 6.250 ms
1236
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1237 =====
A.15.3.2 Sample time and update times for the analog inputs
Table A-225  Sample time and update time
Selection Sample time SB update time
400 Hz (2.5 ms) 0.156 ms 0.156 ms
60 Hz (16.6 ms) 1.042 ms 1.042 ms
50 Hz (20 ms) 1.250 ms 1.25 ms
10 Hz (100 ms) 6.250 ms 6.25 ms
A.15.3.3 Measurement ranges of the analog inputs for voltage and current (SB and SM)
Table A-226  Analog input representation for voltage (SB and SM) 
System Voltage Measuring Range
Decimal Hexadecimal ±10 V ±5 V ±2.5 V ±1.25 V
32767 7FFF1 11.851 V 5.926 V 2.963 V 1.481 V
32512 7F00 
Overflow
32511 7EFF 11.759 V 5.879 V 2.940 V 1.470 V
27649 6C01 
Overshoot range
27648 6C00 10 V 5 V 2.5 V 1.250 V
20736 5100 7.5 V 3.75 V 1.875 V 0.938 V
1 1 361.7 μV 180.8 μV 90.4 μV 45.2 μV
0 0 0 V 0 V 0 V 0 V
-1 FFFF 
-20736 AF00 -7.5 V -3.75 V -1.875 V -0.938 V
-27648 9400 -10 V -5 V -2.5 V -1.250 V
Rated range
-27649 93FF 
-32512 8100 -11.759 V -5.879 V -2.940 V -1.470 V
Undershoot range
-32513 80FF 
-32768 8000 -11.851 V -5.926 V -2.963 V -1.481 V
Underflow
1 7FFF can be returned for one of the following reasons: overflow (as noted in this table), before valid values are available
(for example immediately upon a power up), or if a wire break is detected.
Table A-227  Analog input representation for current (SB and SM)
System Current measuring range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA 
32767 7FFF > 23.52 mA > 22.81 mA Overflow
32511 7EFF 23.52 mA 22.81 mA
27649 6C01 
Overshoot range
27648 6C00 20 mA 20 mA
20736 5100 15 mA 16 mA
Nominal range
1 The wire break value of 32767 (16#7FFF) is always returned regardless of the state of the wire break alarm. 
1237
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1238 =====
System Current measuring range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA 
1 1 723.4 nA 4 mA + 578.7 nA
0 0 0 mA 4 mA
Nominal range
-1 FFFF 
-4864 ED00 -3.52 mA 1.185 mA
Undershoot range
327671 7FFF < 1.185 mA Wire break (4 to 20 mA) (Page
1083) 
-32768 8000 < -3.52 mA Underflow (0 to 20 mA)
1 The wire break value of 32767 (16#7FFF) is always returned regardless of the state of the wire break alarm. 
A.15.3.4 Measurement ranges of the analog outputs for voltage and current (SB and SM)
Table A-228  Analog output representation for voltage (SB and SM)
System Voltage Output Range
Decimal Hexadecimal ± 10 V
32767 7FFF See note 1
32512 7F00 See note 1
Overflow
32511 7EFF 11.76 V
27649 6C01 
Overshoot range
27648 6C00 10 V
20736 5100 7.5 V
1 1 361.7 μ V
0 0 0 V
-1 FFFF -361.7 μ V
-20736 AF00 -7.5 V
-27648 9400 -10 V
Rated range
-27649 93FF 
-32512 8100 -11.76 V
Undershoot range
-32513 80FF See note 1
-32768 8000 See note 1
Underflow
1 In an overflow or underflow condition, analog outputs will take on the substitute value of the STOP mode. 
Table A-229  Analog output representation for current (SB and SM)
System Current output range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA
32767 7FFF See note 1 See note 1
32512 7F00 See note 1 See note 1
Overflow 
32511 7EFF 23.52 mA 22.81 mA
27649 6C01 
Overshoot range
1 In an overflow or underflow condition, analog outputs will take on the substitute value of the STOP mode. 
1238
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1239 =====
System Current output range
Decimal Hexadecimal 0 mA to 20 mA 4 mA to 20 mA
27648 6C00 20 mA 20 mA
20736 5100 15 mA 16 mA
1 1 723.4 nA 4 mA + 578.7 nA
0 0 0 mA 4mA
Rated range
-1 FFFF 4 mA to 578.7 nA
-6912 E500 0 mA
Undershoot range
-6913 E4FF 
-32512 8100 
Not possible. Output value limited to 0 mA.
-32513 80FF See note 1 See note 1
-32768 8000 See note 1 See note 1
Underflow
1 In an overflow or underflow condition, analog outputs will take on the substitute value of the STOP mode. 
A.15.4 Thermocouple signal boards (SBs)
A.15.4.1 SB 1231 1 analog thermocouple input specifications
NOTE
To use this SB, your CPU firmware must be V2.0 or higher.
Table A-230  General specifications
Technical data SB 1231 AI 1 x 16 bit Thermocouple
Article number 6ES7231-5QA30-0XB0 
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 35 grams
Power dissipation 0.5 W
Current consumption (SM Bus) 5 mA
Current consumption (24 V DC) 20 mA
Table A-231  Analog inputs
Technical data SB 1231 AI 1x16 bit Thermocouple
Number of inputs 1
Type Floating TC and mV
Range
• Nominal range (data word)
• Overrange/underrange (data word)
• Overflow/underflow (data word)
See Thermocouple filter selection table (Page 1240). 
Temperature 0.1° C / 0.1° FResolution
Voltage 15 bits plus sign
Maximum withstand voltage ±35 V
1239
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1240 =====
Technical data SB 1231 AI 1x16 bit Thermocouple
Noise rejection 85 dB for the selected filter setting
(10 Hz, 50 Hz, 60 Hz, 400 Hz)
Common mode rejection > 120 dB at 120 V AC
Impedance ≥ 10 M Ω
Accuracy See Thermocouple selection table (Page 1240).
Repeatability ±0.05% FS
Measuring principle Integrating
Module update time See Thermocouple filter selection table (Page 1240). 
Cold junction error ±1.5° C
Isolation (field side to logic) 707 V DC (type test)
Cable length (meters) 100 m to sensor max.
Wire resistance 100 Ω max.
Table A-232  Diagnostics
Technical data SB 1231 AI 1 x 16 bit Thermocouple
Overflow/underflow1 Yes
Wire break2, 3 Yes
1 The overflow and underflow diagnostic alarm information will be reported in the analog data values even if the alarms are
disabled in the module configuration.
2 When wire break alarm is disabled and an open wire condition exists in the sensor wiring, the module may report random
values.
3 The module performs wire break testing every 6 seconds, which extends the update time by 9 ms for each enable channel
once every 6 seconds.
The SM 1231 Thermocouple (TC) analog signal module measures the value of voltage
connected to the module inputs. 
The SB 1231 Thermocouple analog signal board measures the value of voltage connected to
the signal board inputs. The temperature measurement type can be either "Thermocouple" or
"Voltage".
• "Thermocouple": The value will be reported in degrees multiplied by ten (for example,
25.3 degrees will be reported as decimal 253).
• "Voltage": The nominal range full scale value will be decimal 27648.
A.15.4.2 Basic operation for a thermocouple
Thermocouples are formed whenever two dissimilar metals are electrically bonded to each
other. A voltage is generated that is proportional to the junction temperature. This voltage is
small; one microvolt could represent many degrees. Measuring the voltage from a
thermocouple, compensating for extra junctions, and then linearizing the result forms the
basis of temperature measurement using thermocouples.
When you connect a thermocouple to the SM 1231 Thermocouple module, the two dissimilar
metal wires are attached to the module at the module signal connector. The place where the
two dissimilar wires are attached to each other forms the sensor thermocouple. 
Two more thermocouples are formed where the two dissimilar wires are attached to the
signal connector. The connector temperature causes a voltage that adds to the voltage from
1240
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1241 =====
the sensor thermocouple. If this voltage is not corrected, then the temperature reported will
deviate from the sensor temperature. 
Cold junction compensation is used to compensate for the connector thermocouple.
Thermocouple tables are based on a reference junction temperature, usually zero degrees
Celsius. The cold junction compensation compensates the connector to zero degrees Celsius.
The cold junction compensation restores the voltage added by the connector thermocouples.
The temperature of the module is measured internally, and then converted to a value to be
added to the sensor conversion. The corrected sensor conversion is then linearized using the
thermocouple tables.
For optimum operation of the cold junction compensation, the thermocouple module must
be located in a thermally stable environment. Slow variation (less than 0.1 °C/minute) in
ambient module temperature is correctly compensated within the module specifications. Air
movement across the module will also cause cold junction compensation errors.
If better cold junction error compensation is needed, an external iso-thermal terminal block
may be used. The thermocouple module provides for use of a 0 °C referenced or 50 °C
referenced terminal block. 
Selection table for the SB 1231 thermocouple
The ranges and accuracy for the different thermocouple types supported by the SB 1231
Thermocouple signal board are shown in the table below.
Table A-233  Thermocouple selection table
Type Under-range
minimum1
Nominal
range low
limit
Nominal
range high
limit
Over-range
maximum2
Normal range 3, 4
accuracy @ 25 °C
Normal range 1,
2,6 accuracy
-20 °C  to 60 °C
-210.0 °C -150.0 °C 1200.0 °C 1450.0 °C ±0.3 °C ±0.6 °CJ
-346.0 °F -238.0 °F 2192.0 °F 2642.0 °F ±0.5 °F ±1.1 °F
-270.0 °C -200.0 °C 1372.0 °C 1622.0 °C ±0.4 °C ±1.0 °CK
-454.0 °F -328.0 °F 2501.6 °F 2951.6 °F ±0.7 °F ±1.8 °F
-270.0 °C -200.0 °C 400.0 °C 540.0 °C ±0.5 °C ±1.0 °CT
-454.0 °F -328.0 °F 752.0 °F 1004.0 °F ±0.9 °F ±1.8 °F
-270.0 °C -200.0 °C 1000.0 °C 1200.0 °C ±0.3 °C ±0.6 °CE
-454.0 °F -328.0 °F 1832.0 °F 2192.0 °F ±0.5 °F ±1.1 °F
-50.0 °C 100.0 °C 1768.0 °C 2019.0 °C ±1.0 °C ±2.5 °CR & S
-58.0 °C 212.0 °F 3214.4 °F 3276.6 °F 5 ±1.8 °F ±4.5 °F
0.0 °C 200.0 °C 800.0 °C -- ±2.0 °C ±2.5 °CB
32.0 °F 392.0 °F 1472.0 °F -- ±3.6 °F ±4.5 °F
1 Thermocouple values below the under-range minimum value are reported as -32768.
2 Thermocouple values above the over-range maximum value are reported as 32767.
3 Internal cold junction error is ±1.5 °C for all ranges. This adds to the error in this table. The module
requires at least 30 minutes of warm-up time to meet this specification.
4 In the presence of radiated radio frequency of 970 MHz to 990 MHz, the accuracy of the SM 1231 AI 4
x 16 bit TC may be degraded. 
5 Lower limit of 3276.6 °F with °F reporting
6 Cold junction compensation error has not been characterized for module ambient temperatures
below 0 °C and may exceed the specified value.
1241
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1242 =====
Type Under-range
minimum1
Nominal
range low
limit
Nominal
range high
limit
Over-range
maximum2
Normal range 3, 4
accuracy @ 25 °C
Normal range 1,
2,6 accuracy
-20 °C  to 60 °C
-- 800.0 °C 1820.0 °C 1820.0 °C ±1.0 °C ±2.3 °CB
-- 1472.0 °F 3276.6 °F 5 3276.6 °F 5 ±1.8 °F ±4.1 °F
-270.0 °C -200.0 °C 1300.0 °C 1550.0 °C ±1.0 °C ±1.6 °CN
-454.0 °F -328.0 °F 2372.0 °F 2822.0 °F ±1.8 °F ±2.9 °F
0.0 °C 100.0 °C 2315.0 °C 2500.0 °C ±0.7 °C ±2.7 °CC
32.0 °F 212.0 °F 3276.6 °F 5 3276.6 °F 5 ±1.3 °F ±4.9 °F
-200.0 °C -150.0 °C 800.0 °C 1050.0 °C ±0.6 °C ±1.2 °CTXK/XK
(L) -328.0 °F 302.0 °F 1472.0 °F 1922.0 °F ±1.1 °F ±2.2 °F
Voltage -32512 -27648
-80mV
27648
80mV
32511 ±0.05% ±0.1%
1 Thermocouple values below the under-range minimum value are reported as -32768.
2 Thermocouple values above the over-range maximum value are reported as 32767.
3 Internal cold junction error is ±1.5 °C for all ranges. This adds to the error in this table. The module
requires at least 30 minutes of warm-up time to meet this specification.
4 In the presence of radiated radio frequency of 970 MHz to 990 MHz, the accuracy of the SM 1231 AI 4
x 16 bit TC may be degraded. 
5 Lower limit of 3276.6 °F with °F reporting
6 Cold junction compensation error has not been characterized for module ambient temperatures
below 0 °C and may exceed the specified value.
Table A-234  Filter selection table for the SB 1231 Thermocouple
Rejection frequency (Hz) Integration time (ms) Signal board update time (seconds)
10 100 0.306
50 20 0.066
60 16.67 0.056
4001 10 0.036
1 To maintain module resolution and accuracy when 400 Hz rejection is selected, the integration time is 10 ms. This selec­
tion also rejects 100 Hz and 200 Hz noise. 
It is recommended for measuring thermocouples that a 100 ms integration time be used. The
use of smaller integration times will increase the repeatability error of the temperature
readings.
1242
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1243 =====
NOTE
After power is applied, the module performs internal calibration for the analog-to-digital
converter. During this time the module reports a value of 32767 on each channel until valid
data is available on that channel. Your user program may need to allow for this initialization
time. Because the configuration of the module can vary the length of the initialization time,
you should verify the behavior or the module in your configuration. If required, you can
include logic in your user program to accommodate the initialization time of the module.
You can implement this logic using a polling read in the "Startup OB" which blocks operation
until the initialization is complete. You must implement the polling read using immediate
access. If the value of the thermocouple polling read is 32767, then the read must be
repeated until the value changes. For each module this polling only needs to be executed for
the highest numbered used input point in the module (the module inputs are initialized in
order from 0 to 7).
Table A-235  Wiring diagram for SB 1231 AI 1 x 16 thermocouple
SB 1231 AI 1 x 16 bit thermocouple (6ES7231-5QA30-0XB0) 
X19
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
Table A-236  Connector pin locations for SB 1231 AI 1 x 16 bit thermocouple (6ES7231-5QA30-0XB0)
Pin X19 (gold)
1 No connection
2 No connection
3 No connection
4 No connection
5 AI 0- /TC
6 AI 0+ /TC
1243
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1244 =====
A.15.5 RTD signal boards (SBs)
A.15.5.1 SB 1231 1 analog RTD input specifications
NOTE
To use this SB, your CPU firmware must be V2.0 or higher.
Table A-237  General specifications
Technical data SB 1231 AI 1 x 16 bit RTD
Article number 6ES7231-5PA30-0XB0 
Dimensions W x H x D (mm) 38 x 62 x 2
Weight 35 grams
Power dissipation 0.7 W
Current consumption (SM Bus) 5 mA
Current consumption (24 V DC) 25 mA
Table A-238  Analog inputs
Technical data SB 1231 AI 1 x 16 bit RTD
Number of inputs 1
Type Module referenced RTD and Ohms
Range
• Nominal range (data word)
• Overrange/underrange (data word)
• Overflow/underflow (data word)
See Selection tables (Page 1246). 
TemperatureResolution
Voltage
0.1 °C/ 0.1 °F
Maximum withstand voltage ±35 V
Noise rejection 85 dB (10 Hz, 50 Hz, 60 Hz, 400 Hz)
Common mode rejection > 120 dB 
Impedance ≥ 10 MΩ
Accuracy See Selection tables (Page 1246). 
Repeatability ±0.05% FS
Maximum sensor dissipation 0.5 m W
Measuring principle Integrating
Module update time See Selection tables (Page 1246). 
Isolation (field side to logic) 707 V DC (type test)
Cable length (meters) 100 m to sensor max.
Wire resistance 20 Ω, 2.7 for 10 Ω RTD max.
1244
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1245 =====
Table A-239  Diagnostics
Technical data SB 1231 AI 1 x 16 bit RTD
Overflow/underflow1, 2 Yes
Wire break 3 Yes
1 The overflow and underflow diagnostic alarm information will be reported in the analog data values even if the alarms are
disabled in the module configuration.
2 For resistance ranges underflow detection is never enabled. 
3 When wire break alarm is disabled and an open wire condition exists in the sensor wiring, the module may report random
values.
The SM 1231 RTD analog signal board measures the value of resistance connected to the
signal board inputs. The measurement type can be selected as either "Resistor" or "Thermal
resistor".
• "Resistor": The nominal range full scale value will be decimal 27648.
• "Thermal resistor": The value will be reported in degrees multiplied by ten (for example,
25.3 degrees will be reported as decimal 253). The climatic range values will be reported
in degrees multiplied by one hundred (for example, 25.34 degrees will be reported as
decimal 2534).
The SB 1231 RTD signal board supports measurements with 2-wire, 3-wire and 4-wire
connections to the sensor resistor.
Table A-240  Wiring diagram for SB 1231 AI 1 x 16 bit RTD
SB 1231 AI 1 x 16 bit RTD (6ES7231-5PA30-0XB0) 
X19
① Loop-back unused RTD input
② 2-wire RTD
③ 3-wire RTD
④ 4-wire RTD
Note: Connectors must be gold. See Appendix C, Spare Parts for article number.
1245
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1246 =====
Table A-241  Connector pin locations for SB 1231 AI 1 x 16 bit RTD (6ES7231-5PA30-0XB0)
Pin X19 (gold)
1 No connection
2 No connection
3 AI 0 M+ /RTD
4 AI 0 M- /RTD
5 AI 0 I+ /RTD
6 AI 0 I- /RTD
A.15.5.2 Selection tables for the SB 1231 RTD
Table A-242  Ranges and accuracy for the different sensors supported by the RTD modules 
Temperature
coefficient
RTD type Under range
minimum1
Nominal
range
low limit
Nominal
range
high limit
Over range
maximum2
Normal range
accuracy @
25 °C
Normal range
accuracy ‑20 °C
to 60 °C
Pt 100 cli­
matic
-145.00 °C -120.00 °C -145.00 °C -155.00 °C ±0.20 °C ±0.40 °C
Pt 10 -243.0 °C -200.0 °C 850.0 °C 1000.0 °C ±1.0 °C ±2.0 °C
Pt 50
Pt 100
Pt 200
Pt 500
Pt 0.003850
ITS90
DIN EN 60751
Pt 1000
-243.0 °C -200.0 °C 850.0 °C 1000.0 °C ±0.5 °C ±1.0 °C
Pt 100
Pt 200
Pt 500
Pt 0.003902
Pt 0.003916
Pt 0.003920
Pt 1000
-243.0 °C
-200.0 °C 850.0 °C 1000.0 °C ± 0.5 °C ±1.0 °C
Pt 10 -273.2 °C -240.0 °C 1100.0 °C 1295 °C ±1.0 °C ±2.0 °C
Pt 50
Pt 100
Pt 0.003910
Pt 500
-273.2 °C -240.0 °C 1100.0 °C 1295 °C ±0.8 °C ±1.6 °C
Ni 100
Ni 120
Ni 200
Ni 500
Ni 0.006720
Ni 0.006180
Ni 1000
-105.0 °C -60.0 °C 250.0 °C 295.0 °C ±0.5 °C ±1.0 °C
LG-Ni 0.005000 LG-Ni 1000 -105.0 °C -60.0 °C 250.0 °C 295.0 °C ±0.5 °C ±1.0 °C
Ni 0.006170 Ni 100 -105.0 °C -60.0 °C 180.0 °C 212.4 °C ±0.5 °C ±1.0 °C
Cu 0.004270 Cu 10 -240.0 °C -200.0 °C 260.0 °C 312.0 °C ±1.0 ° ±2.0 °C
1 RTD values below the under-range minimum value are reported as -32768.
2 RTD values above the over-range maximum value are reported as +32768.
1246
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.15 Analog signal boards (SBs)

===== PDF PAGE 1247 =====
Temperature
coefficient
RTD type Under range
minimum1
Nominal
range
low limit
Nominal
range
high limit
Over range
maximum2
Normal range
accuracy @
25 °C
Normal range
accuracy ‑20 °C
to 60 °C
Cu 10 -60.0 °C -50.0 °C 200.0 °C 240.0 °C ±1.0 °C ±2.0 °C
Cu 50
Cu 0.004260
Cu 100
-60.0 °C -50.0 °C 200.0 °C 240.0 °C ±0.6 °C ±1.2 °C
Cu 10 -240.0 °C -200.0 °C 200.0 °C 240.0 °C ±1.0 °C ±2.0 °C
Cu 50
Cu 0.004280
Cu 100
-240.0 °C -200.0 °C 200.0 °C 240.0 °C ±0.7 °C ±1.4 °C
1 RTD values below the under-range minimum value are reported as -32768.
2 RTD values above the over-range maximum value are reported as +32768.
Table A-243  Resistance
Range Under range
minimum
Nominal range
low limit
Nominal range
high limit
Over range
maximum1
Normal range
accuracy @ 25 °C
Normal range
accuracy
‑20 °C to 60 °C
150 Ω n/a 0 (0 Ω) 27648 (150 Ω) 176.383 Ω ±0.05% ±0.1%
300 Ω n/a 0 (0 Ω) 27648 (300 Ω) 352.767 Ω ±0.05% ±0.1%
600 Ω n/a 0 (0 Ω) 27648 (600 Ω) 705.534 Ω ±0.05% ±0.1%
1 Resistance values above the over-range maximum value are reported as 32767.
NOTE
The module reports 32767 on any activated channel with no sensor connected. If open wire
detection is also enabled, the module flashes the appropriate red LEDs.
Best accuracy will be achieved for the 10 Ω RTD ranges if 4 wire connections are used.
The resistance of the connection wires in 2 wire mode will cause an error in the sensor
reading and therefore accuracy is not guaranteed.
Table A-244  Noise reduction and update times for the RTD modules
Rejection frequency
selection
Integration time 4-/2-wire, 1-channel module 
Update time (seconds)
3-wire, 1-channel module 
Update time (seconds)
400 Hz (2.5 ms) 10 ms 1 0.036 0.071
60 Hz (16.6 ms) 16.67 ms 0.056 0.111
50 Hz (20 ms) 20 ms 0.066 1.086
10 Hz (100 ms) 100 ms 0.306 0.611
1 To maintain module resolution and accuracy when the 400 Hz filter is selected, the integration time is 10 ms. This selec­
tion also rejects 100 Hz and 200 Hz noise. 
1247
Technical specifications
A.15 Analog signal boards (SBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1248 =====
NOTE
After power is applied, the module performs internal calibration for the analog-to-digital
converter. During this time the module reports a value of 32767 on each channel until valid
data is available on that channel. Your user program may need to allow for this initialization
time. Because the configuration of the module can vary the length of the initialization time,
you should verify the behavior or the module in your configuration. If required, you can
include logic in your user program to accommodate the initialization time of the module.
You can implement this logic using a polling read in the "Startup OB" which blocks operation
until the initialization is complete. You must implement the polling read using immediate
access. If the value of the RTD polling read is 32767, then the read must be repeated until the
value changes. For each module this polling only needs to be executed for the highest
numbered used input point in the module (the module inputs are initialized in order from 0
to 7).
A.16 BB 1297 Battery board
BB 1297 Battery Board
The S7-1200 BB 1297 Battery Board is designed for long-term backup of the Real-time clock.
It is pluggable in the signal board slot of the S7-1200 CPU (firmware 3.0 and later versions).
You must add the BB 1297 to the device configuration and download the hardware
configuration to the CPU for the BB to be functional.
The battery (type CR1025) is not included with the BB 1297 and must be purchased by the
user.
NOTE
The BB 1297 is mechanically designed to fit the CPUs with the firmware 3.0 and later
versions. 
Do not use the BB 1297 with earlier version CPUs as the BB 1297 connector will not plug into
the CPU.
WARNING
Risks when installing or connecting an unspecified battery in the BB 1297
Installing an unspecified battery in the BB 1297, or otherwise connecting an unspecified
battery to the circuit can result in fire or component damage and unpredictable operation of
machinery.
Use only the specified CR1025 battery for backup of the Real-time clock.
Fire or unpredictable operation of machinery can result in death, severe personal injury, or
property damage.
1248
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.16 BB 1297 Battery board

===== PDF PAGE 1249 =====
Table A-245  General specifications
Technical data BB 1297 Battery Board
Article number 6ES7297-0AX30-0XA0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 28 grams
Power dissipation 0.5 W
Current consumption (SM Bus) 11 mA
Current consumption (24 V DC) none
Battery (not included) BB 1297 Battery Board
Hold up time Approximately 1 year
Battery type CR1025 Refer to Installing or replacing a battery in the BB
1297 battery board (Page 49) 
Nominal voltage 3 V
Nominal capacity At least 30 mAH
Diagnostics BB 1297 Battery Board
Critical battery level < 2.5 V
Battery diagnostic Low voltage indicator:
• Low battery voltage causes the CPU MAINT LED to illumin­
ate with the amber light continuously ON.
• Diagnostics Buffer Event: 16#06:2700 "Submodule
maintenance demanded: At least one battery exhausted
(BATTF)"
Battery status Battery status bit provided
0 = Battery OK
1 = Battery low
Battery status update Battery status is updated at power up and then once per day
while CPU is in RUN mode.
Table A-246  Insertion diagram for the BB 1297 battery board
BB 1297 battery board (6ES7297-0AX30-0XA0) 
1249
Technical specifications
A.16 BB 1297 Battery board
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1250 =====
A.17 Communication interfaces
A.17.1 PROFIBUS
A.17.1.1 CM 1242-5 PROFIBUS DP SLAVE
Table A-247  Technical specifications of the CM 1242‑5
Technical specifications
Article number 6GK7242‑5DX30‑0XE0
Interfaces
Connection to PROFIBUS 9-pin D-sub female connector
Maximum current consumption on the PROFIBUS interface
when connecting network components (for example optical
network components)
15 mA at 5 V (only for bus termination) *)
Permitted ambient conditions
Ambient temperature
• during storage
• during transportation
• during operation with a vertical installation (DIN rail hori­
zontal)
• during operation with a horizontal installation (DIN rail
vertical)
• -40 °C to 70 °C
• -40 °C to 70 °C
• 0 °C to 55 °C
 
• 0 °C to 45 °C
Relative humidity at 25 °C during operation, without condens­
ation, maximum
95 %
Degree of protection IP20
Power supply, current consumption and power loss
Type of power supply DC
Power supply from the backplane bus 5 V
Current consumption (typical) 150 mA
Effective power loss (typical) 0.75 W
Electrical isolation
• PROFIBUS interface to ground
• PROFIBUS interface to internal circuit
710 V DC for 1 minute
Dimensions and weights
• Width
• Height
• Depth
• 30 mm
• 100 mm
• 75 mm
Weight
• Net weight
• Weight including packaging
• 115 g
• 152 g
 
1250
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1251 =====
A.17.1.2 Pinout of the D-sub socket of the CM 1242-5
PROFIBUS interface
 
 




Table A-248  Pinout of the D-sub socket
Pin Description Pin Description
1 - not used - 6 P5V2: +5V power supply
2 - not used - 7 - not used -
3 RxD/TxD-P: Data line B 8 RxD/TxD-N: Data line A
4 RTS 9 - not used -
5 M5V2: Data reference potential (ground
DGND)
Housing Ground connector
A.17.1.3 CM 1243-5 PROFIBUS DP Master
Table A-249  Technical specifications of the CM 1243‑5
Technical specifications
Article number 6GK7243‑5DX30‑0XE0
Interfaces
Connection to PROFIBUS 9-pin D-sub female connector
Maximum current consumption on the PROFIBUS
interface when connecting network components
(for example optical network components)
15 mA at 5 V (only for bus termination) *)
Permitted ambient conditions
Ambient temperature
• during storage
• during transportation
• during operation with a vertical installation (DIN
rail horizontal)
• during operation with a horizontal installation
(DIN rail vertical)
• -40 °C to 70 °C
• -40 °C to 70 °C
• 0 °C to 55 °C
 
• 0 °C to 45 °C
Relative humidity at 25 °C during operation,
without condensation, maximum
95 %
 
1251
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1252 =====
Technical specifications
Degree of protection IP20
Power supply, current consumption and power loss
Type of power supply DC
Power supply / external
• minimum
• maximum
24 V
• 19.2 V
• 28.8 V
Current consumption (typical)
• from 24 V DC
• from the S7‑1200 backplane bus
• 100 mA
• 0 mA
Effective power loss (typical)
• from 24 V DC
• from the S7‑1200 backplane bus
• 2.4 W
• 0 W
Power supply 24 V DC / external
• Min. cable cross section
• Max. cable cross section
• Tightening torque of the screw terminals
• min.: 0.14 mm2 (AWG 25)
• max.: 1.5 mm2 (AWG 15)
• 0.45 Nm (4 lb-in)
Electrical isolation
• PROFIBUS interface to ground
• PROFIBUS interface to internal circuit
710 V DC for 1 minute
Dimensions and weights
• Width
• Height
• Depth
• 30 mm
• 100 mm
• 75 mm
Weight
• Net weight
• Weight including packaging
• 134 g
• 171 g
 
NOTE
The CM 1243-5 (PROFIBUS master module) must receive power from the 24 V DC sensor
supply of the CPU.
1252
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1253 =====
A.17.1.4 Pinout of the D-sub socket of the CM 1243-5
PROFIBUS interface
 
 




Table A-250  Pinout of the D-sub socket
Pin Description Pin Description
1 - not used - 6 VP: Power supply +5 V only for bus terminating
resistors;
not for supplying external devices
2 - not used - 7 - not used -
3 RxD/TxD-P: Data line B 8 RxD/TxD-N: Data line A
4 CNTR‑P: RTS 9 - not used -
5 DGND: Ground for data signals and VP Housing Ground connector
PROFIBUS cable
NOTE
Contacting the shield of the PROFIBUS cable
The shield of the PROFIBUS cable must be contacted.
To do this, strip the insulation from the end of the PROFIBUS cable and connect the shield to
functional earth.
A.17.2 CP 1243-7 LTE
NOTE
The CP 1243-7 LTE is not approved for Maritime applications.
NOTE
To use these modules, your CPU firmware must be V2.0 or higher.
1253
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1254 =====
Table A-251  Technical specifications of the CP 1243-7 LTE (EU and US versions)
Technical specifications
Article number
• EU version
• US version
6GK7243‑7KX30‑0XE0
6GK7243-7SX30-0XE0
Transfer rate
LTE transmission transfer rate
• with downlink / maximum
• with uplink / maximum
42 Mbit/s
5.76 Mbit/s
Interfaces
Number of interfaces / according to Industrial Ethernet 0
Number of electrical connections
• for external antenna(s)
• for power supply
1
1
Number of SIM card slots 1
Type of electrical connection
• for external antenna(s)
• for power supply
SMA socket (50 ohms)
3-pole terminal block
SIM card slot version Standard
Wireless technology
Supported wireless services • SMS
• GPRS 
Note: GPRS (Multislot Class 10)
Supported wireless networks and operating frequency for
transmission
• GSM 
• UMTS 
• LTE
Operating frequency for EU version
• GSM
• UMTS
• LTE
900 MHz, 1800 MHz
900 MHz, 2100 MHz
800 MHz, 1800 MHz, 2600 MHz
Operating frequency for US version
• GSM/UMTS
• LTE
850 MHz, 1900 MHz
700 MHz, 1700 MHz
Supply voltage, current consumption, and power loss
Type of voltage / of the supply voltage DC
Supply voltage / external 24 V
Supply voltage / external / at DC / rated value 24 V
Relative positive tolerance / at DC / at 24 V 20 %
Relative negative tolerance / at DC / at 24 V 20 %
Consumed current from external supply voltage / at DC / at 24
V
• Typical
• Maximum
0.1 A
0.22 A
Ambient conditions
1254
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1255 =====
Technical specifications
Ambient temperature
• For vertical installation / during operation
• For horizontally arranged busbars / during operation
• During storage
• During transport
-20 ... +60 °C
-20 ... +70 °C
-40 ... +70 °C
-40 ... +70 °C
Relative humidity at 25 °C / without condensation / during
operation / maximum
95 %
Protection class IP20
Design, dimensions, and weights
Module format Compact module S7-1200 single width
Width 30 mm
Height 100 mm
Depth 75 mm
Net weight 0.133 kg
Fastening method
• 35 mm top hat DIN rail mounting
• S7-300 rail mounting
• Wall mounting
Yes
No
Yes
Product features, product functions, product components / general
Number of units per CPU / maximum 3
Performance data
Number of users / telephone numbers / definable / maximum 10
Performance data / open communication
Number of possible connections / for open communication by
means of T blocks / maximum
Like CPU
Performance data / IT functions
Number of possible connections as email client / maximum 1
Performance data / telecontrol
Suitable for substation use Yes
Supported control center connection Telecontrol Server Basic
• through permanent connection
• through demand-oriented connection
Note: Connects to SCADA system using OPC interface
Supported protocols • DNP3
• IEC 60870-5
Product function / data buffering if connection is aborted Yes, 64,000 events
Number of stations / for direct communication / with Telecon­
trol Server Basic
• in send direction / maximum
• in receive direction / maximum
3
15
Performance data / teleservice
Diagnostics function / online diagnostics with SIMATIC STEP 7 Yes
Supported product functions • Program download with SIMATIC STEP 7
• Remote firmware update
1255
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1256 =====
Technical specifications
Product functions / managements, configuration, engineering
Required configuration software STEP 7 Basic/Professional
Product functions / diagnostics
Product function / web-based diagnostics Yes
Product functions / security
Firewall version Stateful inspection
Product function / with VPN connection IPsec, SINEMA RC
Type of encryption algorithms / with VPN connection AEs-256, AES-192, AES-128, 3DES-168, DES-56
Type of authentication / with VPN connection Preshared key (PSK), x.509v3 certificates
Type of hashing algorithms / with VPN connection MD5, SHA-1
Number of possible connections / with VPN connection 1
Supported product functions • Password protection for teleservice access
• Encrypted data transmission
Product functions / time
Supported protocol NTP
Supported time synchronization From control center
Standards, specifications, approvals / hazardous environments
Certification marking for suitability / CCC / for hazardous zone
according to GB standard (GB3836.1, GB3836.8)
Ex nA IIC T4 Gc
NOTE
Preventing CPU interference from antennas
CPU interference can occur if antenna proximity is too close, or if you do not use
recommended antennas. For recommended antennas, refer to the SIMATIC NET Operating
Instructions ANT896-4ME (Omni-Antenna 0.7 / 1/7 GHz)
(https://support.industry.siemens.com/cs/ww/en/view/100699507). Instructions are available
in English and German.
1256
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1257 =====
A.17.3 CM 1243-2 AS-i master
A.17.3.1 Technical data for the AS-i master CM 1243-2
Table A-252  Technical data for the AS‑i master CM 1243‑2
Technical data
Article number 3RK7243-2AA30-0XB0
Firmware version V1.0
Date 01.12.2011
Interfaces
Maximum current consumption 
From the S7‑1200 backplane bus
From the AS-i cable
Max. 250 mA, 
supply voltage S7-1200 communication bus 5 V DC
Max. 100 mA
Maximum current carrying capacity between the
ASI+/ASI- terminals
8 A
Pin assignment See section Electrical connections of the AS-i master (Page
1258) 
Conductor cross-section 0.2 mm² (AWG 24) ... 3.3 mm² (AWG 12)
ASI connector tightening torque 0.56 Nm
Permissible ambient conditions
Ambient temperature
During storage
During transport
During the operating phase, with vertical installation (hori­
zontal standard mounting rail)
During the operating phase, with horizontal installation (ver­
tical standard mounting rail)
-40 °C ... 70 °C
-40 °C ... 70 °C
 
0 °C ... 55 °C
 
0 °C ... 45 °C
Relative humidity at 25 °C during operating phase, no con­
densation, maximum 
95 %
Degree of protection IP20
Power supply, current consumption, power loss
Type of power supply DC
Current consumption (typically)
From the S7‑1200 backplane bus
200 mA
Total power loss (typical):
• From the S7‑1200 backplane bus
• From AS-i cable
1 W
2.4 W
Dimensions and weights
Width
Height
Depth
30 mm
100 mm
75 mm
Weight
Net weight
Weight including packaging
122 g
159 g
1257
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1258 =====
A.17.3.2 Electrical connections of the AS-i master
Power supply of the AS‑i master CM 1243‑2
The AS‑i master CM 1243‑2 is supplied over the communications bus of the S7-1200. This
means that a diagnostics message can still be sent to the S7-1200 following failure of the
AS‑i supply voltage. The connection to the communications bus is on the right-hand side of
the AS‑i master CM 1243‑2.
AS‑Interface terminals
The removable terminal for connecting the AS‑i cable is located behind the lower cover on
the front of the AS-i master CM 1243‑2.
If the AS‑i shaped cable is used, you can recognize the correct polarity of the cable by means
of the symbol 
Information on how to remove and re-install the terminal block can be found in the
Installation chapter (Page 52).
NOTE
Maximum current carrying capacity of the terminal contacts 
The current carrying capacity of the connection contacts is max. 8 A. If this value is exceeded
on the AS-i cable, the AS-i master CM 1243-2 must not be "looped in" to the AS-i cable, but
must instead be connected via a spur line (only one connection pair assigned on the AS-i
master CM 1243-2).
Please also ensure that the cables used are suitable for operating temperatures of at least 75
°C if current is being conducted via the AS-i master and currents of greater than 4 amperes
are present.
You will find additional information on connecting the AS‑i cable in the section "Installation,
connection and commissioning of the modules" in the manual "AS-i Master CM 1243-2 and
AS-i data decoupling unit DCM 1271 for SIMATIC S7-1200".
1258
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1259 =====
Terminal assignment
Label Meaning
ASI+ AS‑i connection – positive polarity
ASI– AS‑i connection – negative polarity
Functional ground
A.17.4 RS232, RS422, and RS485
A.17.4.1 CB 1241 RS485 specifications
NOTE
To use this CB, your CPU firmware must be V2.0 or higher.
Table A-253  General specifications
Technical data CB 1241 RS485
Article number 6ES7241-1CH30-1XB0
Dimensions W x H x D (mm) 38 x 62 x 21
Weight 40 grams
Table A-254  Transmitter and receiver
Technical data CB 1241 RS485
Type RS485 (2-wire half-duplex)
Common mode voltage range -7 V to +12 V, 1 second, 3 VRMS continuous
Transmitter differential output voltage 2 V min. at RL = 100 Ω
1.5 V min. at RL = 54 Ω
Termination and bias 10K to +5 V on B, RS485 Pin 3
10K to GND on A, RS485 Pin 4
Optional termination Short Pin TB to Pin T/RB, effective termination impedance is 127 Ω,
connects to RS485 Pin 3
Short Pin TA to Pin T/RA, effective termination impedance is 127 Ω,
connects to RS485 Pin 4
Receiver input impedance 5.4K Ω min. including termination
Receiver threshold/sensitivity +/- 0.2 V min., 60 mV typical hysteresis
Isolation
RS485 signal to chassis ground
RS485 signal to CPU logic common
707 V DC (type test)
Cable length, shielded 1000 m max.
Baud rate 300 baud, 600 baud, 1.2 kbits, 2.4 kbits, 4.8 kbits, 9.6 kbits
(default), 19.2 kbits, 38.4 kbits, 57.6 kbits, 76.8 kbits, 115.2 kbits
Parity No parity (default), even, odd, Mark (parity bit always set to 1),
Space (parity bit always set to 0)
1259
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1260 =====
Technical data CB 1241 RS485
Number of stop bits 1 (default), 2
Flow control Not supported
Wait time 0 to 65535 ms
Table A-255  Power supply
Technical data CB 1241 RS485
Power loss (dissipation) 1.5 W
Current consumption (SM Bus), max. 50 mA
Current consumption (24 V DC) max. 80 mA
CB 1241 RS485 (6ES7241-1CH30-1XB0) 
① Connect "TA" and TB" as shown to terminate the network. (Terminate only the end devices on the RS485 network.)
② Use shielded twisted pair cable and connect the cable shield to ground.
1260
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1261 =====
You terminate only the two ends of the RS485 network. The devices in between the two end
devices are not terminated or biased. See the topic "Biasing and terminating an RS485
network connector" (Page 838)
Table A-256  Connector pin locations for CB 1241 RS485 (6ES7241-1CH30-1XB0)
Pin 9-Pin connector X20
1 RS485 / Logic GND --
2 RS485 / Not Used --
3 RS485 / TxD+ 4 - T/RB
4 RS485 / RTS 6 - RTS
5 RS485 / Logic GND --
6 RS485 / 5 V Power --
7 RS485 / Not used --
8 RS485 / TxD- 3 - T/RA
9 RS485 / Not Used --
Shell 1 - M
A.17.4.2 CM 1241 RS232 specifications
Table A-257  General specifications
Technical data CM 1241 RS232
Article number 6ES7241-1AH32-0XB0 
Dimensions (mm) 30 x 100 x 75
Weight 150 grams
Table A-258  Transmitter and receiver
Technical data CM 1241 RS232
Type RS232 (full-duplex)
Transmitter output voltage +/- 5 V min. at RL = 3K Ω
Transmit output voltage +/- 15 V DC max.
Receiver input impedance 3 K Ω min.
Receiver threshold/sensitivity 0.8 V min. low, 2.4 max. high
0.5 V typical hysteresis
Receiver input voltage +/- 30 V DC max. 
Isolation
RS 232 signal to chassis ground
RS 232 signal to CPU logic common
707 V DC (type test)
Cable length, shielded 10 m max.
Baud rate 300 baud, 600 baud, 1.2 kbits, 2.4 kbits, 4.8 kbits, 9.6 kbits (default),
19.2 kbits, 38.4 kbits, 57.6 kbits, 76.8 kbits, 115.2 kbits
Parity No parity (default), even, odd, Mark (parity bit always set to 1), Space
(parity bit always set to 0)
1261
Technical specifications
A.17 Communication interfaces
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1262 =====
Technical data CM 1241 RS232
Number of stop bits 1 (default), 2
Flow control Hardware, software
Wait time 0 to 65535 ms
Table A-259  Power supply
Technical data CM 1241 RS232
Power loss (dissipation) 1 W
From +5 V DC 200 mA
Table A-260  RS232 connector (male)
Pin Description Connector
(male)
Pin Description
1 DCD Data carrier detect: Input 6 DSR Data set ready: Input
2 RxD Received data from DCE: Input 7 RTS Request to send: Output
3 TxD Transmitted data to DCE: Output 8 CTS Clear to send: Input
4 DTR Data terminal ready: Output 9 RI Ring indicator (not used)
5 GND Logic ground








 SHELL Chassis ground
A.17.4.3 CM 1241 RS422/485 specifications
CM 1241 RS422/485 Specifications
Table A-261  General specifications
Technical data CM 1241 RS422/485
Article number 6ES7241-1CH32-0XB0 
Dimensions W x H x H (mm) 30 x 100 x 75
Weight 155 grams
Table A-262  Transmitter and receiver
Technical data CM 1241 RS422/485
Type RS422 or RS485, 9-pin sub D female connector
Common mode voltage range -7 V to +12 V, 1 second, 3 VRMS continuous
Transmitter differential output voltage 2 V min. at RL = 100 Ω
1.5 V min. at RL = 54 Ω
Termination and bias 10K Ω to +5 V on B, PROFIBUS Pin 3
10K Ω to GND on A, PROFIBUS Pin 8
Internal bias options provided, or no internal bias. In all cases, external
termination is required, see Biasing and terminating an RS485 network
connector (Page 838) and Configuring the RS422 and RS485 in the
S7-1200 Programmable Controller System Manual (Page 885) 
Receiver input impedance 5.4K Ω min. including termination
Receiver threshold/sensitivity +/- 0.2 V min., 60 mV typical hysteresis
1262
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.17 Communication interfaces

===== PDF PAGE 1263 =====
Technical data CM 1241 RS422/485
Isolation
RS485 signal to chassis ground
RS485 signal to CPU logic common
707 V DC (type test)
Cable length, shielded 1000 m max. (baud rate dependent)
Baud rate 300 baud, 600 baud, 1.2 kbits, 2.4 kbits, 4.8 kbits, 9.6 kbits (default),
19.2 kbits, 38.4 kbits, 57.6 kbits, 76.8 kbits, 115.2 kbits
Parity No parity (default), even, odd, Mark (parity bit always set to 1), Space
(parity bit always set to 0)
Number of stop bits 1 (default), 2
Flow control XON/XOFF supported for the RS422 mode
Wait time 0 to 65535 ms
Table A-263  Power supply
Technical data CM 1241 RS422/485
Power loss (dissipation) 1.1 W
From +5 V DC 220 mA
Table A-264  RS485 or RS422 connector (female)
Pin Description Connector
(female)
Pin Description
1 Logic or communication ground 6 PWR +5 V with 100 ohm series resistor: Output
2 TxD+ 1 Connected for RS422
Not used for RS485: Output
7 Not connected
3 TxD+ 2 Signal B (RxD/TxD+): Input/Output 8 TXD- 2 Signal A (RxD/TxD-): Input/Output
4 RTS 3 Request to send (TTL level) Output 9 TXD- 1 Connected for RS422
Not used for RS485: Output
5 GND Logic or communication ground









Figure   
SHELL Chassis ground
1 Pin 2 (TxD+) and Pin 9 (TxD-) are the RS422 transmit signals.
2 Pin 3 (RxD/Tx+) and Pin 8 (RxD/TxD-) are RS485 transmit and receive signals. For RS422, Pin 3 is RxD+ and Pin 8 is RxD-.
3 The RTS is a TTL level signal and can be used to control another half duplex device based on this signal. It is active when
you transmit and is inactive all other times. 
A.18 SIMATIC memory cards
Capacity Article Number
32 GB 6ES7954-8LT04-0AA0
2 GB 6ES7954-8LP04-0AA0 
256 MB 6ES7954-8LL04-0AA0 
24 MB 6ES7954-8LF04-0AA0
12 MB 6ES7954-8LE04-0AA0
4 MB 6ES7954-8LC04-0AA0
1263
Technical specifications
A.18 SIMATIC memory cards
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1264 =====
A.19 Input simulators
Table A-265  General specifications
Technical data 8 Position Simulator 14 Position Simulator CPU 1217C Simulator
Article number 6ES7274-1XF30-0XA0 6ES7274-1XH30-0XA0 6ES7274-1XK30-0XA0
Dimensions W x H x D (mm) 43 x 35 x 23 67 x 35 x 23 93 x 40 x 23
Weight 20 grams 30 grams 43 grams
Points 8 14 14
Used with CPU CPU 1211C, CPU 1212C CPU 1214C, CPU 1215C CPU 1217C
WARNING
Safe use of input simulators
These input simulators are not approved for use in Class I DIV 2 or Class I Zone 2 hazardous
locations. The switches present a potential spark hazard/explosion hazard if used in a Class I
DIV 2 or Class I Zone 2 location. 
Use these input simulators only in non-hazardous locations. Do not use in Class I DIV 2 or
Class I Zone 2 hazardous locations.
Unapproved use can result in death or serious injury to personnel, and/or damage to
equipment.
8 Position Simulator (6ES7274-1XF30-0XA0)
PP

① 24 V DC sensor
power out
1264
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.19 Input simulators

===== PDF PAGE 1265 =====
14 Position Simulator (6ES7274-1XF30-0XA0)
PP

① 24 V DC sensor
power out
CPU 1217C Simulator (6ES7274-1XK30-0XA0) 
PP

① 24 V DC sensor
power out
A.20 S7-1200 Potentiometer module
The S7-1200 Potentiometer module is an accessory for S7-1200 CPU. Each potentiometer
creates an output voltage proportional to the position of the potentiometer to drive each of
the two CPU analog inputs 0 V DC to 10 V DC. To install the potentiometer:
1. Insert the circuit board ‘fingers’ into any S7-1200 CPU analog input terminal block, and
connect an external DC power supply to the 2-position connector on the potentiometer
module. 
2. Use a small screwdriver to make the adjustments: turn the potentiometer clockwise (to
the right) to increase the voltage output, and counterclockwise (to the left) to decrease
the voltage output.
NOTE
Follow ESD guidelines when handling the S7-1200 Potentiometer module.
1265
Technical specifications
A.20 S7-1200 Potentiometer module
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1266 =====
Technical data S7-1200 Potentiometer module
Article number 6ES7274-1XA30-0XA0
Used with CPU All S7-1200 CPUs
Number of potentiometers 2
Dimensions W x H x D (mm) 20 x 33 x 14
Weight 26 grams
User-supplied voltage input at 2-position connector1 
(Class 2, Limited Power, or sensor power from PLC)
16.4 V DC to 28.8 V DC
Cable length (meters)/type <30 m, shielded twisted pair
Input current consumption 10 mA max.
Potentiometer voltage output to S7-1200 CPU analog inputs1 0 V DC to 10.5 V DC min.
Isolation Not isolated
Ambient temperature range -20 °C to 60 °C
1 Potentiometer module output voltage stability depends on the quality of the user-supplied voltage
input at the 2-position connector - consider it as an analog input voltage.
A.21 I/O expansion cable
Table A-266  Expansion cables
Technical Data
Article number 6ES7290-6AA30-0XA0
Cable length 2 m
Weight 200 g
1266
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.21 I/O expansion cable

===== PDF PAGE 1267 =====
Refer to the installation section (Page 53) for information about installing and removing the
S7-1200 expansion cable.
A.22 Companion products
A.22.1 PM 1207 power module
The PM 1207 is a power supply module for the SIMATIC S7-1200. It provides the following
features:
• Input 120/230 V AC, output 24 V DC/2.5A
For more information about this product and for the product documentation, refer to the
product catalog for the PM 1207
(https://mall.industry.siemens.com/mall/en/de/Catalog/Product/6EP1332-1SH71).
A.22.2 CSM 1277 compact switch module
The CSM1277 is an Industrial Ethernet compact switch module. It can be used to multiply the
Ethernet interface of the S7-1200 to allow simultaneous communication with operator
panels, programming devices, or other controllers. It provides the following features:
• 4 x RJ45 sockets for connecting to Industrial Ethernet
• 3 pole plug in terminal strip for connection of the external 24 V DC supply on top
• LEDs for diagnostics and status display of Industrial Ethernet ports
• Article number 6GK7277-1AA00-0AA0
For more information about this product and for the product documentation, refer to the
product catalog for the CSM 1277
(https://eb.automation.siemens.
com/mall/en/de/Catalog/Search?searchTerm=csm%201277&tab=).
A.22.3 CM CANopen module
The CM CANopen module is a plug-in module between the SIMATIC S7-1200 PLC and any
device running CANopen. The CM CANopen can be configured to be both master or slave.
There are two CM CANopen modules: the CANopen module (article number 021620-B), and
the CANopen (Ruggedized) module (article number 021730-B).
The CANopen module provides the following features:
• Able to connect 3 modules per CPU
• Connects up to 16 CANopen slave nodes
• 256 byte input and 256 byte output per module
1267
Technical specifications
A.22 Companion products
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1268 =====
• 3 LEDs provide diagnostic information on module, network, and I/O status
• Supports storage of CANopen network configuration in the PLC
• Able to integrate the module in the hardware catalogue of the TIA Portal configuration
suite
• CANopen configuration via included CANopen Configuration Studio (included) or via any
other external CANopen configuration tool
• Complies to the CANopen communication profiles CiA 301 rev. 4.2 and the CiA 302 rev.
4.1
• Supports transparent CAN 2.0A for custom protocol handling
• Pre-made function blocks available for each PLC programming in TIA portal
• CM CANopen modules include; DSUB with screw terminals for subnetwork. CM CANopen
configuration studio CD, and USB configuration cable
For more information about this product and for the product documentation, refer to the
product catalog for the CM CANopen module (https://sieportal.siemens.com/su/bjuP8).
A.22.4 RF120C communications module
The RF10C allows Siemens RFID and code reading systems to be connected directly and easily
to an S7-1200. The reader is connected to the RF120C via a point-to-point connection. Up to
three communications modules can be connected to an S7-1200 to the left of the CPU. The
RF120C communications module is configured via the TIA Portal. The article number for the
RF120C communications module is 6GT2002-0LA00.
For more information about this product and for the product documentation, refer to the
product catalog for the RF120C
(https://support.industry.siemens.com/cs/us/en/pv/6GT2002-0LA00/pi?dl=en).
A.22.5 SM 1238 Energy meter module
The SM 1238 Energy Meter 480 V AC is designed for machine-level deployment in an
S7-1200 system. It records over 200 different electrical measurement and energy values. It
lets you create transparency about the energy requirements of individual components of a
production plant down to the machine level. Using the measured values provided by the SM
1238 Energy meter module, you can determine energy consumption and power demand.
For more information about this product and for the product documentation and
specifications, refer to the Siemens Industry Online Support Web site
(https://support.industry.siemens.com/cs/ww/en/view/109483435).
1268
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Technical specifications
A.22 Companion products

===== PDF PAGE 1269 =====
A.22.6 SIWAREX electronic weighing systems
SIWAREX WP231, WP241, and WP251
The SIWAREX WP231, WP241, and WP251 electronic weighing systems can be used in the
S7-1200. These modules use all the features of a modern automation system, such as
integrated communication, operation and monitoring, the diagnostic system as well as the
configuration tools in the TIA Portal.
• The SIWAREX WP231 (https://support.industry.siemens.com/cs/us/en/view/109780855),
calibrator weighing electronic (1 channel) for strain gauge load cells / full bridges (1-4
MV/V) for SIMATIC S7-1200, RS485 and Ethernet - interface, onboard I/O: 4 DI / 4 DO, 1 AO
(0/4...20 MA)
• The SIWAREX WP241 (https://support.industry.siemens.com/cs/ww/en/view/109750452),
belt weigher electronic (1 channel) for strain gauge load cells / full bridges (1-4 M/V) for
SIMATIC S7-1200, RS485 and Ethernet-interface, onboard I/O: 4 DI / 4 DO, 1 AO (0/4...20
MA)
• The SIWAREX WP251 (https://support.industry.siemens.com/cs/ww/en/view/109762579),
weighing electronic for batching and filling processes (1 channel) for strain gauge load
cells / full bridges (1-4 MV/V) for SIMATIC S7-1200, RS485 and Ethernet - interface,
onboard I/O: 4 DI / 4 DO, 1 AO (0/4...20 MA),
1269
Technical specifications
A.22 Companion products
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1270 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1270
Calculating a power budget B 
All S7-1200 CPUs have an internal power supply that provides power to the CPU, any
expansion modules, and the 24 V DC Sensor power output.
There are five types of expansion modules: signal modules, communication modules, signal
boards, communication boards, and battery boards.
Signal modules (SM) are installed on the right-side of the CPU. You can connect the
maximum number of signal modules to your CPU.
The following table shows the maximum number of signal modules you can connect to each
CPU model:
CPU model Maximum number of signal modules allowed 
1211C 0
1212C 2
1214C 8
1215C 8
1217C 8
Communication modules (CM) are installed on the left-side of the CPU. You can connect a
maximum of 3 communication modules to any CPU.
Signal boards (SB), communications boards (CB), and battery boards (BB) are installed on top
of the CPU. You can connect a maximum of 1 signal board, communication board, or battery
board to any CPU.
WARNING
Risks with exceeding the power budget
Exceeding either power budget can cause unpredictable behavior.
Use the following information as a guide for determining how much power (or current) the
CPU can provide for your configuration. 
Unpredictable operation can result in death, severe personal injury, and/or property damage.
Each CPU supplies both 5 V DC and 24 V DC power:
• The CPU provides 5 V DC power for the expansion modules when an expansion module is
connected. If you exceed the 5 V DC power budget, connecting the maximum number of
expansion modules to your CPU might not be possible. You must remove the expansion
modules until the requirement is within the power budget.
• Each CPU has a 24 V DC sensor supply that can supply 24 V DC for local input points, for
relay coils on the expansion modules, or for other requirements. If your 24 V DC power
requirements exceed the budget of the sensor supply, you can add an external 24 V DC
power supply to your system. You must manually connect the external 24 V DC supply to
the input points or relay coils on the expansion modules.

===== PDF PAGE 1271 =====
WARNING
Risks with parallel connections
Connecting an external 24 V DC power supply in parallel with the DC sensor supply can
result in a conflict between the two supplies as each seeks to establish its own preferred
output voltage level. The result of this conflict can be shortened lifetime or immediate
failure of one or both power supplies, with consequent unpredictable operation of the
PLC system. 
The DC sensor supply on the CPU and any external power supply should provide power to
different points. 
Unpredictable operation can result in death, severe personal injury, and/or property
damage.
Some of the 24 V DC power input ports in the PLC system are interconnected, with a logic
common circuit connecting multiple M terminals. The CPU 24 V DC power supply input, the
SM relay coil power input, and a non-isolated analog power supply input are examples of
circuits that are interconnected when designated as not isolated in the data sheets. All non-
isolated M terminals must connect to the same external reference potential.
WARNING
Risks with connecting non-isolated M terminals to different reference potentials
Connecting non-isolated M terminals to different reference potentials causes unpredictable
current flows. Unpredictable current flows can cause PLC damage or abnormal PLC and
equipment operation. 
Always be sure that all non-isolated M terminals in a PLC system are connected to the same
reference potential.
PLC damage or abnormal PLC and equipment operation can cause death, severe personal
injury, and/or property damage.
Information about the power budgets of the CPUs and the power requirements of the signal
modules is provided in the technical specifications (Page 1090).
Example power budget
The following example shows a sample calculation of the power requirements for a
configuration that includes one CPU 1214C AC/DC/Relay, one SB 1223 2 x 24 V DC Input/ 2 x
24 V DC Output, one CM 1241, three SM 1223 8 DC In/8 Relay Out, and one SM 1221 8 DC In.
This example has a total of 48 inputs and 36 outputs. 
NOTE
The CPU has already allocated the power required to drive the internal relay coils. You do not
need to include the internal relay coil power requirements in a power budget calculation.
1271
Calculating a power budget
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1272 =====
The CPU in this example provides sufficient 5 V DC current for the SMs, but does not provide
enough 24 V DC current from the sensor supply for all of the inputs and expansion relay coils.
The I/O requires 456 mA and the CPU provides only 400 mA. This installation requires an
additional source of at least 56 mA at 24 V DC power to operate all the included 24 V DC
inputs and outputs.
Table B-1  Sample power budget
CPU power budget 5 V DC 24 V DC
CPU 1214C AC/DC/Relay 1600 mA 400 mA
Minus
System requirements 5 V DC 24 V DC
CPU 1214C, 14 inputs - 14 * 4 mA = 56 mA
1 SB 1223 2 x 24 V DC Input/ 2 x 24 V DC
Output
50 mA 2 * 4 mA = 8 mA
1 CM 1241 RS422/485, 5 V power 220 mA 
3 SM 1223, 5 V power 3 * 145 mA = 435 mA -
1 SM 1221, 5 V power 1 * 105 mA = 105 mA -
3 SM 1223, 8 inputs each - 3 * 8 * 4 mA = 96 mA
3 SM 1223, 8 relay coils each - 3 * 8 * 11 mA = 264 mA
1 SM 1221, 8 inputs each - 8 * 4 mA = 32 mA
Total requirements 810 mA 456 mA
Equals
Current balance 5 V DC 24 V DC
Current balance total 790 mA (56 mA)
Form for calculating your power budget
Use the following table to determine how much power (or current) the S7-1200 CPU can
provide for your configuration. Refer to the technical specifications (Page 1090) for the
power budgets of your CPU model and the power requirements of your signal modules. 
Table B-2  Calculations for a power budget
CPU power budget 5 V DC 24 V DC
 
Minus
System requirements 5 V DC 24 V DC
 
 
 
 
 
 
Total requirements 
1272
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Calculating a power budget

===== PDF PAGE 1273 =====
CPU power budget 5 V DC 24 V DC
Equals
Current balance 5 V DC 24 V DC
Current balance total 
1273
Calculating a power budget
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1274 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1274
Ordering Information C 
C.1 CPU modules
Table C-1  S7-1200 CPUs 
CPU models Article number
CPU 1211C DC/DC/DC 6ES7211-1AE40-0XB0
CPU 1211C AC/DC/Relay 6ES7211-1BE40-0XB0
CPU 1211C
CPU 1211C DC/DC/Relay 6ES7211-1HE40-0XB0
CPU 1212C DC/DC/DC 6ES7212-1AE40-0XB0
CPU 1212C AC/DC/Relay 6ES7212-1BE40-0XB0
CPU 1212C
CPU 1212C DC/DC/Relay 6ES7212-1HE40-0XB0
CPU 1214C DC/DC/DC 6ES7214-1AG40-0XB0
CPU 1214C AC/DC/Relay 6ES7214-1BG40-0XB0
CPU 1214C
CPU 1214C DC/DC/Relay 6ES7214-1HG40-0XB0
CPU 1215C DC/DC/DC 6ES7215-1AG40-0XB0
CPU 1215C AC/DC/Relay 6ES7215-1BG40-0XB0
CPU 1215C
CPU 1215C DC/DC/Relay 6ES7215-1HG40-0XB0
CPU 1217C CPU 1217C DC/DC/DC 6ES7217-1AG40-0XB0
C.2 Signal modules (SMs), signal boards (SBs), and battery boards
(BBs)
Table C-2  Signal modules (SMs) 
Signal modules Article number
SM 1221 8 x 24 V DC Input (Sink/Source) 6ES7221-1BF32-0XB0Digital input 
SM 1221 16 x 24 V DC Input (Sink/Source) 6ES7221-1BH32-0XB0
SM 1222 8 x 24 V DC Output (Source) 6ES7222-1BF32-0XB0
SM 1222 16 x 24 V DC Output (Source) 6ES7222-1BH32-0XB0
SM 1222 16 x 24 V DC Output (Sinking) 6ES7222-1BH32-1XB0
SM 1222 8 x Relay Output 6ES7222-1HF32-0XB0
SM 1222 8 x Relay Output (Changeover) 6ES7222-1XF32-0XB0
Digital output 
SM 1222 16 x Relay Output 6ES7222-1HH32-0XB0
SM 1223 8 x 24 V DC Input (Sink/Source) / 8 x 24 V DC Output
(Source)
6ES7223-1BH32-0XB0
SM 1223 16 x 24 V DC Input (Sink/Source) / 16 x 24 V DC Output
(Source)
6ES7223-1BL32-0XB0
SM 1223 16 x 24 V DC Input / 16 x 24 V DC Output (Sinking) 6ES7223-1BL32-1XB0
SM 1223 8 x 24 V DC Input (Sink/Source) / 8 x Relay Output 6ES7223-1PH32-0XB0
Digital input / out­
put 
SM 1223 16 x 24 V DC Input (Sink/Source) / 16 x Relay Output 6ES7223-1PL32-0XB0

===== PDF PAGE 1275 =====
Signal modules Article number
Digital input / out­
put 
SM 1223 8 x 120/230 V AC Input (Sink/Source) / 8 x Relay Outputs 6ES7223-1QH32-0XB0
SM 1231 4 x Analog Input 6ES7231-4HD32-0XB0
SM 1231 8 x Analog Input 6ES7231-4HF32-0XB0
SM 1231 4 x Analog Input x 16 bit (high feature) 6ES7231-5ND32-0XB0
Analog input 
SM 1238 Energy Meter 480 V AC 6ES7238-5XA32-0XB0
SM 1232 2 x Analog Output 6ES7232-4HB32-0XB0Analog output 
SM 1232 4 x Analog Output 6ES7232-4HD32-0XB0
Analog input / out­
put 
SM 1234 4 x Analog Input / 2 x Analog Output 6ES7234-4HE32-0XB0
SM 1231 TC 4 x 16 bit 6ES7231-5QD32-0XB0
SM 1231 TC 8 x 16 bit 6ES7231-5QF32-0XB0
SM 1231 RTD 4 x 16 bit 6ES7231-5PD32-0XB0
RTD and thermo­
couple 
SM 1231 RTD 8 x 16 bit 6ES7231-5PF32-0XB0
SM 1278 4xIO-Link Master 6ES7278-4BD32-0XB0
SIWAREX WP231, calibrator weighing electronic (1 channel) for
strain gauge load cells / full bridges (1-4 MV/V) for SIMATIC
S7-1200, RS485 and Ethernet - interface, onboard I/O: 4 DI / 4 DO,
1 AO (0/4...20 MA)
7MH4960-2AA01
SIWAREX WP241, belt weigher electronic (1 channel) for strain
gauge load cells / full bridges (1-4 M/V) for SIMATIC S7-1200,
RS485 and Ethernet-interface, onboard I/O: 4 DI / 4 DO, 1 AO
(0/4...20 MA)
7MH4960-4AA01
Technology mod­
ules
SIWAREX WP251, weighing electronic for batching and filling pro­
cesses (1 channel) for strain gauge load cells / full bridges (1-4
MV/V) for SIMATIC S7-1200, RS485 and Ethernet - interface,
onboard I/O: 4 DI / 4 DO, 1 AO (0/4...20MA),
7MH4960-6AA01
Table C-3  Signal boards (SB) and battery boards (BBs) 
Signal and battery boards Article number
SB 1221 200 kHz 4 x 24 V DC Input (Source) 6ES7221-3BD30-0XB0Digital input
SB 1221 200 kHz 4 x 5 V DC Input (Source) 6ES7221-3AD30-0XB0
SB 1222 200 kHz 4 x 24 V DC Output (Sink/Source) 6ES7222-1BD30-0XB0Digital output
SB 1222 200 kHz 4 x 5 V DC Output (Sink/Source) 6ES7222-1AD30-0XB0
SB 1223 2 x 24 V DC Input (Sink) / 2 x 24 V DC Output (Source) 6ES7223-0BD30-0XB0
SB 1223 200 kHz 2 x 24 V DC Input (Source) / 2 x 24 V DC Output
(Sink/Source) 
6ES7223-3BD30-0XB0
Digital input / out­
put
SB 1223 200 kHz 2 x 5 V DC Input (Source) / 2 x 5 V DC Output
(Sink/Source) 
6ES7223-3AD30-0XB0
SB 1232 1 Analog Output 6ES7232-4HA30-0XB0
SB 1231 1 Analog Input 6ES7231-4HA30-0XB0
SB 1231 1 Analog Input Thermocouple 6ES7231-5QA30-0XB0
Analog
SB 1231 1 Analog Input RTD 6ES7231-5PA30-0XB0
Battery BB 1297 Battery Board (battery type CR1025 not included) 6ES7297-0AX30-0XA0
1275
Ordering Information
C.2 Signal modules (SMs), signal boards (SBs), and battery boards (BBs)
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1276 =====
C.3 Communication
Table C-4  Communication module (CM) 
Communication module (CM) Article number
CM 1241 RS232 RS232 6ES7241-1AH32-0XB0RS232, RS422, and
RS485 CM 1241 RS422/485 RS422/485 6ES7241-1CH32-0XB0
CM 1243-5 PROFIBUS Master 6GK7243-5DX30-0XE0PROFIBUS
CM 1242-5 PROFIBUS Slave 6GK7242-5DX30-0XE0
AS-i Master CM 1243-2 AS-i Master 3RK7243-2AA30-0XB0
Table C-5  Communication board (CB) 
Communication board (CB) Article number
RS485 CB 1241 RS485 RS485 6ES7241-1CH30-1XB0
Table C-6  Communication Processor (CP) 
CP Interface Article number
CP 1243-7 LTE-US LTE 6GK7243-7SX30-0XE0
CP 1243-7 LTE-EU LTE 6GK7243-7KX30-0XE0
CP 1243-1 IE-interface 6GK7243-1BX30-0XE0
CP 1243-8 IRC IE-interface 6GK7243-8RX30-0XE0
Table C-7  Accessories 
Accessory Article number
Antenna ANT896-4ME wireless 6GK5896-4ME00-0AA0
Table C-8  Connectors 
Type of Connector Article number
35-degree cable output, screw-terminal connection 6ES7972-0BA42-0XA0RS485
35-degree cable output, FastConnect connection 6ES7972-0BA60-0XA0
C.4 Fail-safe CPUs and signal modules
Table C-9  Fail-safe CPUs
Fail-safe CPU models Article number
CPU 1212FC DC/DC/DC 6ES7212-1AF40-0XB0CPU 1212FC
CPU 1212FC DC/DC/Relay 6ES7212-1HF40-0XB0
CPU 1214FC DC/DC/DC 6ES7214-1AF40-0XB0CPU 1214FC
CPU 1214FC DC/DC/Relay 6ES7214-1HF40-0XB0
CPU 1215FC DC/DC/DC 6ES7215-1AF40-0XB0CPU 1215FC
CPU 1215FC DC/DC/Relay 6ES7215-1HF40-0XB0
1276
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Ordering Information
C.4 Fail-safe CPUs and signal modules

===== PDF PAGE 1277 =====
Table C-10  Fail-safe signal modules
Functional Safety signal modules Article number
Digital input SM 1226 F-DI 16 x 24 V DC 6ES7226-6BA32-0XB0
SM 1226 F-DQ 4 x 24 V DC 6ES7226-6DA32-0XB0Digital output
SM 1226 F-DQ 2 x Relay 6ES7226-6RA32-0XB0
C.5 Other modules
Table C-11  Companion products 
Item Article number
Power supply PM 1207 power supply 6EP1332-1SH71
Ethernet switch CSM 1277 Ethernet switch - 4 ports 6GK7277-1AA10-0AA0
CANopen for SIMATIC S7-1200 021620-BCM CANopen
CANopen (Ruggedized) for SIMATIC S7-1200 021730-B
RF120C RF120C communications module 6GT2002-0LA00
C.6 Memory cards
Table C-12  Memory cards 
SIMATIC memory cards Article number
SIMATIC MC 32 GB 6ES7954-8LT04-0AA0
SIMATIC MC 2 GB 6ES7954-8LP04-0AA0 
SIMATIC MC 256 MB 6ES7954-8LL04-0AA0 
SIMATIC MC 24 MB 6ES7954-8LF04-0AA0
SIMATIC MC 12 MB 6ES7954-8LE04-0AA0
SIMATIC MC 4 MB 6ES7954-8LC04-0AA0
C.7 Spare parts and other hardware
Table C-13  Expansion cables, simulators, and end retainers 
Item Article number
I/O expansion cable I/O Expansion cable, 2 m 6ES7290-6AA30-0XA0
Simulator (1211C/1212C - 8 position) 6ES7274-1XF30-0XA0
Simulator (1214C/1215C - 14 position) 6ES7274-1XH30-0XA0
I/O simulator
Simulator, CPU 1217C 6ES7274-1XK30-0XA0
Potentiometer
module
S7-1200 Potentiometer module 6ES7274-1XA30-0XA0
Single port RJ45 strain relief, 10/100 Mbit/sec 6ES7290-3AA30-0XA0Ethernet strain
relief Dual port RJ45 strain relief, 10/100 Mbit/sec 6ES7290-3AB30-0XA0
CPU 1211C/1212C 6ES7291-1AA30-0XA0Spare door kit
CPU 1214C 6ES7291-1AB30-0XA0
1277
Ordering Information
C.7 Spare parts and other hardware
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1278 =====
Item Article number
CPU 1215C 6ES7291-1AC30-0XA0
CPU 1217C 6ES7291-1AD30-0XA0
Signal module, 45 mm 6ES7291-1BA30-0XA0
Signal module, 70 mm 6ES7291-1BB30-0XA0
Spare door kit
Communication module (for use with 6ES72xx-xxx32-0XB0 and
6ES72xx-xxx30-0XB0 modules)
6ES7291-1CC30-0XA0
End Retainer Thermoplastic, 10 MM 8WH9150-0CA00End Retainer
End Retainer Steel, 10.3 MM 8WA1805
Replacing the terminal block connector
It is important to use the correct terminal block for your module. Refer to the tables below
and your module specifications to determine the correct terminal block replacement.
NOTE
Keyed removable terminal blocks
PLCs always require correct wiring to ensure safety and proper operation.
When replacing the terminal block in your CPU or SM, it is important that you use the correct
terminal block and correct wiring source for your module.
The keyed feature helps prevent you from accidentally placing a high voltage wired terminal
block into a low voltage module, or from placing a special voltage wired terminal block into a
normal voltage module. Some terminal blocks are specifically keyed at left, at right or at
middle.
1278
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Ordering Information
C.7 Spare parts and other hardware

===== PDF PAGE 1279 =====
Removable terminal block
(keyed example shown
Key on device Key on device only fits appropriate
removable terminal block
 



Push-in terminal block Follow these steps:
1. Insert wire and crimp connector.
2. Depress the membrane using a small screwdriver to open slot.
3. Insert crimped connector into opened slot on terminal block.
Table C-14  S7-1200 CPU V4.0 and later - Terminal block spare kits
Use this terminal block spare kit (4/pk)If you have S7-1200 CPU V4.0
and later (article number) Terminal block (screw-type)
article number
Equivalent Push-in terminal
block article number
Terminal block description
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH30-0XA0 6ES7292-2AH30-0XA0 8 pin, tin-plated
CPU 1211C DC/DC/DC 
(6ES7211-1AE40-0XB0)
6ES7292-1AP30-0XA0 6ES7292-2AP30-0XA0 14 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH40-0XA0 6ES7292-2AH40-0XA0 8 pin, tin-plated, keyed
CPU 1211C DC/DC/Relay
(6ES7211-1HE40-0XB0)
6ES7292-1AP30-0XA0 6ES7292-2AP30-0XA0 14 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH40-0XA0 6ES7292-2AH40-0XA0 8 pin, tin-plated, keyed
CPU 1211C AC/DC/Relay
(6ES7211-1BE40-0XB0)
6ES7292-1AP40-0XA0 6ES7292-2AP40-0XA0 14 pin, tin-plated, keyed
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-platedCPU 1212C DC/DC/DC 
(6ES7212-1AE40-0XB0) 6ES7292-1AH30-0XA0 6ES7292-2AH30-0XA0 8 pin, tin-plated
1279
Ordering Information
C.7 Spare parts and other hardware
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1280 =====
Use this terminal block spare kit (4/pk)If you have S7-1200 CPU V4.0
and later (article number) Terminal block (screw-type)
article number
Equivalent Push-in terminal
block article number
Terminal block description
CPU 1212C DC/DC/DC 
(6ES7212-1AE40-0XB0)
6ES7292-1AP30-0XA0 6ES7292-2AP30-0XA0 14 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH40-0XA0 6ES7292-2AH40-0XA0 8 pin, tin-plated, keyed
CPU 1212C DC/DC/Relay
(6ES7212-1HE40-0XB0)
6ES7292-1AP30-0XA0 6ES7292-2AP30-0XA0 14 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH40-0XA0 6ES7292-2AH40-0XA0 8 pin, tin-plated, keyed
CPU 1212C AC/DC/Relay 
(6ES7212-1BE40-0XB0)
6ES7292-1AP40-0XA0 6ES7292-2AP40-0XA0 14 pin, tin-plated, keyed
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AM30-0XA0 6ES7292-2AM30-0XA0 12 pin, tin-plated
CPU 1214C DC/DC/DC 
(6ES7214-1AG40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 12 pin, tin-plated, keyed
CPU 1214C DC/DC/Relay
(6ES7214-1HG40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 12 pin, tin-plated, keyed
CPU 1214C AC/DC/Relay
(6ES7214-1BG40-0XB0)
6ES7292-1AV40-0XA0 6ES7292-2AV40-0XA0 20 pin, tin-plated, keyed
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plated 
6ES7292-1AM30-0XA0 6ES7292-2AM30-0XA0 12 pin, tin-plated
CPU 1215C DC/DC/DC 
(6ES7215-1AG40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 12 pin, tin-plated, keyed
CPU 1215C DC/DC/Relay
(6ES7215-1HG40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 12 pin, tin-plated, keyed
CPU 1215C AC/DC/Relay
(6ES7215-1BG40-0XB0)
6ES7292-1AV40-0XA0 6ES7292-2AV40-0XA0 20 pin, tin-plated, keyed
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plated
6ES7292-1AK30-0XA0 6ES7292-2AK30-0XA0 10 pin, pin-plated
6ES7292-1AR30-0XA0 6ES7292-2AR30-0XA0 16 pin, pin-plated
CPU 1217C DC/DC/DC 
(6ES7217-1AG40-0XB0)
6ES7292-1AT30-0XA0 6ES7292-2AT30-0XA0 18 pin, tin-plated
Table C-15  S7-1200 SMs V3.2 and later - Terminal block spare kits
Use this terminal block spare kit (4/pk)If you have S7-1200 SMs V3.2
and later (article number) Terminal block (screw-type)
article number
Equivalent Push-in terminal
block article number
Terminal block description
SM 1221 DI 8 x DC 
(6ES7221-1BF32-0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
SM 1222 DQ 8 x DC 
(6ES7222-1BF32-0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
SM 1222 DQ 8 x Relay
(6ES7222-1HF32-0XB0)
6ES7292-1AG40-0XA1 6ES7292-2AG40-0XA1 7 pin, tin-plated, keyed-left
1280
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Ordering Information
C.7 Spare parts and other hardware

===== PDF PAGE 1281 =====
Use this terminal block spare kit (4/pk)If you have S7-1200 SMs V3.2
and later (article number) Terminal block (screw-type)
article number
Equivalent Push-in terminal
block article number
Terminal block description
SM 1238 Energy Meter 480 V
AC (6ES7238-5XA32-0XB0) for
voltage input (top)
6ES7292-1AG40-0XA2 6ES7292-2AG40-0XA2 7-pin, tin-plated, keyed-
middle
SM 1238 Energy Meter 480 V
AC (6ES7238-5XA32-0XB0) for
current input (bottom)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7-pin, tin-plated
SM 1231 AI 4 x 13 bit
(6ES7231-4HD32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1232 AQ 2 x 14 bit
(6ES7232-4HB32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1231 AI 4 x TC 
(6ES7231-5QD32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1231 AI 4 x 16 bit
(6ES7231-5ND32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1221 DI 16 x DC 
(6ES7221-1BH32-0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
SM 1222 DQ 16 x DC 
(6ES7222-1BH32-0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
SM 1222 DQ 16 x Relay
(6ES7222-1HH32-0XB0)
6ES7292-1AG40-0XA0 6ES7292-2AG40-0XA0 7 pin, tin-plated, keyed-
right
SM 1223 DI 8 x DC/DQ 8 x DC
(6ES7223-1BH32-0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-platedSM 1223 8 x DC/8 x Relay
(6ES7223-1PH32-0XB0) 6ES7292-1AG40-0XA0 6ES7292-2AG40-0XA0 7 pin, tin-plated, keyed-
right
SM 1223 8 x AC/8 x Relay
(6ES7223-1QH32-0XB0)
6ES7292-1AG40-0XA0 6ES7292-2AG40-0XA0 7 pin, tin-plated, keyed-
right
SM 1234 AI 4 / AQ 2
(6ES7234-4HE32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1231 AI 8 x 13 BIT 
(6ES7231-4HF32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1232 AQ 4 x 14 bit
(6ES7232-4HD32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1231 AI 4 x RTD 
(6ES7231-5PD32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1231 AI 8 x TC 
(6ES7231-5QF32-0XB0)
6ES7292-1BG30-0XA0 6ES7292-2BG30-0XA0 7 pin, gold-plated
SM 1278 IO LINK 
(6ES7278-4BD32 0XB0)
6ES7292-1AG30-0XA0 6ES7292-2AG30-0XA0 7 pin, tin-plated
SM 1222 DQ 8 x Relay
(Changeover)
(6ES7222‑1XF32‑0XB0)
6ES7292-1AL40-0XA0 6ES7292-2AL40-0XA0 11 pin, tin-plated, keyed
SM 1223 DI 16 x DC/DQ 16 x
DC
(6ES7223-1BL32-0XB0)
6ES7292-1AL30-0XA0 6ES7292-2AL30-0XA0 11 pin, tin-plated
1281
Ordering Information
C.7 Spare parts and other hardware
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1282 =====
Use this terminal block spare kit (4/pk)If you have S7-1200 SMs V3.2
and later (article number) Terminal block (screw-type)
article number
Equivalent Push-in terminal
block article number
Terminal block description
6ES7292-1AL30-0XA0 6ES7292-2AL30-0XA0 11 pin, tin-platedSM 1223 DI 16 x DC/DQ 16 x
Relay
(6ES7223-1PL32-0XB0) 6ES7292-1AL40-0XA0 6ES7292-2AL40-0XA0 11 pin, tin-plated, keyed
SM 1231 AI 8 x RTD 
(6ES7231-5PF32-0XB0)
6ES7292-1BL30-0XA0 6ES7292-2BL30-0XA0 11 pin, gold-plated
Table C-16  S7-1200 SBs, CBs, and BBs - Terminal block spare kits
Use this terminal block spare kit (4/pk)If you have S7-1200 SB, CB, or BB (article number)
Terminal block (screw-type)
article number
Terminal block description
SB 1221 DI 4 x 5 V DC (6ES7221-3AD30-0XB0)
SB 1221 DI 4 x 5 V DC (6ES7221-3AD30-0XB0)
SB 1221 DI 4 x 24 V DC (6ES7221-3BD30-0XB0)
SB 1222 DQ 4 x 5 V DC (6ES7222-1AD30-0XB0)
SB 1222 DQ 4 x 24 V DC (6ES7222-1BD30-0XB0)
SB 1223 DI 2x24 V DC/DQ 2x24 V DC (6ES7223-0BD30-0XB0)
SB 1223 DI 2x5 V DC / DQ 2x5 V DC (6ES7223-3AD30-0XB0)
SB 1223 DI 2x24 V DC / DQ 2x24 V DC (6ES7223-3BD30-0XB0)
SB 1231 AI 1 x 12 BIT (6ES7231-4HA30-0XB0)
SB 1231 AI 1 x RTD (6ES7231-5PA30-0XB0)
SB 1231 AI 1 x TC (6ES7231-5QA30-0XB0)
SB 1232 AQ 1x12 BIT (6ES7232-4HA30-0XB0)
CB 1231 RS485 (6ES7241-1CH30-1XB0)
BB 1297 Battery (6ES7297-0AX30-0XA0)
6ES7292-1BF30-0XA0 6-pin
Table C-17  Fail-safe CPUs - Terminal block spare kit
Use this terminal block spare kit (4/pk)If you have Fail-safe CPU
(article number) Terminal block article
number
Equivalent Push‑in terminal
block article number
Terminal block description
6ES7292-1BC30-0XA0  6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AH30-0XA0  6ES7292-2AH30-0XA0 12 pin, tin-plated
CPU 1212FC DC/DC/DC
(6ES7212-1AF40-0XB0)
6ES7292-1AP30-0XA0  6ES7292-2AP30-0XA0 20 pin, tin-plated
6ES7292-1BC30-0XA0 6ES7292-2BC30-0XA0 3 pin, gold-plated 
6ES7292-1AH40-0XA0  6ES7292-2AH40-0XA0 3 pin, gold-plated
CPU 1212FC DC/DC/Relay
(6ES7212-1HF40-0XB0) 
6ES7292-1AP30-0XA0  6ES7292-2AP30-0XA0 12 pin, tin-plated, keyed
6ES7292-1BC30-0XA0  6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AM30-0XA0 6ES7292-2AM30-0XA0 12 pin, tin-plated
CPU 1214FC DC/DC/DC
(6ES7214-1AF40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BC30-0XA0  6ES7292-2BC30-0XA0 3 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 12 pin, tin-plated, keyed
CPU 1214FC DC/DC/Relay
(6ES7214-1HF40-0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
1282
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Ordering Information
C.7 Spare parts and other hardware

===== PDF PAGE 1283 =====
Use this terminal block spare kit (4/pk)If you have Fail-safe CPU
(article number) Terminal block article
number
Equivalent Push‑in terminal
block article number
Terminal block description
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plate
6ES7292-1AM30-0XA0 6ES7292-2AM30-0XA0 12 pin, tin-plated
CPU 1215FC DC/DC/DC
(6ES7215-1AF40 0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
6ES7292-1BF30-0XB0 6ES7292-2BF30-0XB0 6 pin, gold-plated
6ES7292-1AM40-0XA0 6ES7292-2AM40-0XA0 2 pin, tin-plated, keyed
CPU 1215FC DC/DC/Relay
(6ES7215-1HF40 0XB0)
6ES7292-1AV30-0XA0 6ES7292-2AV30-0XA0 20 pin, tin-plated
Table C-18  Fail-safe signal modules - Terminal block spare kit
Use this Terminal block spare kit (4/pk)If you have Fail-safe signal
module (article number) Terminal block article
number
Equivalent Push‑in terminal
block article number
Terminal block description
SM 1226 F-DI
(6ES7226-6BA32-0XB0)
6ES7292-1AL30-0XA0 6ES7292-2AL30-0XA0 11 pin, tin-plated
SM 1226 F-DQ
(6ES7226-6DA32-0XB0)
6ES7292-1AL30-0XA0 6ES7292-2AL30-0XA0 11 pin, tin-plated
SM 1226 F-Relay
(6ES7226-6RA32-0XB0)
6ES7292-1AL40-0XA0 6ES7292-2AL40-0XA0 11 pin, tin-plated, keyed
C.8 Programming software
Table C-19  Programming software
SIMATIC software Article number
STEP 7 Basic V20 6ES7822-0AE24-0YA5Programming soft­
ware STEP 7 Professional V20 6ES7822-1AE24-0YA5
C.9 OPC UA Licenses
Table C-20  OPC UA Licenses for S7-1200
OPU UA licenses Article number
SIMATIC OPC UA S7-1200 Basic DVD 6ES7823-0BA00-2BA0SIMATIC license 
SIMATIC OPC UA S7-1200 Basic DL 6ES7823-0BE00-2BA0
1283
Ordering Information
C.9 OPC UA  Licenses
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1284 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1284
Device exchange and spare parts compatibility D 
D.1 Replacing a CPU that has protection of confidential configuration
data
The assignment of passwords to protect confidential PLC configuration data also has an
impact on the replacement parts scenario. 
Rules for the replacement parts scenario
Observe the following rules for the replacement parts scenario:
Configuration of the replacement CPU via TIA Portal
• If possible, use a CPU that does not have a project configuration or a configured password
for protection of confidential PLC configuration data as the replacement CPU.
Advantage: You can load the project into the replacement CPU without any further
preparation.
• If the replacement CPU has already been configured, you must reset the CPU to the factory
settings (Page 1057) and select these options:
– Delete password for protection of confidential PLC configuration data
– Format memory card, if the CPU has a memory card
Replacing a CPU with configuration data on a SIMATIC memory card
• If you have not assigned a password to a CPU in your project to protect confidential PLC
configuration data, you can insert the memory card of the CPU to be replaced into a new,
unused CPU without any further action.
• If the replacement CPU has already been configured with a password, you must first reset
this CPU to the factory settings (Page 1057) using the option "Delete password for
protection of confidential PLC configuration data".
• If you have assigned the same password for protection of confidential PLC configuration
data to a group of CPUs, you can also assign the group password to the replacement CPU
from the device configuration (Page 145) in the TIA Portal. In this case you can, for
example, insert a memory card with the current project into the CPU and put it into
operation without any further password handling.
• If you assign different passwords to each CPU in your project, go online (Page 1051) and
set the password for protection of confidential data for the replacement CPU with the
online and diagnostics tools. Select "Set password to protect confidential PLC
configuration data" from the online functions. (Page 1056)

===== PDF PAGE 1285 =====
D.2 Exchanging a V3.0 CPU for a V4.x CPU
To upgrade a V3.0 CPU to a V4.x CPU, you must replace the CPU hardware. You cannot
upgrade a V3.0 CPU to a V4.x CPU by firmware update. 
Then in your STEP 7 project, you can replace your V3.0 CPU with a V4.x CPU (Page 136) and
use your existing STEP 7 project that you designed for the V3.0 CPU.
When you replace a V3.0 CPU with a V4.x CPU, you might also want to check for and apply
firmware updates (Page 117) to your connected signal and communication modules.
NOTE
No device exchange possible in STEP 7 from V4.x to V3.0
You can exchange a V3.0 CPU for a V4.x CPU, but you cannot exchange a V4.x CPU for a V3.0
CPU after you download the configuration. If you want to view or otherwise use your existing
STEP 7 project for a V3.0 CPU, make an archive of your project prior to the device exchange.
Note that if you have not downloaded the exchanged device configuration, you can undo it.
After downloading, however, you cannot undo the device exchange from V3.0 to V4.x.
You need to be aware of some configuration and operational changes between the two CPU
versions.
Upgrading STEP 7 projects
To work with a STEP 7 project that is STEP 7 V13 or older, you must first upgrade the project
to STEP 7 V13 SP1 or SP2. Then you can upgrade the STEP 7 V13 SPx project to the current
STEP 7 version.
WARNING
Risks with editing and executing program logic from older versions of STEP 7
You cannot upgrade a project that is STEP 7 V13 or older to the current version by copying
program logic. 
You must upgrade your STEP 7 project as defined above.
Executing STEP 7 program logic that you copied from an older version to a newer version can
cause unpredictable program behavior and can result in death or severe personal injury.
Organization blocks
You can configure OB execution to be interruptible or non-interruptible (Page 77). In projects
from V3.0 CPUs, STEP 7 set all OBs by default to be non-interruptible.
STEP 7 sets all OB priorities (Page 77) to the values they were in the V3.0 CPU STEP 7 project.
You can subsequently change the interruption or priority settings if you choose.
The Diagnostic error interrupt OB (Page 71) start information references the submodule as a
whole if no diagnostics event is pending.
1285
Device exchange and spare parts compatibility
D.2 Exchanging a V3.0 CPU for a V4.x CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1286 =====
CPU password protection
STEP 7 sets the password protection level (Page 151) for the V4.x CPU to be the equivalent
password protection level that was set for the V3.0 CPU, and assigns the V3.0 password to
the "Full access (no protection)" password for the V4.x CPU:
V3.0 protection level V4.x access level
No protection Full access (no protection)
Write protection Read access
Write/read protection HMI access
Note that the V4.x access level "No access (complete protection)" did not exist for V3.0.
Web server
If you use user-defined Web pages in your V3.0 project, store them in your project installation
folder under the subfolder "UserFiles\Webserver" prior to upgrading your project. If you store
your user-defined pages at this location, saving the STEP 7 project will also save the user-
defined Web pages.
If you exchange a V3.0 CPU for a V4.x CPU, your Web server project setting (Page 755) for
activating the Web server and HTTPS setting will be the same as it was in V3.0. You can then
configure users, privileges, passwords (Page 757), and languages (Page 755) as needed to
use the Web server. If you do not configure users with additional privileges, then you are
limited as to what you can view from the standard Web pages (Page 768). The S7‑1200 V4.x
CPU does not support the former pre-configured "admin" user and password.
The S7-1200 V3.0 Web server Data log page provided a "Download and Clear" operation. The
V4.x Web server File browser page (Page 794), from which you access data logs, no longer
provides this feature. Instead, the Web server provides the ability to download and delete
data log files.
Transfer card incompatibility
You cannot use a V3.0 transfer card (Page 106) to transfer a V3.0 program to a V4.x CPU. You
must open the V3.0 project in STEP 7, change the device to a V4.x CPU (Page 136), and
download the STEP 7 project to your V4.x CPU. After you have changed your project to a V4.x
project, you can then make a V4.x transfer card for subsequent program transfers.
GET/PUT communication
By default, S7‑1200 V3.0 CPUs enabled GET/PUT communication. When you replace your V3.0
CPU with a V4.x CPU (Page 136), you see a message in the compatibility information section
stating that GET/PUT is enabled.
Motion control support
S7‑1200 V4.x CPUs do not support the V1.0 and V2.0 motion libraries. If you perform a device
exchange for a STEP 7 project with V1.0 or V2.0 motion libraries, the device exchange
substitutes compatible V3.0 motion control instructions (Page 509) for the V1.0 or V2.0
motion library instructions at compile.
1286
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device exchange and spare parts compatibility
D.2 Exchanging a V3.0 CPU for a V4.x CPU

===== PDF PAGE 1287 =====
If you perform a device exchange from a V3.0 CPU to a V4.x CPU for a STEP 7 project that
contains two different motion control instruction versions (V3.0 and V5.0), the device
exchange substitutes compatible V5.0 motion control instructions (Page 509) at compile.
During a device exchange from a V3.0 CPU to a V4.x CPU, the motion control Technological
Object (TO) version does not automatically change from V3.0 to V5.0. If you want to upgrade
to the later versions, you must go to the Instruction tree and select the required S7‑1200
Motion Control version for your project. 
The S7-1200 V4.x CPU allows the following motion control versions:
• V3.0
• V4.0
• V5.0
• V6.0
The TO structure is different between motion control versions V3.0 and V5.0. All associated
blocks change as well. Block interfaces, watch tables, and traces update to the new motion
control V5.0 structure. You can find the differences between the V3.0 CPU and V4.x CPU
motion control axis parameters in the following two tables:
V3.0 CPU
(Motion control V3.0)​
V4.x CPU
(Motion control V5.0)
Config.General.LengthUnit Units.LengthUnit
Config.Mechanics.PulsesPerDriveRevolution Actor.DriveParameter.PulsesPerDriveRevolution
Config.Mechanics.LeadScrew Mechanics.LeadScrew
Config.Mechanics.InverseDirection Actor.InverseDirection
Config.DynamicLimits.MinVelocity DynamicLimits.MinVelocity
Config.DynamicLimits.MaxVelocity DynamicLimits.MaxVelocity
Config.DynamicDefaults.Acceleration DynamicDefaults.Acceleration
Config.DynamicDefaults.Deceleration DynamicDefaults.Deceleration
Config.DynamicDefaults.EmergencyDeceleration DynamicDefaults.EmergencyDeceleration
Config.DynamicDefaults.Jerk DynamicDefaults.Jerk
Config.PositionLimits_SW.Active PositionLimitsSW.Active
Config.PositionLimits_SW.MinPosition PositionLimitsSW.MinPosition
Config.PositionLimits_SW.MaxPosition PositionLimitsSW.MaxPosition
Config.PositionLimits_HW.Active PositionLimitsHW.Active
Config.PositionLimits_HW.MinSwitchedLevel PositionLimitsHW.MinSwitchLevel
Config.PositionLimits_HW.MaxSwitchedLevel PositionLimitsHW.MaxSwitchLevel
Config.Homing.AutoReversal Homing.AutoReversal
Config.Homing.Direction Homing.ApproachDirection
Config.Homing.SideActiveHoming Sensor[1].ActiveHoming.SideInput
Config.Homing.SidePassiveHoming Sensor[1].PassiveHoming.SideInput
Config.Homing.Offset Sensor[1].ActiveHoming.HomePositionOffset
Config.Homing.FastVelocity Homing.ApproachVelocity
Config.Homing.SlowVelocity Homing.ReferencingVelocity
MotionStatus.Position Position
1287
Device exchange and spare parts compatibility
D.2 Exchanging a V3.0 CPU for a V4.x CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1288 =====
V3.0 CPU
(Motion control V3.0)​
V4.x CPU
(Motion control V5.0)
MotionStatus.Velocity Velocity
MotionStatus.Distance StatusPositioning.Distance
MotionStatus.TargetPosition StatusPositioning.TargetPosition
StatusBits.SpeedCommand StatusBits.VelocityCommand
StatusBits.Homing StatusBits.HomingCommand
The only "commandtable" parameter that is renamed is the array with the commands:
V3.0 V4.x
Config.Command[] Command[]
Note: The array "Command[]" is a UDT of the type "TO_CmdTab_Config_Command" in V3.0 and
"TO_Struct_Command" in V4.x.
Instruction changes
The following instructions have changes in parameters or behavior:
• RDREC and WRREC (Page 330)
• CONV (Page 258)
HMI panel communication
If you had one or more HMI panels (Page 36) connected to your S7-1200 V3.0 CPU, the
communication to the S7-1200 V4.x CPU depends on the type of communication you use and
the firmware version of the HMI panel. Recompile and download your project to the CPU and
the HMI and/or update your HMI firmware.
Requirement to recompile program blocks
After exchanging a V3.0 CPU for a V4.x CPU, you must recompile all program blocks before
you can download them to the V4.x CPU. Additionally, if any of the blocks have know-how
protection (Page 159) or copy protection bound to a PLC serial number (Page 160), you must
remove the protection before you compile and download the blocks. (You do not, however,
need to deactivate copy protection bound to a memory card.) After a successful compile, you
can reconfigure the know-how protection and/or PLC serial number copy protection. Note
that if your project includes any blocks with know-how protection that an OEM (Original
Equipment Manufacturer) provided, you must contact the OEM to provide V4.x versions of
those blocks. 
In general, Siemens recommends that you recompile the hardware configuration and
software in STEP 7 and download to all devices in your project after the device exchange.
Correct any errors that compiling the project finds, and recompile until you have no errors.
Then, you can download the project to the V4.x CPU.
1288
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device exchange and spare parts compatibility
D.2 Exchanging a V3.0 CPU for a V4.x CPU

===== PDF PAGE 1289 =====
S7‑1200 V3.0 projects might not fit in S7‑1200 V4.x CPUs
S7-1200 V4.0 and later added a reserve area of 100 bytes to each DB to support download
without reinitialization.
You can remove the 100-byte reserve area from DBs prior to attempting to download a V3.0
project to a V4.x CPU.
To remove the 100-byte reserve area, follow these steps before you perform the device
exchange:
1. From the TIA Portal main menu, select the Options > Settings menu command.
2. From the navigation tree, open the PLC programming > General node.
3. In the "Download without reinitialization" area, set the memory reserve to 0 bytes.
If you have already performed the device exchange, you must remove the 100-byte reserve
from each block individually:
1. From the project tree, right-click a data block from the Program blocks folder and select
Properties from the shortcut menu.
2. In the Data block properties dialog, select the "Download without reinitialization" node.
3. Set the memory reserve to 0 bytes.
4. Repeat for each data block in your project.
1289
Device exchange and spare parts compatibility
D.2 Exchanging a V3.0 CPU for a V4.x CPU
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1290 =====
D.3 S7-1200 V3.0 and earlier terminal block spare kits
Table D-1  S7-1200 CPU V3.0 and earlier - Terminal Block spare kits
Use this terminal block spare kit (4/pk)If you have S7-1200 CPU V3.0 and earlier (article
number) Terminal block article number Terminal block description
CPU 1211C DC/DC/DC (6ES7211-1AE31-0XB0)
CPU 1211C AC/DC/Relay (6ES7211-1BE31-0XB0)
CPU 1211C DC/DC/Relay (6ES7211-1HE31-0XB0)
CPU 1212C DC/DC/DC (6ES7212-1AE31-0XB0)
CPU 1212C AC/DC/Relay (6ES7212-1BE31-0XB0) 
CPU 1212C DC/DC/Relay (6ES7212-1HE31-0XB0)
6ES7292-1BC30-0XA0
6ES7292-1AH30-0XA0
6ES7292-1AP30-0XA0
3 pin, gold-plated
8 pin, gold-plated
14 pin, tin-plated
CPU 1214C DC/DC/DC (6ES7214-1AG31-0XB0)
CPU 1214C AC/DC/Relay (6ES7214-1BG31-0XB0)
CPU 1214C DC/DC/Relay (6ES7214-1HG31-0XB0)
6ES7292-1BC30-0XA0
6ES7292-1AM30-0XA0
6ES7292-1AV30-0XA0
3 pin, gold-plated
12 pin, tin-plated
20 pin, tin-plated
CPU 1215C DC/DC/DC (6ES7215-1AG31-0XB0)
CPU 1215C AC/DC/Relay (6ES7215-1BG31-0XB0)
CPU 1215C DC/DC/Relay (6ES7215-1HG31-0XB0)
6ES7292-1BF30-0XB0
6ES7292-1AM30-0XA0
6ES7292-1AV30-0XA0
6 pin, gold-plated
12 pin, tin-plated
20 pin, tin-plated
Table D-2  S7-1200 SMs V3.0 and earlier - Terminal Block spare kits
Use this terminal block spare kit (4/pk)If you have S7-1200 SM V3.0 and earlier (article
number) Terminal block article number Terminal block description
SM 1221 DI 8 x DC (6ES7221-1BF30-0XB0)
SM 1222 DQ 8 x DC (6ES7222-1BF30-0XB0)
SM 1222 DQ 8 x Relay (6ES7222-1HF30-0XB0)
6ES7292-1AG30-0XA0
7 pin, tin-plated
SM 1231 AI 4 x 13 bit (6ES7231-4HD30-0XB0)
SM 1232 AQ 2 x 14 bit (6ES7232-4HB30-0XB0)
SM 1231 AI 4 x TC (6ES7231-5QD30-0XB0)
SM 1231 AI 4 x 16 bit (6ES7231-5ND30-0XB0)
6ES7292-1BG30-0XA0
7 pin, gold-plated
SM 1221 DI 16 x DC (6ES7221-1BH30-0XB0)
SM 1222 DQ 16 x DC (6ES7222-1BH30-0XB0)
SM 1222 DQ 16 x Relay (6ES7222-1HH30-0XB0)
SM 1223 DI 8 x DC/DQ 8x DC (6ES7223-1BH30-0XB0)
SM 1223 8 x DC/8 x Relay (6ES7223-1PH30-0XB0)
SM 1223 8 x AC/8 x Relay (6ES7223-1QH30-0XB0)
6ES7292-1AG30-0XA0
7 pin, tin-plated
SM 1234 AI 4 / AQ 2 (6ES7234-4HE30-0XB0)
SM 1231 AI 8 x 13 bit (6ES7231-4HF30-0XB0)
SM 1232 AQ 4 x 14 bit (6ES7232-4HD30-0XB0)
SM 1231 AI 4 x RTD (6ES7231-5PD30-0XB0)
SM 1231 AI 8 x TC (6ES7231-5QF30-0XB0)
6ES7292-1BG30-0XA0
7 pin, gold-plated
SM 1222 DQ 8 x Relay (Changeover)
(6ES7222‑1XF30‑0XB0)
6ES7292-1AL30-0XA0
11 pin, tin-plated
1290
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Device exchange and spare parts compatibility
D.3 S7-1200 V3.0 and earlier terminal block spare kits

===== PDF PAGE 1291 =====
Use this terminal block spare kit (4/pk)If you have S7-1200 SM V3.0 and earlier (article
number) Terminal block article number Terminal block description
SM 1223 DI 16 x DC/DQ 16 x DC
(6ES7223-1BL30-0XB0)
SM 1223 16 x DC/16 x Relay (6ES7223-1PL30-0XB0)
6ES7292-1AL30-0XA0
11 pin, tin-plated
SM 1231 AI 8 x RTD (6ES7231-5PF30-0XB0) 6ES7292-1BL30-0XA0 11 pin, gold-plated
1291
Device exchange and spare parts compatibility
D.3 S7-1200 V3.0 and earlier terminal block spare kits
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ

===== PDF PAGE 1292 =====
1292
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ
Index
&
& box (FBD AND logic operation), 198
/
/= box (FBD negate assignment), 199
=
== box (FBD compare operation), 215
= box (FBD assignment), 199
>
>=1 box (FBD OR logic operation), 198
A
ABS (form absolute value), 223
AC
wiring and grounding prerequisites, 55
isolation guidelines, 56
grounding guidelines, 56
wiring guidelines, 57
Accessible devices
updating firmware, 1056
formatting a memory card, 1060
Accessing
user-defined Web pages, 814
Access protection, CPU, 151
ACOS (form arccosine value), 225
ACT_TINT (activate time of day interrupt), 366
Active/passive communication
configuring the partners, 533
connection IDs, 549
parameters, 551
configuring the partners, 711
ADD (add), 220
Add new device
CPU, 124
unspecific CPU, 125
detect existing hardware, 125
Addresses, getting station information, 390
Addressing
memory areas and I/O in the PLC, 89
Ad hoc mode, TCP and ISO on TCP, 548
Air flow, 42
Aliases in user-defined Web pages, 804
Analog I/O
conversion to engineering units, 94
configuration, 138
conversion to engineering units, 264
status indicators, 1048
step response times (CPU), 1112
step response times (CPU), 1123
step response times (CPU), 1135
step response times (CPU), 1147
step response times (CPU), 1163
step response times (SM), 1195
voltage (inputs), 1195
current (inputs), 1196
current and voltage (outputs), 1196
step response times (SB), 1236
voltage (inputs), 1237
current (inputs), 1237-1238
current and voltage (outputs), 1238
Analog signal boards
SB 1231, 1232
SB 1232, 1235
SB 1231 Thermocouple, 1239
SB 1231 RTD, 1244
Analog signal modules
SM 1231, 1186
SM 1232, 1190
SM 1234, 1192
SM 1231 Thermocouple, 1197
SM 1231 RTD, 1203
AND (logic operation), 287

===== PDF PAGE 1293 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1293
Approvals
CE, 1090
cULus, 1091
FM, 1092
ATEX, 1093
CCCEx approval, 1094
Australia and New Zealand - RCM Mark, 1094
Korea Certification, 1094
Maritime, 1094
Arrays, accessing members, 258
Article numbers
CPUs, 1274
signal modules, 1274
signal boards, battery boards, 1275
communication interfaces (CM, CB and CP, 1276
connectors and terminal connections, 1276
CPU 1214FC, CPU 1215FC, 1276
FS signal modules, 1277
CSM 1277 Ethernet switch, 1277
PM 1207 power supply, 1277
memory cards, 1277
expansion cables, 1277
simulators, 1277
connector blocks, 1277
end retainer, 1277
programming software, 1283
STEP 7, 1283
AS-i
instructions, RDREC and WRREC (read/write data
record), 330
AS-i master CM 1243-2, 696
add AS-i master CM1243-2 module, 698
add AS‑i slave, 698
network connection, 698
AS-i master device configuration, 699
assign the AS-i slave address, 700
AS-i slave configuration without STEP 7, 702
system assignment of AS-i slave addresses, 702
system assignment, 702
AS-i slave configuration with STEP 7, 703
transferring digital values, 703
transferring analog values, 703
ASIN (form arcsinevalue), 225
Assigning enum types, user-defined Web pages,
806
Assigning online device names, PROFINET IO, 1053
ATEX approval, 1093
ATH (convert ASCII string to hexadecimal number),
311
ATTACH (attach an OB to an interrupt event), 358
AT tag overlay, 104
ATTR_DB (Read data block attribute), 464
Australia and New Zealand - RCM Mark approval,
1094
Autonegotiation, 541
AWP_Enum_Def, 805
AWP_Import_Fragment, 808
AWP_In_Variable, 800, 803
AWP_Out_Variable, 802
AWP_Start_Fragment, 807
AWP commands, 798
writing variables, 800
reading special variables, 802
writing special variables, 803
using an alias, 804
defining an enum type, 805
referencing an enum type, 806
generating fragments, 807
importing fragments, 808
combining definitions, 809
B
Backing up
options, contents, and special considerations,
1085
an online CPU, 1086
saving files, 1088
Restoring a backup, 1089
Basic panels (HMI), 36
Battery board (BB)
BB 1297, 1249
inserting battery, 1249
Baud rate, 844
BB 1297, 1249
Binding to a CPU, memory card, or password, 160
Bit logic
normally open and closed contacts, 197
AND, OR, and XOR instructions, 198
NOT instruction (invert RLO), 198
normally open and closed coils, 199
set and reset instructions, 200
positive and negative edge instructions, 202
Index

===== PDF PAGE 1294 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1294
Blocks
types of, 61
types of, 61
function (FC), 61
function block (FB), 61
organization blocks (OBs), 66
organization blocks (OBs), 77
know-how protection (password protection),
159
copy protection, 160
linear and structured programs, 168
calling, 169
organization blocks (OBs), 170
function (FC), 172
function block (FB), 172
data block (DB), 172
data block (DB), 174
calling, 182
download to device, 189
copying blocks from an online CPU, 193
consistency check, 196
CPU 1211C specifications, 1106
CPU 1212C specifications, 1117
CPU 1214C specifications, 1129
CPU 1215C specifications, 1141
CPU 1217C specifications, 1155
Boolean or bit value access, 90
Break, 846, 848
Browsers supported for Web server, 754
BUFFER parameter, SEND_P2P, 872
Bus connector, 36
C
Cable
Network communication, 838
expansion, 1266
CALCULATE (calculate), 219
Calendar, 293
Calling code blocks within the user program, 169
Call structure, 196
Call structure local memory allocation, 92
CAN_DINT (cancel time-delay interrupt), 368
CAN_TINT (cancel time of day interrupt), 366
CANopen modules
021620-B, 021630-B, 1267
Capturing values from an online DB, 1066
CB 1241
termination and bias, 839
RS485, 1260
CE approval, 1090
CEIL (generate next higher integer from floating-
point number), 263
Certificate parameters, 529
Certificates, TLS, 557
Change device, 136
Char (character data type), 100
Character position, message length, 853
Character sequence
message start , 848
message end, 852
Chars_TO_Strg (convert array of CHAR to character
string), 310
Checking the connection, 601
Clearance, airflow, and cooling, 42
Clock
memory bits, 86
CPU time-of-day clock, 87
instructions for reading and setting), 296
Coils, 197
Cold junction compensation, thermocouple, 1200,
1241
Index

===== PDF PAGE 1295 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1295
Communication
loss, pull or plug of modules, 72
communication load, 82
cycle time configuration, 82
PROFINET and PROFIBUS, 520
secure vs. legacy, 521
number of connections (PROFINET/PROFIBUS),
527
secure, 529
certificates (recommended), 529
between CPUs and other devices, 530
network connection, 531
active/passive, configuring the partners, 533
IP address, 538
MAC address, 538
time synchronization property (PROFINET), 545
protocols, 548
connection IDs, 549
active/passive, configuring the partners, 551
TCON_Param, 551
network, 640
hardware connection, 640
PROFIBUS address assignment, 695
AS-i slave address assignment, 700
active/passive, configuring the partners, 711
flow control, 844
send and receive parameters, 846
polling architecture, 881
Communication board (CB)
comparison chart, 35
overview, 35
removal, 49
installation, 49
device configuration, 121
adding modules, 127
configuration of parameters, 138
configuration of parameters, 162
RS485, 837
LED indicators, 837
programming, 880
LED indicators, 1047
CB 1241 RS485, 1260
Communication interfaces
comparison chart of the modules, 35
device configuration, 121
adding modules, 127
RS232 and RS485, 837
configuration, 842
3964(R), 854
programming, 880
LED indicators, 1047
CB 1241 RS485, 1260
CM 1241 RS232, 1261
Communication module (CM)
comparison chart, 35
overview, 36
removal, 51
installation, 51
device configuration, 121
adding modules, 127
configuration of parameters, 138
configuration of parameters, 162
add CM 1243-5 (DP master) module, 694
add AS-i master CM1243-2 module, 698
RS232 and RS485, 837
LED indicators, 837
data reception, 873
programming, 880
configuration for PtP example program, 882
data reception, 999
LED indicators, 1047
CM 1241 RS232, 1261
CM 1241 RS422/RS485, 1262
power requirements, 1270
Communication processor (CP)
comparison chart, 35
overview, 36
device configuration, 121
adding modules, 127
configuration of parameters, 138
configuration of parameters, 162
Communication standard Web page, 781
Compact switch module, CSM 1277, 1267
Comparing and synchronizing code blocks for
online/offline CPUs, 1063
Comparing values, 215
Comparison chart
CPU models, 33
modules, 35
Index

===== PDF PAGE 1296 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1296
Compatibility, 39
CONCAT (combine character strings), 314
Configuration
cycle time , 81
communication load, 82
startup parameters, 109
discover, 125
adding modules, 127
CPU parameters, 136
modules, 138
modules, 162
HSC (high-speed counter), 495
network connection, 531
PROFINET port, 538
Ethernet port, 538
IP address, 538
MAC address, 538
PLC to PLC communication, 644
PROFIBUS address assignment, 695
AS-i master device, 699
AS-i slave device, 699
ports, 842
communication interfaces, 842
receive message, 847
3964(R), communication interfaces/ports, 854
RS422, operating modes, 885
RS485 operating modes, 887
Configuration, 3964(R)
priority and protocol parameters, 855
Configuration, user-defined Web pages
STEP 7 configuration, 811
setting up multiple languages, 829
Configuration control (option handling), 127
control data record, 131
example, 133
Configuration of transmitted message, 846
Connection contacts
Maximum current carrying capacity, 1258
Connections
types of communication, 520
number of connections (PROFINET/PROFIBUS),
527
partners, 533
connection IDs , 549
configuration, 551
Ethernet protocols, 710
S7 connection, 710
types, multi-node connections, 710
partners, 711
Web server, 834
Connector, installation and removal, 52
Consistency check, 196
Constraints
user-defined Web pages, 814
Web server, 834
Contact information, 27, 136
Contacts, 197
Contamination level/overvoltage category, 1097
CONTINUE, SCL, 285
Control DB for user-defined Web pages
parameter to WWW instruction, 812
request commands and states, 829
global commands, 829
CONV (convert value), 259
Conversion (SCL instructions), 259
Cookie, siemens_automation_language, 826
Cookie restrictions, standard Web pages, 835
Cooling, 42
Copying, cutting, and pasting in STEP 7, 39
Copying blocks from an online CPU, 193
Copy protection
binding to a CPU, memory card, or password,
160
COS (form cosine value), 225
Counters
CTU (count up), 211
CTD (count down), 211
CTUD (count up and down), 211
operation (standard counters), 212
CTRL_HSC_EXT (Control high-speed counter,
extended), 481
HSC configuration, 495
CTRL_HSC (control high-speed counter), 504
quantity, 1107
size, 1107
Counting modes, high-speed counter, 496
CountOfElements (Get number of ARRAY
elements), 253
CP module
access to Web server, 766
Web server Start page, 773
Index

===== PDF PAGE 1297 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1297
CPU configuration
cycle time monitoring, 81
operational parameters, 136
pulse channels, 421
communication to HMI, 642
multiple CPUs, 644
CPU memory card
inserting, 107
transfer card, 109
program card, 113
CPU properties, user-defined Web pages
STEP 7 configuration, 811
setting up multiple languages, 829
CPUs
CPU 1211C, 1105
CPU 1212C, 1116
CPU 1214C, 1127
CPU 1215C, 1139
CPU 1217C, 1153
CREATE_DB (Create data block), 459
Creating a network connection
between PLCs, 531
Cross-reference to show usage, 195
CSM 1277 compact switch module, 1267
CTD (count down), 211
CTRL_HSC_EXT (Control high-speed counter, exten­
ded)
instruction overview, 481
example, 482
CTRL_HSC (control high-speed counter), 504
CTS (Hardware flow control, PtP), 844-845
CTU (count up), 211
CTUD (count up and down), 211
cULus approval, 1091
Current consumption, 42, 1270
Cycle time
overview, 81
configuration, 82
monitoring, 1061
Cyclic interrupt OB, 68
D
D_ACT_DP, 340
Data block
overview, 61
organization blocks (OBs), 66
difference between global and instance, 89
organization blocks (OBs), 170
overview, 174
global data block, 174
optimized access, 174
standard access, 174
creating with CREATE_DB, 459
reading and writing data blocks from load
memory, 462
reading attributes with ATTR_DB, 464
deleting with DELETE_DB, 466
CONF_DATA, 632
importing fragments in user-defined Web pages,
808
capturing and resetting values, 1066
Data block 
synchronizing online and offline start values,
192
Data exchange between IO systems, 654
Data handling block (DHB), 174
Data log
data log overview, 435
data record structure, 435
creating, 436
opening, 440
writing, 441
emptying, 443
closing, 445
deleting, 446
creating a new file, 447
viewing Data logs, 449
size limit and calculating size, 451
example program, 453
DataLogClear, 443
DataLogDelete, 446
Data transmission, initiating, 870, 997
Index

===== PDF PAGE 1298 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1298
Data types
overview, 95
Bool, Byte, Word, and DWord, 96
USInt, SInt, UInt, Int, UDInt, Dint (integer), 97
Real, LReal (floating-point real), 97
Time, Date, TOD (time of day), DTL (date and
time long), 98
characters and strings, 100
arrays, 101
Struct, 102
PLC data type editor, 102
Variant (pointer), 103
Date
Date data type, 98
DTL (date and time long data type), 99
T_CONV (convert times and extract), 293
T_ADD (add times), 294
T_SUB (subtract times), 294
T_DIFF (time difference), 294
T_COMBINE (combine times), 295
SET_TIMEZONE (set time zone), 297
Daylight saving time TimeTransformationRule, 298
DB_ANY_TO_VARIANT (Convert DB_ANY to
VARIANT, 267
DB (data block), 174
DC
wiring and grounding prerequisites, 55
isolation guidelines, 56
grounding guidelines, 56
wiring guidelines, 57
inductive loads guidelines, 59
outputs, 1099
Debugging in RUN mode, 1072, 1080
DEC (decrement), 222
DECO (decode), 288
Defining enum types, user-defined Web pages, 805
Degree of protection, 1098
DELETE_DB (Delete data block), 466
DELETE (delete characters in a character string),
316
DEMUX (demultiplex), 290
Deserialize, 229
Designing a PLC system, 167, 168
DETACH (detach an OB from an interrupt even)t,
358
Device
PROFINET IO, 648
PROFINET IO device names, 648
shared, 662
Device configuration, 121
add new device, 124
discover, 125
adding modules, 127
changing a device type, 136
configuring the CPU, 136
configuring the modules, 138
configuring the modules, 162
network connection, 531
PROFINET port, 538
Ethernet port, 538
time synchronization property (PROFINET), 545
PROFIBUS, 695
AS-i slave, 699
Device exchange
procedure, 136
V3.0 CPU for a V4.x CPU, 1285
DeviceStates, examples, 398
DeviceStates (read module status of an I/O system),
397
Diagnostic error interrupt OB, 71
Diagnostics
reducing security events, 87
viewing with standard Web pages, 773
status LED indicators, 1047
monitoring cycle time and memory usage, 1061
Diagnostics, instructions
LED (read LED status), 382
Get_IM_Data (read the identification and main­
tenance data), 383
Get_name, 384
DeviceStates (read module status of an I/O sys­
tem), 397
ModuleStates (read module status information
of a module), 402
GET_DIAG (read diagnostic information), 406
Diagnostics buffer
overview, 86
viewing in standard Web pages, 776
display events, 1062
Digital I/O
configuration, 138
pulse catch, 138
status indicators, 1048
Index

===== PDF PAGE 1299 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1299
Digital input filter time, 139
Digital signal boards
SB 1221, 1222
SB 1222, 1224
SB 1223, 1226
SB 1223, 1230
Digital signal modules
SM 1221, 1169
SM 1222 DQ 8, 1171
SM 1222 DQ 16, 1172
SM 1223 DI and DQ, 1177-1178
SM 1223, 1184
DIN rail, 46
Directories, languages for user-defined Web pages,
826
DIS_AIRT (disable execution of higher priority inter­
rupts and asynchronous error events), 370
Discover to upload an online CPU, 125
Displaying the MAC and IP addresses, 542
DIV (divide), 220
Documentation, 27
Downloading
firmware update, 117
project to device, 189
displaying the MAC and IP addresses, 542
Siemens security certificate to PC, 772
user-defined Web page DBs, 814
Download in RUN mode
overview, 1072
prerequisites, 1073
initiating from STEP 7, 1074
downloading selected blocks, 1075
compile errors, 1076
extended block interface, 1077
download without reinitialization, 1077
memory reserve and retentive memory reserve,
1077
global memory reserve settings, 1079
restrictions, 1079
failed download, 1079
considerations, 1080
DPNRM_DG, 355
DPRD_DAT (read consistent data of a DP standard
slave), 348
DP standard slaves
Reading all inputs with GETIO, 333
Writing all outputs with SETIO, 334
Reading a portion of the inputs with
GETIO_PART, 335
Writing a part of the outputs with SETIO_PART,
336
DPWR_DAT (write consistent data of a DP standard
slave), 348
Drives, setting up MM4 drive, 901
Dynamic binding, 160
E
Edge instructions, positive and negative, 202
Edit in RUN mode, 1072
Electromagnetic compatibility, 1096
Electromagnetic compatibility (EMC), 1095
E-mail, sending with TMAIL_C, 604
EN_AIRT (enable execution of higher priority inter­
rupts and asynchronous error events), 370
EN and ENO (power flow), 187
ENCO (encode), 288
End conditions, message, 850
Endian format, 250
ENDIS_PW (enable disable passwords), 272
End message character, 852
Enum types in user-defined Web pages, 805, 806
Environmental
operating conditions, 1097
transport and storage conditions, 1097
EQ_ElemType (Compare data type of an ARRAY ele­
ment for UNEQUAL with the data type of a tag),
218
EQ_Type (Compare data type for EQUAL with the
data type of a tag), 218
Errors
time errors, 70
diagnostic errors, 71
common errors for extended instructions, 473
Index

===== PDF PAGE 1300 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1300
Ethernet
types of communication, 520
number of communication connections, 527
switching, 530
network connection, 531
IP address, 538
MAC address, 538
overview, 546
ad hoc mode, 548
connection IDs, 549
CSM 1277 compact switch module, 1267
Ethernet, instructions
RDREC and WRREC (read/write data record), 330
RALRM (receive interrupt), 337
DPWR_DAT (write consistent data of a DP stand­
ard slave) and DPRD_DAT (read consistent data
of a DP standard slave), 348
RCVREC (receive data record), 351
PRVREC (make data record available), 353
DPNRM_DG (read diagnostic data from a DP
slave), 355
TSEND_C and TRCV_C, 562
TCON, TDISCON, TSEND, and TRCV, 578
TUSEND and TURCV, 624
T_CONFIG (configure interface), 629
GET (read data from a remote CPU) and PUT
(write data to a remote CPU), 706
Ethernet, legacy instructions
TSEND_C and TRCV_C, 572
TCON, TDISCON, TSEND, and TRCV, 592
Ethernet protocols, 546
multi-node connections, 710
Event execution and queueing, 77
Examples, communication
PROFINET communication protocols, 546
CPU communication with separate send and
receive connections, 549
CPU communication with a common send and
receive connection, 550
CPU communication over TSEND_C or TRCV_C
connections, 551
T_CONFIG, changing IP parameters, 635
T_CONFIG, changing IP parameters and
PROFINET IO device names, 636
T_CONFIG, changing IP parameters of the NTP
servers, 638
I-device as IO device and IO controller, 654
shared device, 662
shared I-device, 667
AS-i slave addressing, 700
configuring a PROFINET S7 connection, 715
configuring a PROFIBUS S7 connection, 716
Examples, instructions
PEEK and POKE variations, 185
timer coils, 206
LIMIT (set limit value), 224
Deserialize, 230
Serialize, 233
SWAP (swap bytes), 248
PEEK and POKE variations, 249
RUNTIME (Measure program runtime), 279
CONTINUE, SCL, 285
EXIT, SCL, 286
GOTO (SCL), 286
RETURN, SCL, 287
DECO (Decode), 289
SHL (Shift left), SCL, 292
ROR (Rotate right), SCL, 292
S_CONV (convert character string), 307
STRG_VAL (convert string to numerical value),
308
VAL_STRG (convert numerical value to string),
309
ATH (ASCII to hexadecimal), 312
HTA (Hexadecimal to ASCII), 312
SET_CINT cyclic interrupt execution and time
parameter, 362
DeviceStates, PROFIBUS and PROFINET, 398
ModuleStates, PROFIBUS and PROFINET, 403
GET_DIAG and modes, 411
CTRL_PWM, 423
CTRL_HSC_EXT, 482
Index

===== PDF PAGE 1301 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1301
Examples, legacy Modbus RTU
MB_HOLD_REG parameter, 1037
holding register addressing, 1039
master program, 1042
slave program, 1044
Examples, legacy Modbus TCP
MB_HOLD_REG parameter, 1020
holding register addressing, 1022
MB_SERVER multiple Modbus TCP connections,
1024
MB_CLIENT: multiple requests with common
Modbus TCP connection, 1024
MB_CLIENT multiple requests with different
Modbus TCP connections, 1025
MB_CLIENT output image write request, 1027
MB_CLIENT coordinating multiple Modbus TCP
requests, 1027
Examples, Modbus
Modbus TCP, MB_CLIENT connection
parameters, 911
Modbus TCP, MB_SERVER connection
parameters, 915
Modbus TCP, MB_HOLD_REG parameter
examples, 917
Modbus TCP, holding register addressing, 921
MB_SERVER multiple Modbus TCP connections,
962
MB_CLIENT multiple requests with common
Modbus TCP connection, 963
MB_CLIENT multiple requests with different
Modbus TCP connections, 964
Modbus TCP MB_CLIENT ourput image write
request, 965
Modbus TCP MB_CLIENT coordinating multiple
requests, 965
Modbus RTU master program, 987
Modbus RTU slave program, 989
Examples, PtP communication
start message condition, 849
end message condition, 852
message length within message, 853
Receive_Config, 865
terminal emulator, 882
configuration, 882
STEP 7 programming, 887
terminal emulator, 889
running the terminal emulator example, 889
Legacy PtP communication, RCV_CFG, 995
Examples, runtime string instructions
GetSymbolName, 321
GetSymbolPath, 323
GetInstanceName, 325
GetInstancePath, 327
GetBlockName, 329
Examples, USS communication
USS communication error reporting, 899
legacy USS communication errors reporting,
1011-1012
Examples, various
analog value processing, 94
slice of tagged data type, 104
AT tag overlay, 105
configuration control (option handling), 133
ENO evaluation in SCL, 188
accessing array elements, 258
analog value processing, 264
nested CASE statements, SCL, 282
recipe, 426
recipe, 432
data log program, 453
high-speed counter, 493
trace and logic analyzer function, 1082
CPU 1217C Differential input and application,
1167
CPU 1217C differential output and appplication,
1168
S7-1200 IO-Link Master connection, 1215
power budget calculation, 1271
Index

===== PDF PAGE 1302 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1302
Examples, Web server
access from mobile device, 766
reading variables, 799
aliases, 799
writing variables, 801
reading special variables, 803
writing special variables, 804
aliases, 804
enum types, 805
enum types, 806
fragment DBs, 808
combining AWP declarations, 809
special characters in AWP commands, 810
user-defined Web page, 816
reading variables, 818
enum types, 819
writing variables, 819
writing special variables, 820
user-defined Web page, 820
user-defined Web page to switch languages,
826-827
STEP 7 program to check fragments, 832
Exchanging a V3.0 CPU for a V4.x CPU, 1285
Execution speeds of instructions, 1106, 1117,
1128, 1140, 1154
EXIT, SCL, 286
EXP (form exponential value), 225
Expanding the capabilities of the S7-1200, 35
Expansion cable, 53
installation, 53
removal, 53
EXPT (exponentiate), 225
Extended block interface
download in RUN mode, 1077
F
F_TRIG (set tag on negative signal edge), 203
Factory settings reset, 1057
FB (function block), 61
FBD (function block diagram), 180
FC (function), 61, 172
Features, new, 37
FieldRead (read field), 257
FieldWrite (write field), 257
FileDelete (Delete file on the memory card), 478
FileReadC (Read file from the memory card), 473
FileWriteC (Write file on the memory card), 476
FILL_BLK (fill block), 234
Filter time, 139
FIND (find characters in a character string), 319
Firmware update
with a memory card, 117
from Web server, 780
from the SIMATIC Automation Tool, 780
from STEP 7, 1055
First scan indicator, 85
Fixed length, 852
Flexible machines (configuration control), 128
FLOOR (generate next lower integer from floating-
point number), 263
Flow control, 844
configuration, 844
managing, 844
FM approval, 1092
Folders, languages for user-defined Web pages,
826
FOR, SCL, 283
Forcing values, 1070, 1071
Formatting a memory card, 1060
FRAC (return fraction), 225
Fragment DBs (user-defined Web pages)
creating from AWP command, 807
importing with AWP command, 808
generating, 811
Freeport protocol, 840
Frequency, clock bits, 86
Function (FC)
overview, 61
know-how protection, 159
linear and structured programs, 168
calling code blocks within the user program, 169
overview, 172
Functionality, I-device, 650
Index

===== PDF PAGE 1303 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1303
Function block (FB)
overview, 61
know-how protection, 159
linear and structured programs, 168
calling code blocks within the user program, 169
overview, 172
G
GATHER, 241
GATHER_BLK, 245
Gen_UsrMsg (Generate user diagnostic alarms),
371
Generating user-defined Web page DBs, 811
GEO2LOG (Determine the hardware identifier
based upon slot information), 467
GEOADDR, 472
GET_DIAG (read diagnostic information), 406
GET_ERROR_ID (get error ID locally), 277
GET_ERROR (get error locally), 276
Get_Features (get advanced features), 878
Get_IM_Data (read the identification and mainten­
ance data), 383
Get_name, 384
GET (read data from a remote CPU), 534
configuring the connection, 534
GetBlockName (Read out name of the block), 328
GetInstanceName (Read out name of block
instance), 324
GetInstancePath (Query composite global name of
the block instance), 326
GETIO, 333
GETIO_PART, 335
GETSMCInfo, 412
GetSMCinfo (Reading out information about the
memory card), 412
GetStationInfo, 390
GetSymbolName (Read out a tag on the input para­
meter), 319
GetSymbolPath (Query composite global name of
the input parameter assignment), 322
Global data block, 89, 174
Global library
USS protocol overview, 889
legacy USS protocol overview, 1004
GOTO, SCL, 286
GSD file, 659
Guidelines
installation, 41
installation procedures, 46
CPU installation, 47
wiring and grounding prerequisites, 55
isolation, 56
grounding, 56
wiring, 57
lamp loads, 58
inductive loads, 59
H
Hardware configuration, 121
add new device, 124
discover, 125
adding modules, 127
configuring the CPU, 136
configuring the modules, 138
configuring the modules, 162
network connection, 531
PROFINET port, 538
Ethernet port, 538
PROFIBUS, 695
AS-i slave device, 699
Hardware flow control, 844-845
Hardware interrupt OB, 69
High-speed counter
CTRL_HSC_EXT (Control high-speed counter,
extended), 481
synchronization, 489
gate function, 490
capture function, 491
compare function, 493
application, 493
configuration, 495
counting modes, 496
operating phase, 497
CTRL_HSC (Control high-speed counter, exten­
ded), 504
cannot be forced, 1072
HMI devices
overview, 36
network connection, 531
configuring PROFINET communication, 642
Index

===== PDF PAGE 1304 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1304
HSC_Count (system data type), 485
HSC_Frequency (system data type), 488
HSC_Period (system data type), 487
HSC (high-speed counter)
configuration, 495
counting modes, 496
operating phase, 497
HTA (convert hexadecimal number to ASCII string),
311
HTML pages, user-defined, 796
developing, 797
refreshing, 797
accessing S7-1200 data, 798
page locations, 811
web page example, 820
language locations, 829
HTTP connections, Web server, 834
I
I/O
inductive loads guidelines, 59
addressing, 93
digital status indicators, 1048
analog status indicators, 1048
monitoring status in program editor, 1066
monitoring with a watch table, 1068
forcing values, 1070
forcing values operation, 1071
step response times (CPU), 1112
step response times (CPU), 1123
step response times (CPU), 1135
step response times (CPU), 1147
step response times (CPU), 1163
step response times (SM), 1195
analog input voltage, 1195
analog input current, 1196
analog output current and voltage, 1196
step response times (SB), 1236
analog input voltage, 1237
analog input current, 1237-1238
analog output current and voltage, 1238
Identification of CPU, viewing with Web server, 773
I-device (intelligent IO device)
functionality, 650
Properties, 651
lower-level PN IO system, 652
configuring, 657
configuring with GSD file, 659
shared, 667
Idle line, 847, 848
IF-THEN, SCL, 281
I memory
monitoring in watch table, 1065
IN_Range (value within range), 216
INC (increment), 222
Incompatible CPU version error, 1051
Indexing arrays with variables, 258
Inductive loads guidelines, 59
Industrial environments, approvals, 1095
Information resources, 27
Input filter time, 139
Inputs and outputs
pulse catch bits, 140
monitoring, 1065
Input simulators, 1264
INSERT (insert characters in a character string), 317
Inserting a device
unspecific CPU, 125
Inserting the memory card into CPU, 107
Index

===== PDF PAGE 1305 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1305
Installation
signal modules (SM), 36
overview, 41
guidelines, 41
cooling, 42
air flow, 42
clearance, 42
thermal zone, 42
power budget, 42
thermal zone, 45
mounting dimensions, 45
overview, 46
CPU, 47
signal board (SB), 49
communication board (CB), 49
signal module (SM), 50
communication module (CM), 51
terminal block connector, 52
wiring and grounding prerequisites, 55
isolation guidelines, 56
grounding guidelines, 56
wiring guidelines, 57
lamp loads guidelines, 58
inductive loads guidelines, 59
Instance data block, 89, 173
Instruction execution speeds, 1106, 1117, 1128,
1140, 1154
Instructions
bit logic, 198
set and reset instructions, 200
timer, 204
counter, 211
comparing values, 215
range evaluation, 216
checking for valid or invalid real numbers, 217
equality and non-equality comparison), 218
null comparison, 218
array check, 219
move instructions, 226
conversion), 259
rounding and truncating real numbers), 262
jump instructions, 268
program control (SCL), 280
logic operations, 287
shift and rotate instructions, 291
date, time, and clock functions, 293
string and character, 301
common parameters, 639
legacy USS status codes, 1011
Instructions, legacy
PORT_CFG (configure communication paramet­
ers dynamically), 990
SEND_CFG (configure serial transmission para­
meters dynamically), 992
RCV_CFG (configure serial receive parameters
dynamically), 993
SEND_PTP (transmit send buffer data), 997
RCV_PTP (enable receive messages), 999
RCV_RST (delete receive buffer), 1001
SGN_GET (Query RS232 signals), 1002
SGN_SET (set RS-232 signals), 1003
USS_PORT (Edit communication via USS net­
work), 1005
USS_DRV (Swap data with drive), 1006
USS_RPM (readout parameters from the drive),
1008
USS_WPM (change parameters in the drive),
1010
MB_CLIENT (communicate via PROFINET as Mod­
bus TCP client), 1013
MB_SERVER (communicate via PROFINET as Mod­
bus TCP server), 1019
MB_COMM_LOAD (configure port on the PtP
module for Modbus RTU), 1028
MB_MASTER (communicate via the PtP port as
Modbus master), 1031
MB_SLAVE (communicate via the PtP port as
Modbus slave), 1036
Index

===== PDF PAGE 1306 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1306
Instructions, positive and negative edge signals,
202
Inter-character gap, 851
Interrupts
overview, 67
interrupt latency, 77
ATTACH (attach an OB to an interrupt event),
358
DETACH (detach an OB from an interrupt event,
358
time delay interrupt instructions, 368
Intro standard Web page, 772
INV (create ones complement), 288
IO2MOD (Determine the hardware identifier from
an I/O address, 470
IO-Link
signal module (Link Master), 1209
device profile, 1212
properties, 1212
functions, 1213
replacing, 1213
reset to factory settings, 1214
pin assignment, 1214
diagram, 1216
configuring, 1217
parameters, 1217
address space, 1217
parameters, 1217
LED status, 1219
diagnostic alarms, 1221
IO system, data exchange, 654
IP address, 136
device configuration, 136
Assigning, 535
assigning to an online CPU, 537
configuring, 538
MAC address, 538
assigning, 542
displaying and downloading, 542
configuring the online CPU, 1054
IP address, emergency (temporary), 719
IP router, 538
IS_ARRAY (Check for ARRAY), 219
IS_NULL (Query for EQUALS ZERO pointer), 218
Isolation guidelines, 56
ISO on TCP
ad hoc mode, 548
ISO-on-TCP
connection configuration, 533
connection IDs, 549
parameters, 551
ISO on TCP protocol, 546
J
JavaScript, standard Web pages, 835
JMP_LIST (define jump list), 269
JMP (jump if RLO = 1), 268
JMPN (jump if RLO = 0), 268
K
Know-how protection
password protection, 159
viewing with Web server, 773
Korea Certification approval, 1094
L
Label (jump label), 268
LAD (ladder logic)
overview, 179
program editor and online status, 1066
monitoring online status, 1066
status, 1070
Lamp loads guidelines, 58
Languages, user-defined Web pages, 826
Latency, 77
LED (read LED status), 382
LED indicators
communication interfaces, 837
CPU status, 1047
communication interface, 1047
LEFT (read the left characters of a character string),
315
Legacy communication, 521
Legacy TCON, TDISCON, TSEND, and TRCV instruc­
tions, 592
Legacy TRCV_C and TSEND_C, 572
Index

===== PDF PAGE 1307 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1307
Legacy USS protocol library
overview, 1004
instruction versions, 1004
requirements for using, 1004
USS_PORT (Edit communication via USS net­
work), 1005
USS_DRV (Swap data with drive), 1006
USS_RPM (readout parameters from the drive),
1008
USS_WPM (change parameters in the drive),
1010
status codes, 1011
LEN (determine the length of a character string),
313
Length, PtP message, 853
LENGTH parameter, SEND_P2P, 872
Licenses, OPC UA, 1283
LIMIT (set limit value), 224
Linear programming, 168
LN (form natural logarithm), 225
Load memory, 33
user-defined Web pages, 814
CPU 1211C, 1105
CPU 1212C, 1116
CPU 1214C, 1127
CPU 1215C, 1139
CPU 1217C, 1153
Local/Partner connection, 532
Local memory
maximum per OB priority level, 92
usage by blocks, 92
Local time
instructions for reading and setting, 296
LOG2GEO (Determine the slot from the hardware
identifier), 469
Logging in/out, standard Web pages, 770
Logic analyzer, 1081
Loss of CPU communication to modules, 72
Lost password, 119
LOWER_BOUND (read out ARRAY low limit), 254
M
MAC address
configuration, 538
displaying and downloading, 542
locating, 543
Manual fragment DB control, 829
Manuals, 27
Maritime approval, 1094
Master polling architecture, 881
Math, 219, 220
MAX_LEN (maximum length of a character string),
313
MAX (get maximum), 223
Maximum Web server connections, 834
MB_CLIENT, 906
MB_CLIENT (communicate via PROFINET as Modbus
TCP client), legacy, 1013
MB_COMM_LOAD (configure port on the PtP mod­
ule for Modbus RTU), legacy, 1028
MB_MASTER (communicate via the PtP port as
Modbus master), legacy, 1031
MB_RED_CLIENT, 924
MB_RED_SERVER, 942
MB_SERVER, 914
MB_SERVER (communicate via PROFINET as Mod­
bus TCP server), legacy, 1019
MB_SLAVE (communicate via the PtP port as Mod­
bus slave), legacy, 1036
MC_ChangeDynamic (change dynamic settings for
the axis), 516
MC_CommandTable, 514
MC_Halt (pause axis), 512
MC_Home (home axis), 511
MC_MoveAbsolute (position axis absolutely), 512
MC_MoveJog (move axis in jog mode), 514
MC_MoveRelative (position axis relatively), 513
MC_MoveVelocity (move axis at predefined velo­
city), 513
MC_Power (release/block axis), 510
MC_ReadParam (read parameters of a technology
object), 515
MC_Reset (confirm error), 511
MC_WriteParam (write to parameters of a techno­
logy object), 515
MC-PostServo OB, 77
MC-PreServo OB, 76
Index

===== PDF PAGE 1308 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1308
Measurements, trace jobs, 1082
Media redundancy
Functions in ring topology, 677
Configuring, 681
Memory
load, work, and retentive, 83
system and clock memory, 84
L (local memory), 89
I (process image input), 91
Q (process image output), 91
M (bit memory), 92
temp memory, 92
monitoring usage, 1061
Memory areas
process image and physical access, 89
addressing Boolean or bit values, 90
Memory areas, viewing with Web server, 773
Memory card, 106
overview, 106
inserting into CPU, 107
configure the startup parameters, 109
transfer card, 109
program card, 113
Protection of confidential PLC configuration
data, 115
firmware update, 117
empty transfer card for a lost password, 119
reading information, 412
incompatibility error, 1051
Memory card service life, 114
Memory location access, 89
Memory locations, 91
Message conditions
start, 848
end, 850
Message configuration
transmit (send) parameters, 846
receive parameters, 847
instructions, 880
Message length, maximum, 852
MicroMaster drive, connecting, 900
MID (read the middle characters of a character
string), 315
MIN (get minimum), 223
Miscellaneous PtP parameter errors, 858
Mobile device
accessing Web server, 765
Web page layout, 769
MOD (return remainder of division), 221
Modbus
function codes, 902
network station addresses, 903
memory addresses, 904
Modbus_Comm_Load (Configure SIPLUS I/O or port
on the PtP module for Modbus RTU) instruction,
968
Modbus_Master (Communicate using SIPLUS I/O or
the PtP port as Modbus RTU master), 972
Modbus_Slave (Communicate using SIPLUS I/O or
the PtP port as Modbus RTU slave), 978
Modbus example programs
Modbus RTU master, 987
Modbus RTU slave, 989
Modbus RTU
overview, 966
maximum Modbus slaves, 968
Modbus RTU, instructions
versions, 968
Modbus_Comm_Load, 968
Modbus_Master, 972
Modbus_Slave, 978
Modbus RTU, legacy instructions
MB_COMM_LOAD (configure port on the PtP
module for Modbus RTU), 1028
MB_MASTER (communicate via the PtP port as
Modbus master), 1031
MB_SLAVE (communicate via the PtP port as
Modbus slave), 1036
Modbus TCP
overview, 904
maximum number of connections, 904
Modbus TCP, instructions
versions, 905
MB_CLIENT, 906
MB_SERVER, 914
MB_RED_CLIENT, 924
MB_RED_SERVER, 942
Modbus TCP, legacy instructions
MB_CLIENT (communicate via PROFINET as Mod­
bus TCP client), 1013
MB_SERVER (communicate via PROFINET as Mod­
bus TCP server), 1019
Mode for PG/PC and HMI communication, 144
Index

===== PDF PAGE 1309 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1309
Modifying
variables from Web server, 784
watch table, 1068
Module information standard Web page, 777
Modules
comparison chart, 35
signal board (SB), 35
communication boards (CB), 35
signal modules (SM), 36
communication processor (CP), 36
communication module (CM), 36
thermal zone, 42
thermal zone, 45
configuring parameters, 138
configuring parameters, 162
ModuleStates, 402
ModuleStates example, 403
Monitoring
cycle time and memory usage, 1061
watch table, 1065
program status in editor, 1066
capturing and resetting DB values, 1066
watch table, 1068
force table, 1070
forcing values, 1071
Monitoring the program, 194
Monitoring variables from Web server, 784
Motion control
overview, 507
instructions, 509
Mounting
guidelines, 41
airflow, clearance, cooling, and thermal zone, 42
airflow, clearance, cooling, and thermal zone, 45
dimensions, 45
overview, 46
CPU, 47
board, communication (CB) and signal (SB), 49
module, communication (CM) and signal (SM),
50
module, communication (CM) and signal (SM),
51
terminal block connector, 52
expansion cable, 53
wiring and grounding prerequisites, 55
isolation guidelines, 56
grounding guidelines, 56
wiring guidelines, 57
lamp loads guidelines, 58
inductive loads guidelines, 59
MOVE_BLK (move block), 226
MOVE (move value), 226
Movement sequence (MC_CommandTable), 514
MRP (Media Redundancy Protocol), 675
MUL (multiply), 220
Multi-node connections, 710
Multiple AWP variable definitions, 809
MUX (multiplex), 290
N
N_TRIG (scan RLO for negative signal edge), 203
N (scan operand for negative signal edge), 202
N= box and N coil (set operand on negative signal
edge), 202
NE_ElemType (Compare data type for UNEQUAL
with the data type of a tag), 218
NE_Type (Compare data type for UNEQUAL with
the data type of a tag), 218
NEG (create twos complement), 222
Nesting depth, 61
Network communication, 640
bias and terminate cable, 838
Index

===== PDF PAGE 1310 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1310
Network connection
connecting devices, 531
between two devices, 643
between two devices, 645
multiple CPUs, 648
multiple CPUs, 694
multiple CPUs, 698
Network time protocol (NTP), 544
New features, 37
No restart, 62
NORM_X (normalize), 263
Normalizing analog values, 264
Normally open/closed"; "coil, 199
Normally open/closed"; "contact, 197
NOT_NULL (Query for UNEQUALS ZERO pointer),
218
NOT_OK (check invalidity), 217
NOT (invert RLO), 198
Numbers
binary, 96
integer, 97
real, 97
O
OBs, 67
OK (check validity), 217
On-delay and off-delay timers, 204
Online
assigning an IP address to a CPU, 537
going online with PLC, 1051
IP address, 1054
time of day, 1055
operating panel, 1061
monitoring cycle time and memory usage, 1061
diagnostics buffer, 1062
comparing and synchronizing code blocks, 1063
tools, 1065
use of watch table, 1065
status, 1066
capturing and resetting DB values, 1066
watch table, 1068
forcing values, 1070
forcing values, 1071
downloading in RUN mode, 1072
backing up a CPU, 1086
OPC UA
certificates (recommended), 529
user rights, 728
Method calls, 748
OPC UA Method calls, 748
OPC UA server
activating, 720
configuration settings, 723
security overview, 725
supported security policies, 726
trusted clients, 727
define server interface, 734
data types and node types, 734
PLC nodes, 735
interfaces, 736
companion specifications, 736
Open User Communication
certificates (recommended), 529
establishing a connection and reading data with
TRCV_C, 562
establishing a connection and sending data with
TSEND_C, 562
establishing a connection and reading data with
legacy TRCV_C, 572
establishing a connection and sending data with
legacy TSEND_C, 572
Open User Communication instructions return val­
ues, 639
Operating mode
operating modes of the CPU, 62
changing STOP/RUN, 1061
Operating phase
HSC (high-speed counter), 497
operator control block, 36
Operator panel, CPU, 1061
Optimized data blocks, 174
Option handling (configuration control), 127
OPU UA licenses, 1283
OR (logic operation), 287
Index

===== PDF PAGE 1311 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1311
Organization block
overview, 61
startup processing, 65
processing, 66
priority classes, 67
calling and functionality, 67
cyclic interrupt, 68
temp memory allocation, 92
know-how protection, 159
linear and structured programming, 168
calling code blocks within the user program, 169
processing, 170
creating, 171
multiple cyclic, 171
configuring operation, 172
Reading start information with RD_SINFO, 373
OUT_Range (value outside range), 216
Outputs
pulse, 419
configuring pulse channels, 421
Overvoltage category, 1097
P
P_TRIG (scan RLO for positive signal edge), 202
P (scan operand for positive signal edge) , 202
P= box and P coil (set operand on positive signal
edge), 202
P3964_Config (Configuring the 3964(R) protocol),
868
errors, 869
Panels (HMI), 36
Parameters configuration
transmit, 646
receive, 648
LENGH and BUFFER for SEND_P2P, 872
Parity, 844
Passive/active communication
configuring the partners, 533
connection IDs, 549
parameters, 551
configuring the partners, 711
Password enable/disable, 272
Password protection
empty transfer card, 119
lost password, 119
access to the CPU, 151
code block, 159
binding to a CPU, memory card, or password,
160
copy protection, 160
ENDIS_PW (enable disable passwords), 272
PEEK, PEEK_WORD, PEEK_BOOL, PEEK_DWORD,
PEEK_BLK, 185, 249
Performance times, 1106, 1117, 1128, 1140, 1154
Phase shift, cyclic interrupt OBs, 68
PID
PID_Compact (universal PID controller with
integrated tuning), 517
PID_3STEP (PID controller with tuning for valves),
518
PID_Temp (universal PID controller that allows
handling of temperature control), 519
PLC
overview of features, 32
cycle time , 81
cycle time configuration, 82
communication load, 82
tag table, 89
adding modules, 127
system design, 167
using blocks, 168
assigning an IP address to an online CPU, 537
going online, 1051
PM 1207 power module, 1267
PN slave
Activating and deactivating with D_ACT_DP, 340
Pointers
Variant data type, 103
Point-to-Point communication
Freeport, 840
programming, 880
POKE, POKE_BOOL, POKE_BLK, 185, 249
Polling architecture, 881
Pollution degree, 1097
PORT_CFG (configure communication parameters
dynamically), legacy, 990
Port_Config (port configuration), 859
Portal view, 38
Index

===== PDF PAGE 1312 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1312
Port configuration, 842
3964(R), 854
errors, 861
instructions, 880
PtP example program, 882
errors, 992
Port numbers
assigning to communication partners, 546
restricted, 640
Potentiometer module, 1266
Power budget, 42
overview, 1270
example, 1271
form for calculations, 1272
Power supply module
PM1207, 1267
Priority class for OBs
overview, 67
event execution and queuing, 79
Process image
Reading inputs with GETIO, 333
Writing outputs with SETIO, 334
Reading the process image area with
GETIO_PART, 335
Transferring the process image area with
SETIO_PART, 336
forcing values, 1070
force operation, 1071
PROFIBUS
DPNRM_DG (read diagnostic data from a DP
slave), 355
DeviceStates example, 398
ModuleStates example, 403
number of communication connections, 527
network connection, 531
master and slave, 691
CM 1242-5, DP slave and master usage, 691
add CM 1243-5 (DP master) module, 694
add DP slave, 694
network connection, 694
address assignment, 695
S7 connection, 710
PROFIBUS, instructions
RDREC and WRREC (read/write data record), 330
RALRM (receive interrupt), 337
DPWR_DAT (write consistent data of a DP stand­
ard slave) and DPRD_DAT (read consistent data
of a standard DP slave) , 348
GET (read data from a remote CPU) and PUT
(write data to a remote CPU), 706
PROFIenergy, 357
Profile OB, 75
PROFINET
configuring the IP address, 136
time synchronization, 136
DeviceStates example, 400
ModuleStates example, 405
types of communication, 520
number of communication connections, 527
network connection, 531
IP address, 538
MAC address, 538
Ethernet address properties, 539
testing a network, 542
time synchronization property, 545
system start-up time, 545
device naming and addressing, 546
IP address assignment, 546
overview, 546
ad hoc mode, 548
connection IDs, 549
resetting a connection, 599
configuring communication between CPU and
HMI device, 642
network connection between two devices, 643
PLC-to-PLC communication, 644
CPU-to-CPU communication, 644
network connection between two devices, 645
network connection, 648
S7 connection, 710
Index

===== PDF PAGE 1313 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1313
PROFINET, instructions
RDREC and WRREC (read/write data record), 330
RALRM (receive interrupt), 337
DPWR_DAT (write consistent data of a DP stand­
ard slave) and DPRD_DAT (read consistent data
of a standard DP slave), 348
RCVREC (receive data record), 351
PRVREC (make data record available), 353
TSEND_C and TRCV_C (send and receive data
using Ethernet), 562
TCON, TDISCON, TSEND, and TRCV, 578
T_RESET, 599
T_DIAG, 601
TUSEND and TURCV, 624
T_CONFIG (configure interface), 629
TRCV_C, 647
GET (read data from a remote CPU) and PUT
(write data to a remote CPU), 706
PROFINET, legacy instructions
TSEND_C and TRCV_C, 572
legacy TCON, TDISCON, TSEND, and TRCV
instructions, 592
PROFINET IO
adding a device, 648
assigning a CPU and device names, 648
assigning device names online, 1053
PROFINET IO devices
Writing all outputs with SETIO, 334
Reading a portion of the inputs with
GETIO_PART, 335
Writing a part of the outputs with SETIO_PART,
336
PROFINET port
autonegotiation, 541
PROFINET RT, 546
Program
organization blocks (OBs), 66
priority class, 67
memory card, 106
password protection, 159
binding to a CPU, memory card, or password,
160
linear and structured programs, 168
calling code blocks within the user program, 169
organization blocks (OBs), 170
download to device, 189
copying blocks from an online CPU, 193
Program card
overview, 106
inserting into CPU, 107
configure the startup parameters, 109
creating, 113
Program control (SCL), 280
IF-THEN, 281
CASE, 282
FOR, 283
WHILE, 284
REPEAT, 284
CONTINUE, 285
EXIT, 286
GO TO, 286
RETURN, 287
Program cycle OB, 67
Program editor
monitoring status, 1066
Program execution, 61
Program information
In the call structure, 196
Programming
operating modes of the CPU, 62
priority class, 67
unspecific CPU, 125
binding to a CPU, memory card, or password,
160
linear program, 168
structured program, 168
calling code blocks within the user program, 169
function (FC), 172
LAD (ladder), 179
FBD (function block diagram), 180
SCL (Structured Control Language), 181
SCL (Structured Control Language), 181
SCL (Structured Control Language), 182
power flow (EN and ENO), 187
system time, 296
RTM (runtime meters), 299
PID_Compact (universal PID controller with
integrated tuning), 517
PID_3STEP (PID controller with tuning for valves),
518
PID_Temp (universal PID controller that allows
handling of temperature control), 519
PtP instructions, 880
comparing and synchronizing code blocks, 1063
Index

===== PDF PAGE 1314 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1314
Programming user-defined Web page language
switch, 826
Program structure, 169
Project
transfer card, 109
program card, 113
access protection, 151
protecting a code block, 159
binding to a CPU, memory card, or password,
160
download to device, 189
comparing and synchronizing code blocks, 1063
Project view, 38, 39
Protection class, 1097
Protection level
lost password, 119
CPU, 151
code block, 159
binding to a CPU, memory card, or password,
160
Protection of confidential PLC configuration data
SIMATIC memory card, 115
security wizard, 144
functionality, 145
Protocol
PROFINET RT, 546
TCP and ISO on TCP, 546
UDP, 546
communication, 840
Freeport, 840
Modbus, 840
USS, 840
Protocols, communication, 548
PRVREC (make data record available), 353
PTO (pulse train output)
CTRL_PWM (pulse width modulation), 415
CTRL_PTO (pulse train output), 416
operation, 419
configuring pulse channels, 421
cannot be forced, 1072
PtP communication, 840
configuring ports, 842
configuring parameters, 846
instruction return values, 857
error classes, 858
programming, 880
legacy conditon/error classes, 990
PtP communication, 3864(R)
configuring ports, 854
PtP communication, 3964(R)
configuring priority and protocol parameters,
855
PtP communication example program, 882
configuration, 882
STEP 7 programming, 887
terminal emulator, 889
running, 889
Pull or plug of modules OB, 72
Pulse
catch bits, digital input configuration, 140
outputs, 419
Pulse 
delay (TP), 204
Pulse catch, 138
PUT (write data to a remote CPU), 534
configuring the connection, 534
PWM (pulse width modulation)
CTRL_PWM (pulse width modulation), 415
CTRL_PTO (pulse train output), 416
operation, 419
configuring pulse channels, 421
cycle time and pulse duration, 422
I/O addresses, 424
changing the Pulse duration, 424
changing the Cycle time, 424
cannot be forced, 1072
Q
Q memory
pulse outputs, 419
configuring pulse channels, 421
QRY_CINT (query cyclic interrupt parameters), 363
QRY_DINT (query time-delay interrupt status), 368
QRY_TINT (query status of time of day interrupt),
367
Queueing, 77
Quotation mark conventions, Web server, 809
R
R_TRIG (set tag on positive signal edge), 203
R (reset ouput), 200
Rack or station failure OB, 73
RALRM (receive interrupt), 337
Rated voltages, 1098, 1098
Index

===== PDF PAGE 1315 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1315
RCV_CFG (configure serial receive parameters
dynamically), legacy, 993
RCV_PTP (enable receive messages), legacy, 999
RCV_RST (delete receive buffer), legacy, 1001
RCVREC (receive data record), 351
RD_ADDR (determine the IO addresses from the
hardware identifier), 471
RD_LOC_T (read local time), 296
RD_SINFO (Read current OB start information), 373
RD_SYS_T (read time-of-day), 296
RDREC (read data record), 330, 345
RE_TRIGR (restart cycle monitoring time), 274
READ_BIG (Read data in big endian format), 250
READ_DBL (read from data block in load memory),
462
READ_LITTLE (Read data in little endian format),
250
Reading
from DBs, I/O, or memory, 185
from DBs, I/O, or memory, 249
HTTP variables, 802
Receive
parameters configuration, 648
configuration errors, 867
runtime return values, 873
configuration errors, 997
runtime return values, 999
Receive_Config (receive configuration), 863
Receive_P2P (receive Point-to-Point), 873
Receive_Reset (receiver reset), 875
Receive message configuration
PtP device configuration, 847
PtP example program, 883
Recipe
overview, 425
DB structure, 426
RecipeExport (recipe export), 429
RecipeImport (recipe import), 431
example program, 433
Redundancy
MRP, 675
clients, 677
domains, 678
Referencing enum types, user-defined Web pages,
806
Refreshing (updating) user-defined Web pages, 797
Relay electrical service life, 1099
REPEAT, SCL, 284
REPLACE (replace characters in a character string),
318
RESET_BF (reset bit field), 200
Reset timer (RT), 204
Resetting the values of a DB, 1066
Reset to factory settings, 1057
Restoring a backup, 1089
Restricted TSAPs and port numbers, 640
RET (return), 271
Retentive block tags
download in RUN mode, 1078
Retentive memory, 33
CPU 1211C, 1105
CPU 1212C, 1116
CPU 1214C, 1127
CPU 1215C, 1139
CPU 1217C, 1153
RETURN, SCL, 287
Return values
Open User Communication instructions, 639
PtP instructions, 857
Reverse voltage protection, 1098
RIGHT (read the right characters of a character
string), 315
Ring
topology, 677
port, 683
ROL (rotate left) and ROR (rotate right), 292
ROUND (round numerical value), 262
Router IP address, 539
RS (reset/set flip-flop), 201
RS232 and RS485 communication modules, 837
RS485 connector
termination and bias, 838
RT (reset timer), 204
RTS (Hardware flow control, PtP), 844-845
RTS On delay, Off delay, 846
Run axis commands as movement sequence
(MC_CommandTable), 514
Index

===== PDF PAGE 1316 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1316
RUN mode, 62
transition to STOP, 88
force operation, 1071
RUNTIME(Measure program runtime), 279
Runtime meters (RTM), 299
S
S_CONV (convert character string), 302
S_MOV (move chracter string), 301
S (set ouput), 200
S7 communication (configuring the connection),
534
S7 routing, 684
Saving backup files, 1088
SCALE_X (scale), 263
Scaling analog values, 264
Scan cycle
overview, 81
force operation, 1071
SCATTER, 235
SCATTER_BLK, 238
SCL (Structured Control Language)
calling blocks, 169
overview, 181
program editor, 181
Var section, 181
calling an FB or FC, 182
priority of operators, 182
addressing, 182
control statements, 182
conditions, 182
operators, 182
expressions, 182
EN and ENO (power flow), 187
bit logic, 197
timers, 204
comparing values, 215
Conversion instructions, 259
program control, 280
control statements, 280
Secure communication, 521, 529
Secure PG/PC and HMI communication, certificates
(recommended), 529
Security
reducing events in diagnostic buffer, 87
lost password, 119
using the security wizard, 144
protection of confidential PLC configuration
data, 145
CPU access protection, 151
know-how protection for a code block, 159
binding to a CPU, memory card, or password,
160
copy protection, 160
secure vs. legacy communication, 521
SEL (select), 289
SEND_CFG (configure serial transmission paramet­
ers dynamically), legacy, 992
Send_Config (send configuration), 861
Send_P2P (send Point-to-Point data), 870
SEND_P2P (send Point-to-Point data)
LENGH and BUFFER parameters, 872
SEND_PTP (transmit send buffer data), legacy, 997
Send message configuration, 846
Send parameters configuration, 533, 646, 711
Serial communication, 840
Serialize, 232
Service and support, 27
SET_BF (set bit field), 200
SET_CINT (set cyclic interrupt parameters), 361
Set_Features (set advanced features), 879
SET_TIMEZONE (set time zone), 297
SET_TINTL (set date and time of day interrupt), 364
SETIO, 334
SETIO_PART, 336
SGN_GET (get RS232 signals), 876
SGN_GET (Query RS232 signals), legacy, 1002
SGN_SET (set RS-232 signals), legacy, 1003
Shared device
concept, 659
configuration, 662
Shared I-device, configuration, 667
Shielded connections, grounding guidelines, 56
SHL (shift left) and SHR (shift right), 291
Index

===== PDF PAGE 1317 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1317
siemens_automation_language cookie, 826
Siemens security certificate, Web pages, 772
Signal_Set (set RS232 signals), 877
Signal boards (SB)
overview, 35
removal, 49
installation, 49
adding modules, 127
configuration of parameters, 138
configuration of parameters, 162
SB 1221 DI 4 x 24 V DC, 200 kHz, 1222
SB 1221 DI 4 x 5 V DC, 200 kHz, 1222
SB 1222 DQ 4 x 24 V DC, 200 kHz, 1224
SB 1222 DQ 4 x 5 V DC, 200 kHz, 1224
SB 1223 DI 2 x 24 V DC/DQ 2 x 24 V DC, 200 kHz,
1226
SB 1223 DI 2 x 5 V DC/DQ 2 x 5 V DC, 200 kHz,
1226
SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC, 1230
SB 1231 AI 1 x 12 bit, 1232
SB 1232 AQ 1 x 12 bit, 1235
SB 1231 AI 1 x 16 bit Thermocouple, 1239
SB 1231 AI 1 x 16 bit RTD, 1244
power requirements, 1270
Signal boards (SBs) and signal modules (SMs)
analog input voltage, 1195
analog input current, 1196
analog output current and voltage, 1196
analog input voltage, 1237
analog input current, 1237-1238
analog output current and voltage, 1238
Signal handling errors, 876, 877, 1002, 1003
Signal modules (SM), general
CPU expansion, 36
installation and removal, 50
expansion cable, 53
adding modules, 127
configuration of parameters, 138
configuration of parameters, 162
step response times, 1195
power requirements, 1270
Signal modules (SM), types
SM 1221, 1169
SM 1222, 1171
SM 1222, 1172
SM 1223, 1177-1178
SM 1223, 1184
SM 1231, 1186
SM 1232, 1190
SM 1234, 1192
SM 1231, 1197
SM 1231, 1203
SM 1278, 1209
Simulators, 1264
SIN (form sine value), 225
Single FB with multiple instance DBs, 173
Slave polling architecture, 881
Slice (of a tagged data type), 103
SM 1231 RTD
selection tables, 1206-1207
selection tables, 1246-1247
SM and SB
comparison chart, 35
device configuration, 121
Smart phone, accessing Web server, 765
Snapshot of DB values, 1066
SNMP, enabling and disabling, 687
Snubber circuits for inductive loads, 59
Software flow control, 845
Special characters
User-defined Web pages, 809
Index

===== PDF PAGE 1318 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1318
Specifications
general technical specifications, 1090
approvals, 1090
industrial environments, 1095
electromagnetic compatibility (EMC), 1095
environmental conditions, 1097
rated voltages, 1098
CPU 1211C, 1105
step response times (CPU), 1112
CPU 1212C, 1116
step response times (CPU), 1123
CPU 1214C, 1127
step response times (CPU), 1135
CPU 1215C, 1139
step response times (CPU), 1147
CPU 1217C, 1153
step response times (CPU), 1163
SM 1221 DI 8 x 24 V DC, 1169
SM 1221 DI 16 x 24 V DC, 1169
SM 1222 DQ 8, 1171
SM 1222 DQ 16, 1172
SM 1223 DI and DQ, 1177-1178
SM 1223 DI 8 x 120/230 V AC/DQ 8 x Relay,
1184
SM 1231 AI 4 x 13 bit, 1186
SM 1231 AI 8 x 13 bit, 1186
SM 1231 AI 4 x 16 bit, 1186
SM 1232 AQ 2 x 14 bit, 1190
SM 1232 AQ 4 x 14 bit, 1190
SM 1234 AI 4 x 13 bit/AQ 2 x 14 bit, 1192
step response times (SM), 1195
analog input voltage, 1195
analog input current, 1196
analog output current and voltage, 1196
SM 1231 AI 4 x 16 bit TC, 1197
SM 1231 AI 8 x 16 bit TC, 1197
SM 1231 AI 4 x RTD x 16 bit signal module, 1203
SM 1231 AI 8 x RTD x 16 bit signal module, 1203
SM 1278 4xIO-Link Master, 1209
SB 1221 DI 4 x 24 V DC, 200 kHz, 1222
SB 1221 DI 4 x 5 V DC, 200 kHz, 1222
SB 1222 DQ 4 x 24 V DC, 200 kHz, 1224
SB 1222 DQ 4 x 5 V DC, 200 kHz, 1224
SB 1223 DI 2 x 24 V DC/DQ 2 x 24 V DC, 200 kHz,
1226
SB 1223 DI 2 x 5 V DC/DQ 2 x 5 V DC, 200 kHz,
1226
SB 1223 DI 2 x 24 V DC, DQ 2 x 24 V DC, 1230
SB 1231 AI 1 x 12 bit, 1232
SB 1232 AQ 1 x 12 bit, 1235
step response times (SB), 1236
analog input voltage, 1237
analog input current, 1237-1238
analog output current and voltage, 1238
SB 1231 AI 1 x 16 bit Thermocouple, 1239
SB 1231 AI 1 x 16 bit RTD, 1244
BB 1297, 1249
CB 1241 RS485, 1260
CM 1241 RS232, 1261
CM 1241 RS422/485, 1262
memory cards, 1263
input simulators, 1264
potentiometer module, 1266
SQR (form square), 225
SQRT (form square root), 225
SR (set/reset flip-flop), 201
SRT_DINT (start time-delay interrupt), 368
Standard data blocks, 174
Standard machine projects (configuration control),
128
Standard Web pages, 753
accessing from PC, 764
secure access, 765
layout, 768
logging in and out, 770
Intro, 772
Start, 773
changing operating mode, 773
Diagnostics, 773
Diagnostics Buffer, 776
Module information, 777
communication, 781
Tag status, 784
JavaScript, 835
cookie restrictions, 835
Start conditions, message, 848
Start message character, 848
Start standard Web page, 773
Startup
startup processing, 65
force operation, 1071
Startup after POWER ON, 62
Startup OB, 67
Startup parameters, 109
Station
Read information with GetStationInfo, 390
Index

===== PDF PAGE 1319 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1319
STATUS, RDREC, WRREC, RALARM, 345
Status LEDs
communication interfaces, 837
CPU, 1047
Status OB, 74
STEP 7
view (Portal and Project), 38
version compatibility, 39
code blocks, 61
operating modes of the CPU, 62
priority class, 67
cycle time , 81
cycle time configuration, 82
communication load, 82
configuring devices, 121
adding devices, 124
adding devices, 127
configuring devices, 136
configuring devices, 138
password protection, 159
configuring devices, 162
linear and structured programs, 168
code blocks, 169
function (FC), 172
download project to device , 189
copying blocks from an online CPU, 193
network connection, 531
assigning an IP address to an online CPU, 537
PROFINET port, 538
Ethernet port, 538
adding devices, 648
PROFIBUS configuration, 695
AS-i master device configuration, 699
entering the AS-i slave address, 700
going online with PLC, 1051
comparing and synchronizing code blocks, 1063
watch table, 1065
monitoring status in program editor, 1066
forcing values, 1070
STEP 7 programming
user-defined Web pages, 812
PtP example program, 887
Stop bits, 844
STOP mode, 62
enable outputs, 1070
force operation, 1071
STP (exit program), 275
Strg_TO_Chars (convert character string to array of
CHAR), 310
STRG_VAL (convert character string to numerical
value), 302
String
data type, 100
data overview, 301
S_MOVE (move character string), 301
Structured programming, block structure, 168
SUB (subtract), 220
Subnet mask, 539
Support, 27
Suppressor circuits for inductive loads, 59
Surge immunity, 1096
SWAP (swap bytes), 248
SWITCH (jump distributor), 269
Switching languages, user-defined Web pages, 826
Synchronization
time-of-day clock, 165
offline and online CPU, 192
high-speed counter (HSC), 489
time, Network Time Protocol (NTP), 545
System clock
instructions for reading and setting, 296
System memory byte, 85
T
T_ADD (add times), 294
T_COMBINE (combine times), 295
T_CONFIG (configure interface), 629
T_CONV (convert times and extract), 293
T_DIAG, 601
T_DIFF (time difference), 294
T_RESET, 599
T_SUB (subtract times), 294
Tablet, accessing Web server, 765
Tag
slice, 103
overlay, 104
monitoring status or value, 1065
force operation, 1071
Tag status standard Web page, 784
TAN (form tangent value), 225
Index

===== PDF PAGE 1320 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1320
TCON
configuration, 533
connection IDs, 549
connection parameters, 551
TCON_Param, 551
TCON, TDISCON, TSEND, and TRCV, 578
TCP
connection configuration, 533
connection configuration, 533
protocol, 546
ad hoc mode, 548
connection IDs, 549
parameters, 551
TCP/IP communication, 546
Technical specifications, 1090
Technology instructions, 481
Technology module, SM 1278 4xIO-Link Master,
1209
TeleControl
communication processors, 1045
Temp memory
maximum per OB priority level, 92
usage by blocks, 92
Terminal block connector, 52, 1278
Terminal emulator for PtP example program, 889
Testing the program, 194
Thermal zone, 42, 45
Thermocouple
basic operation, 1200
cold junction compensation, 1200
SM 1231 selection table, 1201
SB 1231 AI 1 x 16 bit, 1239
basic operation, 1241
cold junction compensation, 1241
SB 1231 selection table, 1241
SB 1231 Filter selection table, 1242
TIA Portal, Portal view and Project view, 38
Time
Time data type, 98
TOD (time of day data type), 98
DTL (date and time long data type), 99
T_CONV (convert times and extract), 293
T_ADD (add times), 294
T_SUB (subtract times), 294
T_DIFF (time difference), 294
T_COMBINE (combine times), 295
instructions for reading and setting, 296
SET_TIMEZONE (set time zone), 297
configuring the online CPU, 1055
Time delay Interrupt OB, 68
Time delay interrupts (programming), 368
Time error interrupt OB, 70
Time of day OB, 73
Timers
instructions, 204
operation, 207
size, 1107
quantity, 1107
Time synchronization
setting the time-of-day clock, 165
network time protocol (NTP), 545
TimeTransformationRule for daylight saving time,
298
TLS certificates, 557
TMAIL_C, 604
Topology
view, 39
ring, 677
Trace feature, 1081
Transfer (program) cards, 1263
Transfer card, 106
overview, 106
inserting into CPU, 107
configure the startup parameters, 109
empty transfer card for a lost password, 119
Transmission block (T-block), 645
Transmit
configuration errors, 863
runtime errors, 871
configuration errors, 993
runtime errors, 999
Index

===== PDF PAGE 1321 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1321
Transmit message configuration
PtP device configuration, 846
PtP example program, 883
TRCV_C (receive data via Ethernet, TCP), 548
ad hoc mode, 548
connection IDs, 549
connection parameters, 551
TRCV_C (receive data via Ethernet, TCP) 
configuration, 533
TRCV (receive data via Ethernet, TCP)
ad hoc mode, 548
connection IDs, 549
parameter configuration, 648
Triggering
values in the watch table, 1069
trace, 1081
Trigonometric instructions, 225
Troubleshooting
LED indicators, 1047
diagnostics buffer, 1062
TRUNC (truncate numerical value) , 262
TS Adapter, 35
TSAP (transport service access points), 535
instructions for assigning to devices, 546
definition, 547
restricted TSAPs and port numbers, 640
configuring general parameters, 645
configuring general parameters, 710
TSEND_C (send data via Ethernet, TCP), 533
configuration, 533
connection IDs, 549
connection parameters, 551
TSEND_C (send data via Ethernet (TCP)
instruction configuration, 646
TSEND (send data via Ethernet, TCP)
connection IDs, 549
TURCV (receive data via Ethernet, UDP), 533
configuration, 533
connection parameters, 551
TUSEND (send data via Ethernet, UDP), 533
configuration, 533
parameters, 551
U
UDP
connection configuration, 533
protocol, 546
parameters, 551
UFILL_BLK (fill block uninterruptible), 234
UMOVE_BLK (move block uninterruptible), 226
Unknown CPU version error, 1051
Unspecific CPU, 125
Update OB, 74
Updating firmware
with a memory card, 117
from Web server, 780
from the SIMATIC Automation Tool, 780
from STEP 7, 1055
Upgrading a V3.0 CPU to V4.x, 1285
Uploading
copying blocks from an online CPU, 193
UPPER_BOUND (read out ARRAY high limit), 255
User configuration, Web server, 757
Index

===== PDF PAGE 1322 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ1322
User-defined Web pages
overview, 796
creating with HTML editor, 797
refreshing, 797
AWP commands for accessing S7-1200 data, 798
reading variables, 799
writing variables, 800
reading special variables, 802
writing special variables, 803
creating fragments, 807
importing fragments, 808
handling special characters, 809
configuring, 811
generating program blocks, 811
deleting program blocks, 812
enabling with WWW instruction, 812
programming in STEP 7, 812
downloading corresponding DBs, 814
accessing from PC, 814
load memory constraints, 814
example, 816
HTML listing, 820
multiple languages, 826
multiple language configuration, 829
manual fragment DB control, 829
activating and deactivating from control DB, 829
User interface of STEP 7, 38
User program
organization blocks (OBs), 66
password protection, 159
binding to a CPU, memory card, or password,
160
linear and structured programs, 168
calling code blocks within the user program, 169
organization blocks (OBs), 170
download to device , 189
copying blocks from an online CPU, 193
User rights, OPC UA, 728
USS protocol library
overview, 889
instruction versions, 891
requirements for using, 891
USS_Port_Scan (Edit communication via USS net­
work), 892
USS_Drive_Control (Swap data with drive), 893
USS_Read_Param (readout parameters from the
drive), 895
USS_Write_Param (change parameters in the
drive), 897
status codes, 898
V
VAL_STRG (convert numerical value to character
string), 302
Valve PID tuning, 518
Variable (tag) status Web page, 784
Variable index for an array, 258
VARIANT_TO_DB_ANY (Convert VARIANT to
DB_ANY), 266
VariantGet (Read VARIANT tag value), 252
VariantPut (Write VARIANT tag value), 252
Visualization, HMI devices, 36
W
Wait time, 844
Warm restart, 62
Watchdog timer (RE_TRIGR instruction), 274
Watch table
force, 194
monitoring, 1065
using, 1068
trigger values, 1069
enable outputs in STOP mode, 1070
WChar (word character data type), 100
Index

===== PDF PAGE 1323 =====
S7-1200 Programmable controller
System Manual, V4.7 12/2024, A5E02486680-AQ 1323
Web server
certificates (recommended), 529
browser support, 754
update rate, 755
enabling, 755
user configuration, 757
standard Web pages, 764
mobile device access, 765
access through CP module, 766
appearance on mobile device, 769
user-defined Web pages, 796
quotation mark conventions, 809
constraints, 834
maximum HTTP connections, 834
WHILE, SCL, 284
Wireless connection to Web server, 765
Wiring diagrams
CPU 1211C, 1113
CPU 1212C, 1124
CPU 1214C, 1136
CPU 1215C, 1149
CPU 1217C, 1165
SM 1221, 1170
SM 1222, 1174
SM 1223, 1180
SM 1223, 1186
SM 1231, 1188
SM 1232, 1191
SM 1234, 1194
SM 1231 thermocouple, 1199
SM 1231 RTD, 1205
SM 1278 IO-Link Master, 1211
SB 1221, 1223
SB 1222, 1225
SB 1223, 1229
SB 1223, 1232
SB 1231, 1234
SB 1232, 1236
SB 1231 thermocouple, 1243
SB 1231 RTD, 1245
CB 1241 RS 485, 1260
Wiring guidelines, 42
clearance for airflow and cooling, 42
prerequisites, 55
grounding, 56
Work memory, 33
CPU 1211C, 1105
CPU 1212C, 1116
CPU 1214C, 1127
CPU 1215C, 1139
CPU 1217C, 1153
WR_LOC_T (set local time), 296
WR_SYS_T (set time-of-day), 296
WRIT_DBL (write to data block in load memory),
462
WRITE_BIG (Write data in big endian format), 250
WRITE_LITTLE (Write data in little endian format),
250
Writing
to DBs, I/O, or memory, 185
to DBs, I/O, or memory, 249
HTTP variables, 803
WRREC (write data record), 330, 345
WString (word string data type), 100
WWW (synchronizing user-defined Web pages),
812
X
x box (FBD EXCLUSIVE OR logic operation), 198
XON / XOFF, 845
XOR (logic operation), 287
Index
